OSU 80 Ton Compressor Load Stand
49.832213,49.141465,199.083321,161.573262,213.368029,212.909554,94.475357,14.166152,193.388725,1.846756,47.799848,50.013795,160.108486,200.822580,158.356722,193.694937,110.204119,185.210685,-0.000467,0.039138,93.778012,63.957953,193.526991,21.167246,45.031848,0.600526,815961.564887,0.879714,9.391341,9.570323,4.007106,0.079091,0.062527,32.000000,91.758014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290564,65.482049,104.130701,100.000000,38.979077,48.873418,68.607595,45.901801,50.101266,54.197468,73.493670,188.950714,79.641707,189.749054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740275,49.087595,199.112936,161.534304,213.346240,212.833985,94.539969,14.165154,193.346213,1.849937,48.007086,49.819496,160.067664,200.849307,158.316565,193.643903,110.233298,185.563918,-0.000470,0.039284,93.727294,63.816959,193.444902,21.160009,44.900226,0.598291,815449.310841,0.875620,9.047400,9.545808,3.995073,0.079155,0.061362,32.000000,91.815723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326061,65.454713,104.069911,100.000000,38.952525,48.873418,68.607595,45.911976,50.101266,54.197468,73.423969,189.079939,79.985873,189.739809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754759,49.124699,199.179117,161.533743,213.387643,212.770222,94.484919,14.166295,193.275442,1.860471,48.075474,49.857673,160.074905,200.767434,158.283107,193.450286,110.157460,185.613216,-0.000473,0.039344,93.937847,63.843094,193.394649,21.150078,44.780612,0.596449,815052.602572,0.876375,9.088725,9.652040,4.003053,0.079138,0.061274,32.000000,91.942586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.299586,65.448976,103.981567,100.000000,38.883701,48.873418,68.607595,45.916680,50.101266,54.197468,73.468316,188.969839,79.440167,189.732807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684400,48.977659,199.014843,161.477969,213.277288,212.705544,94.536697,14.157305,193.263837,1.864113,47.763749,50.004948,160.034982,200.557348,158.264208,193.516917,110.131494,185.210978,-0.000470,0.039259,94.278278,63.547251,193.401159,21.143244,45.034246,0.600427,815197.082660,0.876431,9.110822,9.746762,4.003217,0.079349,0.060987,32.000000,91.832342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250111,65.417631,103.894358,100.000000,38.819042,48.873418,68.607595,45.930506,50.101266,54.197468,73.271661,189.073394,79.577877,189.776001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769374,48.903727,198.951150,161.455267,213.225491,212.513238,94.383764,14.162585,193.229075,1.882536,47.867276,49.951100,160.006688,200.592638,158.244900,193.428974,110.139648,185.721815,-0.000467,0.039221,94.062263,63.856862,193.368096,21.138412,44.916039,0.599331,814744.440096,0.876700,9.036707,9.618544,4.005580,0.079211,0.061546,32.000000,91.776746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278678,65.415456,103.857472,100.000000,38.762278,48.873418,68.607595,45.890700,50.101266,54.197468,73.096529,188.767528,79.962249,189.701571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660218,48.905376,199.043846,161.414348,213.139924,212.536398,94.474244,14.159873,193.238131,1.881212,47.978605,50.010603,159.977602,200.716813,158.213865,193.479230,110.105585,185.389031,-0.000464,0.039116,93.436911,63.893029,193.318232,21.131066,44.888092,0.594725,813653.680968,0.875481,8.874712,9.806158,3.997461,0.078524,0.061345,32.000000,91.806297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335440,65.428256,103.891013,100.000000,38.701757,48.873418,68.607595,45.952463,50.101266,54.197468,72.978635,188.948487,79.493505,189.830446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626292,48.835568,198.979605,161.379034,213.040222,212.441087,94.390304,14.155878,193.067102,1.879843,47.496192,49.984028,159.950202,200.531784,158.199224,193.413955,110.039973,185.337858,-0.000465,0.039077,93.449132,63.875802,193.156299,21.125761,44.853924,0.599676,814046.242037,0.876878,8.989507,9.712734,4.008115,0.079089,0.061858,32.000000,91.880909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369975,65.458781,103.962224,100.000000,38.635111,48.873418,68.607595,45.954319,50.101266,54.197468,72.784440,188.780608,79.771274,189.632413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753384,48.757516,198.993156,161.301681,212.839076,212.452741,94.305992,14.166723,193.156888,1.885723,47.359567,49.990975,159.880308,200.532191,158.141620,193.346733,110.038540,185.002634,-0.000460,0.039090,93.217573,63.726069,193.205813,21.118226,44.961169,0.597411,813806.850238,0.877759,8.954904,9.758727,4.009560,0.079010,0.062064,32.000000,91.793683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354286,65.499338,103.937236,100.000000,38.508040,48.873418,68.607595,45.891608,50.101266,54.197468,72.589950,188.611983,79.644715,189.691697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662607,48.780877,198.915828,161.288228,212.585149,212.356140,94.334135,14.161443,193.013503,1.898315,47.658065,49.808963,159.841556,200.471459,158.113718,193.405993,110.014729,185.184101,-0.000454,0.039014,93.208303,63.661001,193.200043,21.112533,44.851346,0.596919,813424.658819,0.875906,8.745063,9.631538,3.999590,0.079175,0.061409,32.000000,91.815496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342659,65.631987,103.739240,100.000000,38.382470,48.873418,68.607595,45.941998,50.101266,54.197468,72.335061,188.668269,79.805756,189.671792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689597,48.683588,199.008762,161.244507,212.810436,212.353303,94.291154,14.168436,193.137844,1.867687,47.437100,49.884179,159.829400,200.645949,158.106060,193.440529,109.983877,185.296384,-0.000454,0.039044,93.809414,63.656232,193.163146,21.110251,44.792783,0.596289,813367.868812,0.877082,8.862529,9.724998,4.005344,0.079049,0.061726,32.000000,91.714413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330488,65.618928,103.597987,100.000000,38.314873,48.873418,68.607595,45.934001,50.101266,54.197468,72.068491,188.582308,79.456674,189.701296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656853,48.640715,198.959613,161.247590,212.806698,212.447597,94.400860,14.162442,193.022020,1.842703,47.256969,49.734428,159.815405,200.568683,158.104855,193.490926,110.020218,185.642174,-0.000455,0.038715,93.768352,63.799055,193.385412,21.108616,45.077862,0.598634,813173.970965,0.876701,8.737246,9.798919,4.005039,0.079199,0.062675,32.000000,91.789948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275174,65.610087,103.553550,100.000000,38.242304,48.873418,68.607595,45.902387,50.101266,54.197468,71.780256,188.801719,79.812506,189.706056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734156,48.522267,199.020352,161.189857,212.763437,212.499081,94.490047,14.158018,193.247226,1.863568,47.187589,49.792056,159.777376,200.656408,158.049776,193.455047,110.080938,185.403826,-0.000453,0.038677,94.180160,63.636503,193.446415,21.108497,44.931004,0.596394,813335.134346,0.876607,8.728336,9.895094,4.006690,0.078738,0.062152,32.000000,91.799744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287188,65.557083,103.585575,100.000000,38.220541,48.873418,68.607595,45.947058,50.101266,54.197468,71.336910,188.980095,79.608838,189.796929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688841,48.644562,199.091176,161.245628,212.933683,212.522518,94.507452,14.160730,193.397522,1.827453,47.768587,49.882971,159.771197,200.819603,158.048863,193.730747,110.146326,185.584796,-0.000451,0.038702,94.142851,63.652936,193.501663,21.115558,44.928858,0.597145,812825.182072,0.874187,8.529736,9.743053,4.001683,0.079686,0.062035,32.000000,91.866497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282445,65.527290,103.530482,100.000000,38.232468,48.873418,68.607595,45.920856,50.101266,54.197468,71.018231,189.014904,79.766358,189.694648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668204,48.797641,199.344857,161.350167,212.980223,212.508828,94.619584,14.169007,193.357584,1.798514,47.786777,49.911552,159.802334,200.908938,158.044623,193.639933,110.197034,185.399143,-0.000449,0.038726,93.511505,63.591460,193.499172,21.126010,45.064140,0.596893,813068.974931,0.875310,8.699006,9.747010,4.006758,0.078397,0.061713,32.000000,91.817535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232506,65.596014,103.532865,100.000000,38.172114,48.873418,68.607595,45.924938,50.101266,54.197468,71.009268,189.239168,79.791963,189.786780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741548,48.755592,199.346883,161.360536,213.089159,212.510026,94.406977,14.161443,193.496134,1.783472,47.738271,49.830567,159.853718,200.988630,158.081790,193.852391,110.244350,185.808170,-0.000453,0.038673,92.964255,63.738595,193.665862,21.138877,44.923846,0.597716,813261.899107,0.874997,8.873489,9.625162,4.013531,0.079013,0.062833,32.000000,91.864630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280086,65.645470,103.592917,100.000000,38.206754,48.873418,68.607595,45.918670,50.101266,54.197468,70.770229,188.813954,79.886020,189.798188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740597,48.902628,199.288705,161.423316,213.044168,212.528306,94.469909,14.154165,193.475618,1.779075,48.059894,49.860325,159.894234,200.956072,158.089592,193.804205,110.268874,185.663770,-0.000451,0.038678,92.587288,63.780160,193.641289,21.152293,44.867501,0.596161,812856.277336,0.875432,8.755402,9.734509,4.007653,0.078583,0.061680,32.000000,91.917985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252548,65.632828,103.579302,100.000000,38.208814,48.873418,68.607595,45.948605,50.101266,54.197468,70.638706,188.939818,79.661296,189.728401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734264,48.887237,199.328041,161.410144,213.040825,212.505842,94.478220,14.167437,193.574204,1.806804,47.880337,49.904622,159.912150,201.073887,158.112072,193.891632,110.294519,186.146849,-0.000451,0.038919,92.831916,63.877233,193.765019,21.163099,44.713070,0.598053,813229.735419,0.875304,8.903422,9.654707,4.006560,0.078824,0.062382,32.000000,91.897649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269417,65.602220,103.629894,100.000000,38.235947,48.873418,68.607595,45.882566,50.101266,54.197468,70.591214,188.956440,79.983525,189.722303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746793,49.018335,199.390284,161.474325,212.983979,212.422987,94.472700,14.161443,193.530619,1.819654,48.158422,49.923969,159.930909,201.052073,158.146709,193.858747,110.328641,185.794295,-0.000453,0.039029,93.026824,63.595822,193.772894,21.174149,44.997194,0.595704,813026.171360,0.875221,8.894594,9.813865,4.007861,0.079575,0.061337,32.000000,91.842278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303000,65.546268,103.621161,100.000000,38.274319,48.873418,68.607595,45.933682,50.101266,54.197468,70.579344,188.945399,79.604877,189.701060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661550,49.094466,199.298516,161.505716,213.035838,212.445267,94.389647,14.154879,193.544321,1.818239,48.427379,49.906034,159.936742,201.071930,158.146900,193.771671,110.298836,185.353020,-0.000453,0.038995,93.458478,63.753103,193.697803,21.179136,44.876768,0.598544,812899.761877,0.875008,9.012711,9.644908,4.008103,0.078283,0.061154,32.000000,91.813867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240914,65.488911,103.656200,100.000000,38.298228,48.873418,68.607595,45.928537,50.101266,54.197468,70.550711,188.779294,80.003335,189.714121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633992,49.068081,199.461835,161.515245,213.202288,212.449873,94.554759,14.162299,193.544714,1.819323,48.155207,49.917190,159.966461,201.020474,158.152177,193.838416,110.292350,185.695901,-0.000455,0.039042,93.669908,63.643398,193.732471,21.180952,44.895646,0.596482,813436.789055,0.877727,9.177215,9.505677,4.013135,0.079734,0.061284,32.000000,91.786207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165737,65.478480,103.670024,100.000000,38.334344,48.873418,68.607595,45.895138,50.101266,54.197468,70.510971,189.109519,79.893504,189.843153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718372,49.138716,199.427260,161.537106,213.185936,212.358073,94.518207,14.159445,193.664601,1.801674,48.407005,49.930905,159.960646,201.167829,158.189331,193.853001,110.347104,185.855798,-0.000459,0.039046,93.480494,63.943568,193.848396,21.181142,44.912955,0.597908,813463.541207,0.876689,9.179425,9.643534,4.018654,0.078903,0.061583,32.000000,91.868008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176762,65.477872,103.661721,100.000000,38.305288,48.873418,68.607595,45.902540,50.101266,54.197468,70.556400,189.036414,79.646402,189.748306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705998,49.243709,199.303739,161.558127,213.270960,212.332013,94.529076,14.163298,193.596869,1.793726,48.289204,49.846554,160.003090,201.206421,158.220935,193.910800,110.356025,185.716978,-0.000463,0.039146,93.726395,63.816247,193.829570,21.181661,45.018253,0.598659,812958.184104,0.875170,9.162544,9.649982,4.011138,0.078529,0.061786,32.000000,91.865790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.188319,65.456940,103.655142,100.000000,38.339810,48.873418,68.607595,45.923960,50.101266,54.197468,70.737408,189.058152,79.989762,189.764396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724834,49.171698,199.452829,161.559248,213.300486,212.274181,94.444241,14.160302,193.758944,1.782312,48.465116,49.996411,159.992864,201.311066,158.200507,193.916278,110.401137,185.734550,-0.000466,0.039118,93.577010,63.907016,193.918758,21.186261,44.955165,0.596078,813125.849768,0.875462,9.280363,9.587929,4.009652,0.079275,0.061670,32.000000,91.896483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108910,65.491490,103.601197,100.000000,38.390594,48.873418,68.607595,45.884543,50.101266,54.197468,70.676954,188.888482,80.028867,189.746064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748760,49.309673,199.375530,161.659307,213.363127,212.360819,94.632375,14.161443,193.687356,1.778187,48.554322,50.005675,160.072804,201.226094,158.268561,194.033786,110.416557,185.891586,-0.000463,0.039163,93.942643,64.043906,193.791168,21.189661,44.957346,0.598728,812612.402679,0.875351,9.199034,9.568349,4.011727,0.079151,0.061220,32.000000,91.893621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175579,65.575549,103.669831,100.000000,38.415513,48.873418,68.607595,45.882953,50.101266,54.197468,70.892043,189.264750,79.821824,189.926316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760080,49.337159,199.389105,161.678927,213.532321,212.478956,94.466932,14.163584,193.792299,1.787035,48.443219,49.832545,160.128502,201.202303,158.305534,193.937813,110.446783,185.771460,-0.000464,0.039224,93.848052,63.758378,193.895446,21.195850,45.089888,0.597234,813113.201637,0.873952,9.302012,9.594222,4.007648,0.078216,0.061613,32.000000,91.835895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196377,65.568072,103.741006,100.000000,38.463345,48.873418,68.607595,45.882943,50.101266,54.197468,71.060575,188.933864,79.803115,189.768487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843621,49.301703,199.402001,161.657345,213.605496,212.550802,94.484136,14.166152,193.827228,1.798843,48.441420,49.992029,160.106508,201.498604,158.297062,194.161055,110.464905,185.739258,-0.000467,0.039180,93.571780,63.636306,193.875825,21.203234,44.978262,0.597665,813495.772774,0.875815,9.317770,9.518027,4.007009,0.079226,0.061375,32.000000,91.848738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224423,65.504051,103.758069,100.000000,38.472667,48.873418,68.607595,45.845951,50.101266,54.197468,71.136602,188.968273,80.131654,189.711721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800221,49.493279,199.337179,161.737786,213.646339,212.611750,94.567228,14.159731,193.798906,1.838352,48.907873,49.980571,160.135274,201.223566,158.319861,194.131816,110.469318,186.171301,-0.000466,0.039215,93.615195,63.878511,194.038762,21.209745,45.006623,0.594605,813488.401622,0.875066,9.219154,9.406067,4.001233,0.079032,0.062097,32.000000,91.929295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271136,65.551388,103.806022,100.000000,38.503183,48.873418,68.607595,45.824257,50.101266,54.197468,71.459769,189.134456,79.636938,189.676709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719212,49.377838,199.471400,161.683692,213.628239,212.748092,94.355005,14.171004,193.892715,1.850315,48.574636,50.128130,160.169125,201.263871,158.401662,194.122555,110.540556,185.981789,-0.000462,0.039113,93.186275,64.044810,193.925382,21.217421,44.984392,0.599031,814296.109420,0.875032,9.432323,9.648411,4.002737,0.078952,0.061960,32.000000,91.928828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362912,65.611871,103.852258,100.000000,38.614176,48.873418,68.607595,45.806505,50.101266,54.197468,71.561850,188.710010,79.844861,189.697520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777535,49.541930,199.503125,161.757406,213.648515,212.878075,94.490305,14.162157,193.884358,1.855852,48.725623,50.050247,160.196070,201.224688,158.388709,194.076548,110.573853,185.836798,-0.000462,0.039051,93.355782,63.951507,193.952429,21.220376,44.908610,0.598796,814332.797872,0.878867,9.400794,9.504725,4.011958,0.079016,0.062429,32.000000,91.943012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364839,65.631742,103.850688,100.000000,38.683964,48.873418,68.607595,45.771333,50.101266,54.197468,71.923132,188.980611,79.934956,189.789652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781369,49.534508,199.468215,161.765815,214.033571,213.005666,94.401061,14.156877,193.746530,1.824755,48.920041,50.119850,160.177543,201.324603,158.388989,194.197902,110.586478,185.779444,-0.000463,0.038977,93.299509,63.792019,193.965097,21.221524,45.107576,0.598235,815051.545280,0.877405,9.504462,9.415962,4.007895,0.079273,0.061843,32.000000,91.967231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393799,65.666670,103.803143,100.000000,38.729354,48.873418,68.607595,45.755640,50.101266,54.197468,72.166585,188.802121,80.063716,189.775490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780305,49.592230,199.514017,161.797207,213.963937,213.019472,94.434824,14.168008,193.830064,1.813510,48.821650,49.970655,160.207574,201.214392,158.409663,194.132922,110.528354,186.029560,-0.000461,0.038915,93.966813,64.028908,193.882248,21.221966,45.003216,0.597504,815459.996991,0.878668,9.493071,9.381388,4.006885,0.079041,0.061575,32.000000,91.873487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398302,65.707479,103.813222,100.000000,38.797097,48.873418,68.607595,45.789549,50.101266,54.197468,72.491926,188.869648,79.652419,189.828322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826268,49.616693,199.557084,161.808979,213.941737,212.840788,94.418493,14.161158,193.787911,1.822848,48.825487,49.958607,160.236546,201.369495,158.438322,194.188493,110.553337,186.183992,-0.000457,0.038942,93.594766,63.891537,193.938541,21.220692,45.018523,0.600844,815920.027185,0.878573,9.551895,9.535194,4.007891,0.079349,0.061860,32.000000,91.861382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390426,65.779224,103.943758,100.000000,38.785278,48.873418,68.607595,45.746312,50.101266,54.197468,72.851046,188.836986,79.578171,189.659715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900663,49.665620,199.417516,161.842613,213.994594,212.851648,94.491519,14.173430,193.842351,1.806754,48.635388,50.248648,160.266106,201.200896,158.435156,194.106727,110.500020,185.712745,-0.000452,0.038876,93.376902,63.947589,194.009061,21.219096,45.040394,0.600545,815134.004619,0.877149,9.528780,9.569241,4.005058,0.079384,0.061655,32.000000,91.863159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403547,65.763210,103.925956,100.000000,38.853223,48.873418,68.607595,45.726030,50.101266,54.197468,73.206849,188.983039,79.928206,189.823877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819289,49.557322,199.477041,161.743112,214.182946,212.813007,94.544141,14.162014,193.758368,1.811020,48.754165,50.163648,160.220196,201.164363,158.436260,194.001598,110.504738,186.252266,-0.000450,0.038945,93.603319,64.012296,193.951960,21.213995,45.016793,0.596945,815390.436333,0.875184,9.500768,9.442314,3.996290,0.079362,0.061998,32.000000,91.872023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422618,65.779861,103.914747,100.000000,38.878010,48.873418,68.607595,45.680798,50.101266,54.197468,73.388432,189.088283,79.819329,189.795041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829563,49.555398,199.417031,161.776746,214.245268,212.789282,94.450497,14.160159,193.806525,1.821600,48.813502,50.053934,160.240936,201.334735,158.462323,194.104701,110.560725,186.008488,-0.000446,0.038961,94.032915,63.883514,193.862652,21.212260,45.083162,0.598446,815073.772926,0.875859,9.476631,9.643926,4.004012,0.079989,0.061875,32.000000,92.010907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457972,65.776169,103.995098,100.000000,38.975924,48.873418,68.607595,45.657777,50.101266,54.197468,73.647168,188.900994,80.116320,189.742996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852758,49.596628,199.577553,161.812062,214.088335,212.706310,94.557720,14.161586,193.854041,1.833099,48.711088,50.146976,160.271998,201.346111,158.456138,194.315392,110.534888,186.025423,-0.000439,0.038965,94.285581,64.144839,193.890185,21.211095,44.886252,0.595921,814725.134367,0.876424,9.464074,9.494765,4.001982,0.078669,0.061598,32.000000,91.897960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417526,65.768909,104.052068,100.000000,38.995451,48.873418,68.607595,45.589634,50.101266,54.197468,73.961706,189.115441,80.019696,189.678361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906714,49.598002,199.449446,161.819910,214.178800,212.667935,94.513573,14.160730,193.822622,1.811257,48.700291,50.055317,160.286985,201.173354,158.470404,194.142105,110.558838,185.796846,-0.000439,0.038969,93.636873,63.960861,193.936155,21.209983,44.843719,0.596579,814589.629176,0.874738,9.481308,9.527079,4.003340,0.079309,0.061586,32.000000,91.788921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379677,65.768846,104.125272,100.000000,39.087067,48.873418,68.607595,45.600132,50.101266,54.197468,74.292212,189.027146,79.814854,189.640635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818961,49.544404,199.398879,161.790480,214.164498,212.851437,94.432958,14.159588,193.831777,1.822472,48.504748,50.118988,160.250537,201.407557,158.486268,194.226364,110.507975,185.912422,-0.000442,0.038978,93.999539,63.960700,193.842665,21.210394,45.129537,0.597153,814255.341926,0.873941,9.426895,9.415689,3.996445,0.079433,0.061573,32.000000,91.856316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394662,65.736353,104.109548,100.000000,39.072777,48.873418,68.607595,45.547709,50.101266,54.197468,74.517353,188.865915,79.957553,189.706017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887866,49.555673,199.439669,161.765254,214.290082,212.915992,94.424874,14.161158,193.790690,1.811678,48.731378,50.057045,160.246394,201.330841,158.467793,194.096247,110.540825,186.045727,-0.000441,0.039073,93.659965,64.137060,193.844725,21.209713,44.981471,0.597333,815159.794231,0.877024,9.464051,9.510774,4.002470,0.079219,0.062632,32.000000,91.782659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440746,65.752612,104.008967,100.000000,39.141792,48.873418,68.607595,45.526735,50.101266,54.197468,74.779768,188.849749,79.983159,189.703892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838112,49.558971,199.393245,161.777306,214.018668,212.838295,94.509335,14.163298,193.729580,1.808233,48.620847,50.077703,160.254748,201.233658,158.464857,193.915852,110.474120,185.741464,-0.000444,0.039087,93.623273,63.803832,193.763491,21.208033,45.051898,0.596697,815200.138299,0.876046,9.404049,9.528904,3.997759,0.078252,0.061734,32.000000,91.886061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429623,65.733932,104.000428,100.000000,39.177340,48.873418,68.607595,45.534827,50.101266,54.197468,75.056186,189.018671,79.671347,189.764160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694179,49.473764,199.394064,161.751800,213.843746,212.837143,94.537284,14.159445,193.548397,1.779566,48.590729,50.061017,160.255436,201.091012,158.452731,193.824316,110.467694,185.567678,-0.000445,0.039231,93.387500,63.788707,193.793412,21.200975,45.083181,0.599249,815250.226810,0.875922,9.458802,9.479208,4.000819,0.080278,0.061494,32.000000,92.079313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371834,65.730942,103.901369,100.000000,39.186614,48.873418,68.607595,45.552340,50.101266,54.197468,75.287994,189.074569,79.750217,189.788944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777260,49.287135,199.384033,161.692661,213.587192,212.757068,94.421258,14.161586,193.566065,1.759724,48.368267,49.867583,160.212609,201.064285,158.427148,193.833791,110.413825,186.145732,-0.000451,0.039350,93.405576,63.856680,193.691783,21.195137,45.060228,0.600041,815259.621863,0.878266,9.522672,9.419085,4.012423,0.079290,0.061709,32.000000,92.086599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339912,65.712645,103.889801,100.000000,39.219319,48.873418,68.607595,45.525924,50.101266,54.197468,75.275888,188.842515,80.086387,189.822500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745318,49.274767,199.311753,161.711720,213.400510,212.771431,94.456137,14.159017,193.392214,1.775247,48.208250,49.959553,160.205336,201.007569,158.417221,193.824703,110.374506,186.017957,-0.000453,0.039428,93.780442,63.947714,193.450187,21.187197,45.004189,0.596043,814542.182282,0.876927,9.249954,9.694132,4.005525,0.078891,0.062058,32.000000,91.891134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370086,65.732106,103.847795,100.000000,39.252673,48.873418,68.607595,45.522305,50.101266,54.197468,75.365856,188.912273,79.995558,189.710108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736137,49.235738,199.257072,161.666875,213.271544,212.560064,94.373336,14.161015,193.501099,1.765435,48.223985,50.042120,160.181660,200.961454,158.384822,193.615970,110.331796,185.742609,-0.000451,0.039522,94.142889,63.888127,193.569170,21.176871,45.059777,0.599253,814753.221036,0.876566,9.267418,9.685807,4.006454,0.079303,0.062170,32.000000,92.025908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396683,65.728374,103.912127,100.000000,39.264983,48.873418,68.607595,45.528013,50.101266,54.197468,75.347754,188.746673,79.715221,189.866560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719497,49.123325,199.266003,161.614743,212.989782,212.509616,94.411719,14.161586,193.411289,1.778149,47.981294,49.997208,160.132128,201.000189,158.365714,193.699334,110.222225,185.474975,-0.000450,0.039636,93.485237,63.740371,193.513451,21.167924,44.884323,0.598338,814029.322106,0.877238,9.241155,9.621972,4.006284,0.078903,0.062024,32.000000,91.973913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391414,65.740181,103.961393,100.000000,39.253850,48.873418,68.607595,45.500313,50.101266,54.197468,75.303293,188.823439,79.827987,189.781194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724524,48.967215,199.309391,161.505716,213.196915,212.507997,94.484905,14.164155,193.384112,1.821209,47.768455,49.967127,160.058105,200.889244,158.294544,193.677293,110.221489,185.403106,-0.000454,0.039454,94.119053,63.872481,193.475883,21.160740,45.137073,0.597335,813983.542768,0.876723,9.145986,9.629035,4.007804,0.078356,0.062318,32.000000,92.048392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443403,65.719414,103.944689,100.000000,39.220890,48.873418,68.607595,45.469088,50.101266,54.197468,75.093264,188.969810,79.983892,189.786544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765072,48.880366,199.198037,161.448541,213.256337,212.565900,94.471441,14.160872,193.125704,1.833916,47.513965,49.865408,160.002261,200.694490,158.263083,193.522115,110.182622,185.541027,-0.000455,0.039505,94.570679,63.827216,193.248583,21.152942,45.055522,0.595915,813538.908944,0.875555,8.984666,9.602227,4.008271,0.078964,0.061219,32.000000,91.876448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408336,65.700458,103.926296,100.000000,39.143991,48.873418,68.607595,45.499073,50.101266,54.197468,74.957219,188.942881,79.649924,189.420140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669220,48.792145,198.977900,161.363900,213.259494,212.637908,94.398072,14.156877,193.158319,1.854157,47.657733,49.996560,159.959115,200.769595,158.216450,193.434348,110.126967,185.271765,-0.000460,0.039335,94.147323,63.695476,193.305283,21.142557,44.728504,0.597745,813616.521688,0.874912,8.855806,9.693947,4.002768,0.078411,0.061160,32.000000,91.916717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396008,65.628014,103.870243,100.000000,39.064212,48.873418,68.607595,45.501237,50.101266,54.197468,74.606602,188.796144,79.615075,189.866441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674195,48.814406,198.829478,161.349326,213.000003,212.634465,94.513757,14.157590,192.968628,1.863766,47.549371,49.897699,159.912380,200.532028,158.176401,193.387472,110.060021,184.932285,-0.000464,0.039208,93.917426,63.656984,193.135822,21.132056,44.990378,0.598594,814017.423538,0.877549,8.866937,9.646388,4.006061,0.078965,0.061681,32.000000,91.924025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426226,65.564517,103.813594,100.000000,38.925708,48.873418,68.607595,45.502683,50.101266,54.197468,74.432774,189.027514,79.809351,189.886544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663325,48.543978,198.785877,161.218443,212.842660,212.628392,94.417368,14.160587,193.029972,1.863823,46.838968,49.951702,159.843601,200.520999,158.124439,193.283555,110.006122,184.827217,-0.000469,0.039024,93.751266,63.812229,193.166555,21.121280,44.823398,0.596794,814314.979227,0.876418,8.884038,9.583043,4.002671,0.078318,0.061229,32.000000,91.911890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441667,65.493262,103.715004,100.000000,38.818498,48.873418,68.607595,45.498808,50.101266,54.197468,73.916853,188.834735,79.876776,189.486229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685518,48.570085,198.733567,161.206112,212.749995,212.567358,94.511458,14.155735,192.973473,1.817237,47.253399,49.868067,159.806670,200.462000,158.059149,193.253930,109.981209,184.626476,-0.000476,0.038661,93.527317,63.930220,192.964281,21.108378,44.787284,0.595797,813774.947356,0.876834,8.624885,9.596580,4.002670,0.079208,0.061654,32.000000,91.888889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.447831,65.456068,103.640412,100.000000,38.602497,48.873418,68.607595,45.558478,50.101266,54.197468,73.569937,189.022916,79.662763,189.857590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668948,48.554696,198.655660,161.194621,212.842626,212.553940,94.370130,14.159588,192.947090,1.816801,47.068052,49.895149,159.784893,200.349730,158.039587,193.274570,109.995668,185.119561,-0.000478,0.038784,93.428738,63.544470,193.104372,21.097308,44.785462,0.597267,813761.778775,0.877045,8.669880,9.888033,4.002344,0.079004,0.062055,32.000000,91.876544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520126,65.443604,103.631821,100.000000,38.515319,48.873418,68.607595,45.546412,50.101266,54.197468,73.171958,188.740260,79.608105,189.920179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
