OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, April 28, 2020
11:44:13 AM

1
Test Comments:
after oil separator installation
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.347762,48.020469,198.630564,160.720443,224.553843,223.932976,99.535203,14.158589,191.854003,1.792496,46.329268,49.791165,159.228572,200.053042,157.395649,192.113327,109.505702,182.756796,-0.000465,0.038402,94.811380,62.911939,191.784234,21.015030,47.798614,0.603580,857668.504388,0.880456,8.293015,9.268199,4.020178,0.082079,0.063889,32.000000,92.677581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341940,66.094538,102.510565,100.000000,42.122179,48.873418,68.607595,58.659826,50.101266,66.197468,75.041194,199.070406,84.342940,198.843695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.363382,48.020469,198.578080,160.720443,224.527584,223.899935,99.506837,14.159588,191.872489,1.790160,46.247651,49.825138,159.239671,200.163803,157.404133,192.041964,109.513850,182.707680,-0.000467,0.038374,94.703748,62.923066,191.863386,21.016636,47.806890,0.602273,857822.272015,0.879354,8.314713,9.267517,4.020008,0.080711,0.063879,32.000000,92.643044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360413,66.093489,102.553551,100.000000,42.106674,48.873418,68.607595,58.695023,50.101266,66.197468,75.005664,199.013673,84.037365,198.843970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.396990,48.063612,198.595995,160.733334,224.484042,223.873077,99.438560,14.158446,191.911553,1.786244,46.031033,49.689661,159.239321,200.115527,157.429062,192.054838,109.501284,182.662789,-0.000466,0.038400,94.667385,63.003112,192.058361,21.018743,47.745045,0.598117,857907.830251,0.880710,8.413255,9.270949,4.022781,0.081506,0.064463,32.000000,92.655699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377467,66.110610,102.537688,100.000000,42.072241,48.873418,68.607595,58.700022,50.101266,66.197468,74.901080,198.877121,83.547785,198.856323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.450664,48.039979,198.600964,160.733054,224.423862,223.870123,99.292227,14.160587,191.864336,1.785562,46.171307,49.727050,159.265134,200.182579,157.439464,192.078655,109.565002,182.668521,-0.000467,0.038403,94.761885,62.819844,192.020528,21.021261,47.746758,0.601305,857924.935694,0.880650,8.421381,9.266116,4.020407,0.081189,0.063791,32.000000,92.664869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410092,66.127938,102.575934,100.000000,42.034608,48.873418,68.607595,58.694367,50.101266,66.197468,74.843471,198.584454,83.892905,198.861791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.412654,48.083397,198.622710,160.747066,224.475684,223.867692,99.654027,14.159588,191.878700,1.800595,46.317560,49.700061,159.236232,200.072307,157.412760,192.081404,109.493168,182.535297,-0.000466,0.038412,94.859243,63.020589,192.027198,21.023558,47.472263,0.598208,857483.397236,0.880813,8.341860,9.204619,4.016143,0.081526,0.064273,32.000000,92.617517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381949,66.098018,102.562282,100.000000,41.985888,48.873418,68.607595,58.675334,50.101266,66.197468,74.717933,199.308054,83.592539,198.744403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.321140,48.083397,198.536539,160.747066,224.577771,223.868855,99.575760,14.160587,191.842108,1.803837,46.449861,49.719903,159.258008,200.015245,157.397986,192.066105,109.546304,183.036466,-0.000465,0.038428,94.836392,62.985487,191.964565,21.025923,47.788102,0.600895,857965.852789,0.878464,8.424851,9.224799,4.019673,0.081998,0.064061,32.000000,92.656318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386452,66.092534,102.579868,100.000000,41.976150,48.873418,68.607595,58.709303,50.101266,66.197468,74.661181,199.151520,84.389235,198.693105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524566,48.126266,198.656898,160.770606,224.551136,223.795487,99.573057,14.157876,191.855250,1.800661,46.266736,49.661801,159.260449,200.076955,157.432504,192.129726,109.563019,182.704824,-0.000466,0.038421,95.062931,62.875941,192.011780,21.028412,47.837577,0.596019,857918.727000,0.880971,8.520220,9.365834,4.025384,0.081100,0.065327,32.000000,92.691139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415304,66.108160,102.569939,100.000000,41.891045,48.873418,68.607595,58.741517,50.101266,66.197468,74.574538,199.146113,83.409341,199.019895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.352031,48.124342,198.571696,160.766402,224.571363,223.769309,99.449382,14.157876,191.983222,1.788949,46.325573,49.717517,159.262565,200.219010,157.428965,192.182042,109.510178,182.910181,-0.000466,0.038413,95.230743,62.935075,192.152423,21.030516,47.644039,0.595199,857422.745848,0.878968,8.351868,9.220451,4.011315,0.081868,0.064147,32.000000,92.725387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430095,66.098413,102.567836,100.000000,41.863511,48.873418,68.607595,58.674259,50.101266,66.197468,74.479716,198.898764,83.131645,198.845150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.476653,48.174356,198.682397,160.785178,224.730602,223.799599,99.405914,14.156448,191.917564,1.790969,46.590332,49.895258,159.294544,200.278906,157.454602,192.191209,109.582516,182.833827,-0.000466,0.038436,95.386780,62.951454,192.092585,21.032667,47.807809,0.604584,857752.963705,0.881187,8.528958,9.353070,4.023577,0.080162,0.063323,32.000000,92.753850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442530,66.097558,102.568008,100.000000,41.845418,48.873418,68.607595,58.784823,50.101266,66.197468,74.386634,198.811828,84.385640,198.820249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.488810,48.201012,198.717472,160.800031,224.766192,223.800025,99.492405,14.157590,191.927695,1.782148,46.385051,49.785130,159.272554,200.221661,157.440109,192.246785,109.568174,183.166347,-0.000466,0.038466,95.598227,63.207267,192.080674,21.034737,47.914459,0.594674,857493.551719,0.879348,8.449194,9.251160,4.015680,0.081460,0.063810,32.000000,92.753781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423258,66.089465,102.536365,100.000000,41.815876,48.873418,68.607595,58.725688,50.101266,66.197468,74.348007,198.984810,83.683735,199.018872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.419856,48.201012,198.721756,160.800031,224.783179,223.812735,99.481893,14.157447,192.107660,1.805465,46.264015,49.859384,159.294874,200.306653,157.470403,192.284128,109.569992,182.476186,-0.000465,0.038474,95.762671,63.092122,192.141879,21.037059,47.888657,0.599660,857625.917896,0.878412,8.463203,9.394220,4.015402,0.080956,0.063897,32.000000,92.715625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415075,66.079581,102.504622,100.000000,41.838301,48.873418,68.607595,58.728135,50.101266,66.197468,74.288502,198.963785,83.265834,198.868361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.445621,48.181226,198.728737,160.802273,224.728980,223.804160,99.352820,14.154593,192.124418,1.815736,46.155035,49.860266,159.309335,200.337233,157.465654,192.301809,109.567633,182.726028,-0.000464,0.038467,95.927271,63.127330,192.200536,21.039554,47.701267,0.603463,857755.965148,0.879916,8.534965,9.125046,4.021091,0.079507,0.063348,32.000000,92.724941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408187,66.091843,102.463871,100.000000,41.827503,48.873418,68.607595,58.778024,50.101266,66.197468,74.183827,198.705640,84.052552,198.682877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.457105,48.145777,198.852383,160.792745,224.634019,223.811396,99.395946,14.154308,192.229223,1.826330,45.994482,49.798741,159.287144,200.397455,157.492839,192.405504,109.580528,182.949383,-0.000464,0.038451,96.150873,62.941309,192.348725,21.042201,47.832385,0.597490,857642.713756,0.880467,8.488356,9.224277,4.019137,0.080260,0.063774,32.000000,92.727171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411115,66.098118,102.443292,100.000000,41.791070,48.873418,68.607595,58.774316,50.101266,66.197468,74.097043,198.791891,84.530981,198.743616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.439181,48.128739,198.779188,160.792745,224.631495,223.821069,99.527533,14.158446,192.143798,1.825205,46.054249,49.815712,159.262271,200.358048,157.466779,192.490154,109.593566,183.191689,-0.000464,0.038443,96.313732,63.021244,192.240773,21.045321,47.892967,0.594205,857501.352163,0.879798,8.440954,9.297900,4.020704,0.081469,0.064089,32.000000,92.668118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382850,66.097255,102.403270,100.000000,41.799899,48.873418,68.607595,58.778414,50.101266,66.197468,73.971663,199.055067,84.155634,198.873042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.407139,48.128739,198.912105,160.792745,224.610047,223.812626,99.712183,14.160302,192.212172,1.834833,46.146452,49.780857,159.296567,200.344898,157.493228,192.422254,109.644064,182.999451,-0.000463,0.038420,96.488758,63.072270,192.256823,21.048207,47.766970,0.596885,857472.675994,0.878985,8.442574,9.378631,4.020681,0.081553,0.064176,32.000000,92.630272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397841,66.115640,102.424203,100.000000,41.762900,48.873418,68.607595,58.799567,50.101266,66.197468,73.863032,199.424366,83.728489,198.912499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.477816,48.138357,198.930398,160.798910,224.701210,223.806984,99.388967,14.157447,192.251812,1.847621,46.228620,49.744540,159.319465,200.406303,157.471657,192.508386,109.619374,183.180080,-0.000463,0.038436,96.699899,63.045402,192.252500,21.051792,47.954865,0.600542,857272.097746,0.877956,8.475937,9.253747,4.025979,0.082082,0.064552,32.000000,92.592976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412718,66.130991,102.408503,100.000000,41.759423,48.873418,68.607595,58.829570,50.101266,66.197468,73.770437,198.777935,84.714179,198.552861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.468222,48.198539,198.806855,160.821609,224.751595,223.806212,99.185138,14.157590,192.190665,1.856795,46.820405,49.855790,159.322365,200.411828,157.490033,192.455724,109.698602,183.270495,-0.000462,0.038460,97.062600,63.131633,192.465076,21.056583,47.657814,0.592838,857270.965272,0.879415,8.411985,9.348332,4.020598,0.081246,0.064289,32.000000,92.630902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410519,66.153378,102.431621,100.000000,41.774334,48.873418,68.607595,58.801454,50.101266,66.197468,73.718887,198.370276,82.797897,198.927015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576962,48.309561,198.965212,160.867849,224.712491,223.829166,99.405273,14.157590,192.211912,1.849197,46.879824,49.979893,159.330589,200.414601,157.482052,192.443663,109.664588,183.102030,-0.000462,0.038459,96.654308,62.907836,192.264880,21.059709,47.895996,0.607197,857340.197321,0.881070,8.523694,9.303728,4.024714,0.081577,0.063832,32.000000,92.629773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387617,66.155814,102.428506,100.000000,41.708884,48.873418,68.607595,58.818836,50.101266,66.197468,73.634020,198.810547,83.247933,198.902428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.490019,48.360126,198.868612,160.898116,224.718906,223.854126,99.207274,14.154308,192.216638,1.853034,46.971977,49.663106,159.343834,200.519450,157.467408,192.395725,109.696094,183.073609,-0.000463,0.038471,96.285954,63.145177,192.457715,21.062842,47.907517,0.602668,857491.949759,0.877827,8.480119,9.272923,4.013259,0.081655,0.064291,32.000000,92.650575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361534,66.167564,102.434289,100.000000,41.732299,48.873418,68.607595,58.765314,50.101266,66.197468,73.665937,198.414548,83.858422,198.633664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513611,48.360126,198.952656,160.898116,224.814354,223.860468,99.494556,14.156591,192.263540,1.853109,46.825931,49.870710,159.345391,200.516188,157.500284,192.492210,109.720422,182.977948,-0.000464,0.038504,96.216456,63.117893,192.329308,21.065522,47.768845,0.599165,857745.703707,0.881520,8.621058,9.230419,4.018358,0.081623,0.064909,32.000000,92.682247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345395,66.170539,102.442829,100.000000,41.697162,48.873418,68.607595,58.822716,50.101266,66.197468,73.646552,198.989112,83.453875,198.666118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.500476,48.398050,199.004224,160.911567,224.976277,223.812464,99.426686,14.154308,192.233963,1.844992,46.935442,49.868590,159.352881,200.556309,157.516468,192.541754,109.739616,183.596959,-0.000465,0.038504,96.097735,63.201534,192.369119,21.068718,47.838677,0.602017,857622.878112,0.878534,8.596524,9.169065,4.018141,0.080719,0.064013,32.000000,92.687264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315038,66.182167,102.436599,100.000000,41.698419,48.873418,68.607595,58.818362,50.101266,66.197468,73.618069,198.853371,83.573023,198.702468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584768,48.431852,199.013502,160.926420,225.000900,223.770130,99.440292,14.151168,192.218566,1.849373,47.055349,49.756942,159.357670,200.596552,157.525795,192.609836,109.788768,183.209387,-0.000465,0.038491,95.746577,62.938496,192.435649,21.071801,47.992404,0.601355,857515.614795,0.879298,8.648107,9.389208,4.020249,0.081437,0.064231,32.000000,92.701000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298312,66.199141,102.462976,100.000000,41.715159,48.873418,68.607595,58.831846,50.101266,66.197468,73.555293,198.880583,83.198336,198.853962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640791,48.477746,199.109768,160.954165,225.077232,223.778307,99.513903,14.155592,192.336905,1.847567,47.085232,49.924778,159.390613,200.540468,157.539949,192.564225,109.776690,183.420800,-0.000466,0.038474,95.336603,63.136496,192.533236,21.075155,48.014041,0.603117,857083.894145,0.877435,8.594303,9.190274,4.013602,0.082216,0.064242,32.000000,92.731930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302264,66.180183,102.500364,100.000000,41.681196,48.873418,68.607595,58.791454,50.101266,66.197468,73.529321,199.027806,83.108975,198.882129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607197,48.477746,199.023998,160.954165,225.162803,223.781764,99.565722,14.162157,192.314378,1.845208,47.009727,49.917373,159.393151,200.557960,157.544757,192.605504,109.813474,183.428508,-0.000467,0.038459,95.140972,63.180796,192.481227,21.078846,47.954306,0.603474,857215.219621,0.875831,8.582034,9.284085,4.011011,0.081513,0.065094,32.000000,92.698707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296758,66.181326,102.515869,100.000000,41.727461,48.873418,68.607595,58.768101,50.101266,66.197468,73.518564,199.131443,84.075883,198.938266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542450,48.490388,199.147903,160.970419,225.269586,223.764086,99.385750,14.159303,192.351239,1.845514,47.212813,49.937585,159.414541,200.684766,157.552614,192.548541,109.800140,183.236131,-0.000468,0.038446,95.121480,63.062286,192.554894,21.082124,47.931047,0.596720,857128.266467,0.876048,8.616905,9.250278,4.011998,0.081342,0.064334,32.000000,92.641866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295855,66.199177,102.526807,100.000000,41.669955,48.873418,68.607595,58.792335,50.101266,66.197468,73.477444,198.771500,83.375445,198.833073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631813,48.523091,199.016323,160.984151,225.434316,223.819422,99.409765,14.156448,192.432882,1.848964,47.410475,49.919624,159.415891,200.639996,157.578489,192.642007,109.841237,183.212056,-0.000469,0.038664,95.120548,63.076748,192.543882,21.086372,47.744090,0.602678,857256.266981,0.878871,8.696806,9.189245,4.019743,0.080919,0.064402,32.000000,92.674877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323092,66.208175,102.541466,100.000000,41.694452,48.873418,68.607595,58.836684,50.101266,66.197468,73.440568,198.819530,84.297966,198.802035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.480873,48.624775,199.130293,161.031233,225.519240,223.881860,99.303179,14.168864,192.416369,1.867059,47.514232,49.833440,159.415878,200.632677,157.551691,192.772093,109.864630,183.475372,-0.000470,0.038877,95.175858,63.117750,192.488750,21.090145,47.895942,0.595830,857243.365361,0.878690,8.706374,9.168662,4.016557,0.079869,0.064067,32.000000,92.670437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314773,66.175232,102.559457,100.000000,41.660038,48.873418,68.607595,58.795875,50.101266,66.197468,73.391638,198.606358,82.557986,199.067219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.485990,48.686061,199.066857,161.070188,225.645565,223.913851,99.397391,14.160016,192.458677,1.879434,47.689053,49.823780,159.468034,200.642585,157.585104,192.748414,109.853886,183.659475,-0.000469,0.038875,95.154577,62.965150,192.545165,21.094221,47.932399,0.609855,857937.226836,0.881614,8.895222,9.217230,4.024389,0.080755,0.063691,32.000000,92.716468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331204,66.201728,102.591790,100.000000,41.674353,48.873418,68.607595,58.889354,50.101266,66.197468,73.453421,198.794782,84.231495,198.723986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563725,48.686061,199.181165,161.070188,225.712652,223.916194,99.373042,14.154451,192.422385,1.890166,47.591368,49.938905,159.459695,200.698669,157.602776,192.642780,109.837346,183.490179,-0.000469,0.038894,95.169113,63.112648,192.604048,21.098161,47.949240,0.597749,858282.587633,0.880955,8.951184,9.299075,4.022691,0.080981,0.064520,32.000000,92.687076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313283,66.192494,102.587503,100.000000,41.657809,48.873418,68.607595,58.896630,50.101266,66.197468,73.480215,198.746084,82.764295,199.065489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.478624,48.733331,199.110496,161.091487,225.785395,223.945870,99.590739,14.157305,192.403829,1.877254,47.624866,49.883282,159.522479,200.679016,157.617041,192.666495,109.880995,183.512622,-0.000471,0.038875,95.222057,63.090999,192.543107,21.101786,47.912476,0.607755,858224.434499,0.879645,8.870371,9.250234,4.018688,0.081996,0.064735,32.000000,92.622860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353901,66.204086,102.621122,100.000000,41.668812,48.873418,68.607595,58.860611,50.101266,66.197468,73.497308,199.181478,83.719978,198.993498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539412,48.764112,199.130497,161.099054,225.893472,223.984585,99.419343,14.157019,192.537889,1.871466,47.587898,50.021881,159.506354,200.723419,157.651805,192.801645,109.884043,183.470547,-0.000470,0.038890,95.308884,63.152789,192.572842,21.105690,47.966729,0.601748,858435.376369,0.879632,9.006118,9.215255,4.024172,0.081691,0.064774,32.000000,92.644560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359364,66.212487,102.628591,100.000000,41.660704,48.873418,68.607595,58.916140,50.101266,66.197468,73.471657,198.838686,84.398333,198.632641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577950,48.806436,199.253634,161.119793,226.018094,224.005167,99.351287,14.168150,192.506690,1.865714,47.751235,49.862615,159.524977,200.754937,157.635389,192.746770,109.873660,183.539955,-0.000471,0.038853,95.362095,63.256052,192.687579,21.109454,47.979729,0.596463,858554.867625,0.880176,8.973687,9.195954,4.019638,0.082190,0.064485,32.000000,92.645694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329251,66.188930,102.643700,100.000000,41.663695,48.873418,68.607595,58.890367,50.101266,66.197468,73.479519,198.702575,84.547122,198.685670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611393,48.806436,199.291721,161.119793,226.045955,224.049637,99.455074,14.157305,192.488817,1.860789,47.609591,49.998775,159.524069,200.717996,157.646927,192.707077,109.907126,183.503970,-0.000472,0.038849,95.571385,63.054244,192.638391,21.113361,47.940008,0.595397,858740.182918,0.880204,8.975968,9.233148,4.018997,0.081824,0.064521,32.000000,92.597769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342368,66.224604,102.654662,100.000000,41.694525,48.873418,68.607595,58.874177,50.101266,66.197468,73.501796,198.910148,83.113964,199.079533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621940,48.825125,199.360735,161.136048,226.134423,224.076768,99.353055,14.157590,192.471941,1.863026,47.479164,49.707323,159.548955,200.667396,157.666589,192.804661,109.926934,183.333506,-0.000470,0.038860,95.780843,63.161037,192.572434,21.119021,47.963285,0.605506,858710.008148,0.878801,8.941239,9.185783,4.017056,0.080085,0.063685,32.000000,92.644645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346156,66.219653,102.652654,100.000000,41.692366,48.873418,68.607595,58.838866,50.101266,66.197468,73.498045,198.706110,84.725038,198.778943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634173,48.814131,199.247923,161.131003,226.237233,224.117430,99.287502,14.158874,192.488262,1.856024,47.756894,49.875430,159.552745,200.768005,157.647754,192.710766,109.914235,183.690655,-0.000470,0.038864,95.886544,63.272913,192.547287,21.123236,47.926269,0.599821,858718.523709,0.878189,8.950609,9.099495,4.017688,0.081150,0.064482,32.000000,92.560557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310056,66.203010,102.643846,100.000000,41.696817,48.873418,68.607595,58.861734,50.101266,66.197468,73.471399,198.575003,83.381828,198.989918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587366,48.900429,199.292608,161.166876,226.338927,224.170542,99.457368,14.160159,192.487748,1.851094,47.940710,49.987497,159.581451,200.621689,157.695011,192.746112,109.936143,183.460953,-0.000469,0.038869,95.885052,62.972317,192.636677,21.127305,47.936023,0.603415,858931.405011,0.880121,8.925288,9.250761,4.014329,0.081544,0.064764,32.000000,92.512160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336333,66.236053,102.661140,100.000000,41.696374,48.873418,68.607595,58.862504,50.101266,66.197468,73.454694,198.914736,83.756368,198.766551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576538,49.006792,199.281738,161.206953,226.362060,224.186799,99.550576,14.158018,192.489040,1.836456,48.156844,49.979184,159.565023,200.767475,157.677790,192.882178,109.974492,183.407229,-0.000469,0.038828,95.817681,63.027514,192.763106,21.131342,47.903677,0.601621,859363.121996,0.879961,9.060182,9.140145,4.019020,0.081640,0.064190,32.000000,92.560164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327757,66.225361,102.662241,100.000000,41.683193,48.873418,68.607595,58.894836,50.101266,66.197468,73.531950,199.101152,83.866420,198.693616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.422784,49.006792,199.257825,161.206953,226.427616,224.210124,99.516542,14.162014,192.578187,1.832251,48.586282,49.864113,159.594144,200.758912,157.697926,192.882751,109.993207,183.291569,-0.000469,0.038810,95.958716,62.970741,192.583874,21.135467,47.816067,0.601165,859587.255246,0.879676,9.177791,9.081038,4.019678,0.080683,0.063589,32.000000,92.591781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369856,66.248860,102.663529,100.000000,41.706616,48.873418,68.607595,58.907533,50.101266,66.197468,73.636682,199.033084,83.033040,198.916000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656298,49.179119,199.284812,161.268610,226.492114,224.244636,99.472949,14.158018,192.654275,1.832997,48.529575,49.838188,159.590271,200.716263,157.682728,192.808185,109.960672,183.641479,-0.000469,0.038801,96.106410,63.132225,192.719379,21.139454,47.876253,0.608890,859852.864317,0.883109,9.337695,9.017616,4.031700,0.080549,0.063946,32.000000,92.580023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342743,66.226648,102.643111,100.000000,41.695695,48.873418,68.607595,59.004402,50.101266,66.197468,73.641309,198.945898,84.713886,198.905969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600135,49.226393,199.303322,161.314853,226.568572,224.271766,99.465557,14.156734,192.544305,1.843905,48.341004,49.941026,159.631181,200.791307,157.709023,192.787181,110.004732,183.133006,-0.000469,0.038805,96.515107,63.181254,192.694926,21.143280,47.989592,0.594781,860246.422455,0.879444,9.267318,9.185342,4.013284,0.080522,0.063554,32.000000,92.612427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.372521,66.216524,102.641180,100.000000,41.704705,48.873418,68.607595,58.880491,50.101266,66.197468,73.833567,198.931115,84.021445,198.888856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676231,49.261299,199.330083,161.345682,226.603942,224.293637,99.614530,14.160872,192.597638,1.853928,48.327984,50.079013,159.627964,200.814527,157.720886,192.980374,109.973906,183.509660,-0.000467,0.038784,96.702037,63.164810,192.738386,21.146805,47.913882,0.600486,860374.549094,0.880839,9.372885,8.944763,4.018201,0.082132,0.064125,32.000000,92.599987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328275,66.204624,102.594108,100.000000,41.694233,48.873418,68.607595,58.917617,50.101266,66.197468,73.908747,199.229059,84.751377,198.645465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574254,49.261299,199.209957,161.345682,226.645581,224.297347,99.546730,14.158161,192.575968,1.859790,48.217464,49.962758,159.690458,200.727822,157.785789,192.838805,109.976583,183.597057,-0.000465,0.038777,96.935936,63.061635,192.662090,21.150487,48.014329,0.594689,860578.146882,0.878197,9.328820,9.121200,4.012585,0.082561,0.064911,32.000000,92.671832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378551,66.202569,102.589614,100.000000,41.722441,48.873418,68.607595,58.881019,50.101266,66.197468,73.974407,199.093460,83.715576,198.903372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627152,49.245358,199.285188,161.357173,226.778276,224.297671,99.488576,14.152738,192.626441,1.857655,48.118639,49.912015,159.688901,200.780135,157.781966,192.820344,109.984680,183.526991,-0.000467,0.038787,97.068478,63.238680,192.824231,21.154790,47.908527,0.602894,860756.149170,0.880817,9.434671,9.152279,4.018416,0.082048,0.064781,32.000000,92.675642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381816,66.211265,102.581392,100.000000,41.689685,48.873418,68.607595,58.927174,50.101266,66.197468,74.001383,198.977151,84.092244,198.838187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564472,49.241510,199.342046,161.354371,226.920686,224.275568,99.443431,14.157590,192.590924,1.849353,48.240008,50.008319,159.694650,200.844027,157.790368,192.835790,109.990965,183.407454,-0.000467,0.038792,97.019234,63.233404,192.793351,21.157786,47.999599,0.596342,860637.789338,0.881328,9.360690,9.121510,4.015466,0.081267,0.064889,32.000000,92.693368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401863,66.217216,102.556155,100.000000,41.699738,48.873418,68.607595,58.921516,50.101266,66.197468,74.028520,198.886861,83.425482,199.073396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563141,49.245908,199.321347,161.358575,227.003300,224.310656,99.540617,14.158161,192.686779,1.843732,48.165479,49.995083,159.718344,200.816382,157.825810,192.947675,109.996451,183.783641,-0.000467,0.038813,96.824797,63.046769,192.868323,21.160516,47.948176,0.605285,860562.337889,0.881791,9.425044,9.064651,4.021874,0.081046,0.063656,32.000000,92.684414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443787,66.237209,102.571281,100.000000,41.726886,48.873418,68.607595,58.960265,50.101266,66.197468,74.059136,199.081233,83.607433,198.961869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675709,49.260200,199.356756,161.359976,227.022173,224.333387,99.475627,14.166152,192.621223,1.845562,48.256843,49.967663,159.708742,200.893199,157.809397,192.857390,110.005150,183.430708,-0.000467,0.038837,96.505926,63.382452,192.859182,21.162772,47.972355,0.604042,860704.027209,0.881105,9.430824,9.204432,4.021564,0.080644,0.064483,32.000000,92.699751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440251,66.237411,102.591644,100.000000,41.690695,48.873418,68.607595,58.968163,50.101266,66.197468,74.094541,198.951254,84.570159,198.635473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620883,49.260200,199.317433,161.359976,227.181706,224.330509,99.300688,14.158304,192.629882,1.850986,48.506415,50.082942,159.753806,200.786679,157.807043,192.878226,110.009911,183.527006,-0.000466,0.038841,96.370675,63.334908,192.805486,21.165281,48.002501,0.596128,860591.910162,0.879586,9.328262,9.059453,4.013164,0.081013,0.064182,32.000000,92.706627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441812,66.238144,102.622024,100.000000,41.732143,48.873418,68.607595,58.909077,50.101266,66.197468,74.140679,198.601375,82.502814,198.895032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619055,49.330288,199.368070,161.384639,227.229218,224.348544,99.277885,14.169720,192.606813,1.848711,48.280941,50.067069,159.718715,200.849633,157.845794,192.952715,110.007117,183.847111,-0.000465,0.038811,96.054041,63.460673,192.744949,21.167544,48.013266,0.611573,860657.198188,0.882206,9.385151,9.091896,4.016805,0.081789,0.064725,32.000000,92.639919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420528,66.240954,102.614010,100.000000,41.692115,48.873418,68.607595,58.944788,50.101266,66.197468,74.244502,198.555771,84.065245,198.759942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688573,49.372890,199.268289,161.410424,227.294256,224.387891,99.621634,14.159445,192.694600,1.855864,48.138944,49.899717,159.788443,200.766781,157.857603,192.940158,110.032234,183.661189,-0.000463,0.038797,96.075010,63.163546,192.891633,21.169638,47.808927,0.600514,860958.149281,0.882689,9.457136,9.218254,4.017974,0.081971,0.064319,32.000000,92.600057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437681,66.241917,102.634543,100.000000,41.736989,48.873418,68.607595,58.951842,50.101266,66.197468,74.284949,199.243268,84.676615,198.573081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624026,49.331112,199.345928,161.392767,227.282194,224.420705,99.477268,14.159873,192.729677,1.856889,48.181299,49.975354,159.772887,200.902414,157.872559,192.976442,109.996210,184.037887,-0.000462,0.038782,96.274794,63.359837,192.931546,21.172543,47.876343,0.595406,861002.478335,0.878535,9.427611,9.121388,4.010344,0.081819,0.064699,32.000000,92.516830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437954,66.232604,102.615401,100.000000,41.695287,48.873418,68.607595,58.916553,50.101266,66.197468,74.371781,198.954536,83.590998,198.694049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624115,49.331112,199.325738,161.392767,227.254532,224.427173,99.249472,14.165011,192.679082,1.864354,48.285237,50.059111,159.795618,200.844924,157.897606,192.891615,110.034524,183.864439,-0.000461,0.038802,96.387525,63.386701,192.819698,21.175157,47.744486,0.604009,861283.684420,0.881107,9.452800,9.302726,4.017125,0.081322,0.065185,32.000000,92.523570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454319,66.255284,102.656436,100.000000,41.732963,48.873418,68.607595,58.957752,50.101266,66.197468,74.372999,198.498944,83.681314,198.855064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669095,49.332761,199.346789,161.388283,227.246293,224.453533,99.473008,14.167865,192.708904,1.860602,48.384290,49.940949,159.796455,200.881212,157.887509,193.019310,110.013978,183.776368,-0.000460,0.038796,96.477225,63.202186,192.952264,21.178608,47.934310,0.603331,861138.185541,0.883153,9.452708,9.197531,4.016711,0.081653,0.064633,32.000000,92.501805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460225,66.235371,102.646507,100.000000,41.690438,48.873418,68.607595,58.974260,50.101266,66.197468,74.428784,198.946015,84.027828,198.829926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610739,49.368493,199.315018,161.403417,227.235942,224.488922,99.340265,14.157733,192.734238,1.862715,48.535866,49.938451,159.769954,200.871080,157.873769,193.079748,110.005804,183.828921,-0.000458,0.038809,96.568605,63.320288,192.722520,21.180756,47.827480,0.603717,861240.930747,0.881921,9.419972,9.179529,4.014216,0.081127,0.064662,32.000000,92.520956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473333,66.219770,102.654650,100.000000,41.722142,48.873418,68.607595,58.943910,50.101266,66.197468,74.505771,198.680530,83.802370,198.795151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595486,49.437207,199.328114,161.435088,227.306662,224.521929,99.528601,14.165296,192.703883,1.855764,48.387229,49.906705,159.798019,200.744580,157.899635,192.908198,110.030206,183.627536,-0.000457,0.038806,96.665254,63.091966,192.796489,21.182310,48.096061,0.603717,861240.930747,0.881921,9.419972,9.179529,4.014216,0.081179,0.063863,32.000000,92.577778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441605,66.230018,102.663671,100.000000,41.725838,48.873418,68.607595,58.981818,50.101266,66.197468,74.550448,199.057203,84.034724,198.882129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650217,49.414119,199.243396,161.438451,227.304364,224.538815,99.552175,14.154593,192.768525,1.866105,48.343637,49.934987,159.823092,200.906757,157.894973,193.001638,110.041282,183.745956,-0.000457,0.038814,96.758043,63.392456,192.829349,21.184073,47.977565,0.601563,861869.595969,0.881875,9.588527,9.110424,4.019078,0.079727,0.062928,32.000000,92.590287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.446438,66.219030,102.680834,100.000000,41.760968,48.873418,68.607595,58.996459,50.101266,66.197468,74.669942,199.104351,83.596061,198.861870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722505,49.414119,199.366853,161.438451,227.356434,224.552156,99.548754,14.167151,192.815732,1.874285,48.487427,49.939423,159.821943,200.910671,157.912679,193.041088,110.026598,183.865111,-0.000458,0.038824,96.780824,63.210294,192.977329,21.185691,48.036741,0.603943,861731.357775,0.880596,9.508625,9.145059,4.012941,0.080048,0.064316,32.000000,92.575311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476726,66.229428,102.708388,100.000000,41.707847,48.873418,68.607595,58.969730,50.101266,66.197468,74.697941,199.097508,84.222765,198.676622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649909,49.460570,199.196285,161.454987,227.360261,224.571064,99.500830,14.158874,192.727534,1.872105,48.616836,49.977279,159.823630,200.846290,157.914370,192.975769,110.033732,183.528230,-0.000457,0.038825,96.690816,63.286962,192.832325,21.187049,47.917398,0.598975,861728.245138,0.879257,9.433662,9.205717,4.009590,0.081425,0.064088,32.000000,92.561163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454091,66.234215,102.733164,100.000000,41.752155,48.873418,68.607595,58.931765,50.101266,66.197468,74.794817,199.001660,84.712785,198.626425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568159,49.521590,199.294940,161.474606,227.351049,224.560470,99.618528,14.161015,192.666751,1.873619,48.572324,50.106770,159.840445,200.899805,157.941783,192.943195,110.055029,183.889990,-0.000456,0.038829,96.798720,63.240422,192.871666,21.188749,47.911520,0.596052,862015.478314,0.881298,9.555397,9.068547,4.012017,0.081041,0.064626,32.000000,92.627347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482196,66.274515,102.789803,100.000000,41.692335,48.873418,68.607595,58.977130,50.101266,66.197468,74.849689,199.237056,83.230838,198.925992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568084,49.518017,199.200867,161.486938,227.401184,224.543130,99.632951,14.156448,192.642572,1.873965,48.465506,49.921573,159.864420,200.959660,157.928480,192.951178,110.050840,183.643338,-0.000455,0.038843,96.893287,63.112849,192.807873,21.190245,47.933968,0.607855,862213.736416,0.881977,9.701294,9.186881,4.020624,0.081481,0.063783,32.000000,92.631562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.469210,66.269815,102.777188,100.000000,41.732007,48.873418,68.607595,59.029494,50.101266,66.197468,74.970999,199.265902,84.585053,198.767849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726319,49.518017,199.398848,161.486938,227.380031,224.518990,99.387704,14.157590,192.763023,1.873867,48.307840,50.188787,159.868915,200.802601,157.949202,192.920049,110.046187,183.633216,-0.000456,0.038888,96.769395,63.360331,192.859431,21.191540,47.979981,0.597870,862144.875225,0.881774,9.697798,9.095890,4.018732,0.081098,0.064565,32.000000,92.626009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471264,66.291049,102.824043,100.000000,41.697196,48.873418,68.607595,59.035398,50.101266,66.197468,75.028869,198.775409,84.195839,198.947983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
