OSU 80 Ton Compressor Load Stand
49.720050,49.503724,199.280671,161.502353,227.389561,224.525657,99.338670,14.158304,192.808519,1.872551,48.241333,50.034536,159.898586,200.909978,157.983090,192.998178,110.042142,183.588058,-0.000455,0.038873,96.676103,63.316775,193.005029,21.192405,47.840011,0.599297,861804.987503,0.880733,9.533607,9.096635,4.009926,0.081797,0.064536,32.000000,92.617437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475360,66.307663,102.847534,100.000000,41.751548,48.873418,68.607595,58.949495,50.101266,66.197468,75.075595,198.677340,83.505599,198.846881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699162,49.460570,199.371967,161.495906,227.468203,224.554190,99.619338,14.157019,192.738264,1.875512,48.258305,50.072886,159.892443,200.864984,157.992771,193.005857,110.058041,183.702675,-0.000455,0.038894,96.515312,63.298012,192.778586,21.193916,48.026031,0.604053,861815.425558,0.881282,9.525812,9.083244,4.008055,0.079820,0.063289,32.000000,92.605359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478130,66.337116,102.870356,100.000000,41.773736,48.873418,68.607595,58.958758,50.101266,66.197468,75.111329,199.238675,84.362970,198.805457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717140,49.480910,199.343144,161.495626,227.473886,224.598046,99.387829,14.167294,192.780899,1.879032,48.483523,50.046937,159.902698,200.874117,157.996640,193.111311,110.033243,183.963198,-0.000453,0.038889,96.475469,63.304856,192.874193,21.194747,48.016024,0.598604,861775.627930,0.879928,9.524405,9.052436,4.013872,0.080972,0.063204,32.000000,92.602298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478652,66.337223,102.897696,100.000000,41.765601,48.873418,68.607595,58.972151,50.101266,66.197468,75.166201,198.775659,82.940377,198.968321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677974,49.531210,199.293967,161.506276,227.456058,224.628358,99.451910,14.154879,192.646069,1.884123,48.467989,50.004471,159.890076,200.859582,158.011139,192.986278,110.065849,183.285740,-0.000451,0.038908,96.657628,63.358273,192.850030,21.195589,48.018458,0.608495,862084.530969,0.881131,9.506014,9.236898,4.009546,0.080284,0.063949,32.000000,92.601196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479670,66.346996,102.908992,100.000000,41.766901,48.873418,68.607595,58.964457,50.101266,66.197468,75.243219,198.903819,82.867816,198.745111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691336,49.531210,199.295913,161.506276,227.516965,224.625636,99.448622,14.159160,192.708207,1.891947,48.523976,50.138702,159.906169,200.876421,157.998610,192.959756,110.067980,183.770275,-0.000449,0.038917,96.671781,63.413358,192.765063,21.196233,47.671932,0.609524,862246.743847,0.881577,9.596922,8.942719,4.011717,0.081401,0.064362,32.000000,92.584372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476254,66.340651,102.944700,100.000000,41.745406,48.873418,68.607595,58.990173,50.101266,66.197468,75.353253,198.897245,82.898998,198.835001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709295,49.552375,199.257375,161.509079,227.614818,224.612190,99.328850,14.157876,192.658545,1.885513,48.398090,50.024524,159.867840,200.939396,158.012986,192.996935,110.021359,183.706633,-0.000448,0.038908,96.528293,63.244471,192.813868,21.196696,48.018621,0.609142,862225.040737,0.881333,9.583065,9.127746,4.010677,0.081237,0.064673,32.000000,92.587753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.449317,66.321115,102.972412,100.000000,41.768721,48.873418,68.607595,58.985688,50.101266,66.197468,75.437429,198.657701,82.991514,198.775127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621359,49.539731,199.361064,161.503474,227.670061,224.610212,99.461351,14.157305,192.676770,1.897571,48.479151,49.994877,159.906960,200.811449,158.006568,192.920579,110.032318,183.667047,-0.000447,0.038893,96.586970,63.364619,192.864693,21.197414,47.997561,0.608189,862401.106936,0.882041,9.585611,9.149806,4.008453,0.080575,0.063922,32.000000,92.580336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457613,66.335276,102.979863,100.000000,41.735020,48.873418,68.607595,58.976485,50.101266,66.197468,75.502466,198.922703,84.554605,198.560611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723675,49.539456,199.250068,161.490301,227.719032,224.602061,99.479278,14.160159,192.743528,1.906164,48.378062,50.030705,159.900843,200.849368,158.028342,193.023665,110.048170,183.445282,-0.000447,0.038904,96.725393,63.515474,192.960221,21.197614,48.002339,0.598077,862456.442489,0.882560,9.664187,9.123567,4.017646,0.080606,0.063626,32.000000,92.595696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443804,66.307663,102.977466,100.000000,41.755905,48.873418,68.607595,59.030404,50.101266,66.197468,75.554203,198.958556,83.888136,198.905300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844772,49.539456,199.417866,161.490301,227.791270,224.611265,99.505613,14.157305,192.706352,1.919585,48.349908,50.070572,159.895537,200.857930,158.010957,193.070193,110.056668,183.458752,-0.000446,0.038928,96.902369,63.482399,192.928651,21.198074,47.972391,0.601464,862174.904889,0.880353,9.557786,9.022064,4.007147,0.081502,0.064401,32.000000,92.622955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441685,66.303869,102.962062,100.000000,41.733984,48.873418,68.607595,58.975486,50.101266,66.197468,75.617552,199.011225,84.071481,198.712224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646368,49.542205,199.353658,161.488900,227.710005,224.642309,99.556441,14.158874,192.753357,1.925506,48.618008,50.038355,159.908173,200.737343,158.025885,193.001356,110.063364,183.752849,-0.000445,0.038934,97.391738,63.402781,192.952247,21.199549,47.822883,0.599243,861971.069156,0.877781,9.432396,9.018771,4.000778,0.082349,0.064890,32.000000,92.702535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445250,66.268271,102.972807,100.000000,41.782008,48.873418,68.607595,59.011762,50.101266,66.197468,75.705252,199.112881,83.925554,198.773357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669297,49.575463,199.344582,161.498429,227.728904,224.659997,99.475180,14.154593,192.733876,1.922744,48.821971,49.920693,159.920484,200.913280,158.018993,193.005061,110.044100,183.848308,-0.000445,0.038954,97.481830,63.128310,192.866713,21.200656,47.804888,0.604152,862529.989800,0.883952,9.654182,9.150889,4.016262,0.080653,0.064186,32.000000,92.712796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465481,66.250650,102.974961,100.000000,41.843558,48.873418,68.607595,59.024218,50.101266,66.197468,75.802920,198.950360,84.119170,198.806598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794800,49.665620,199.446460,161.532902,227.762931,224.666047,99.398480,14.159588,192.712394,1.923064,48.857906,49.908144,159.925414,200.852059,158.025819,193.013315,110.053215,183.690062,-0.000444,0.038970,97.361514,63.344523,192.795839,21.201365,47.880886,0.600823,862627.905376,0.881775,9.650177,9.181733,4.013437,0.079907,0.063234,32.000000,92.634389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460126,66.223601,102.973363,100.000000,41.787259,48.873418,68.607595,59.012703,50.101266,66.197468,75.870514,198.796960,84.227460,198.747118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732671,49.718121,199.316236,161.564013,227.739334,224.678635,99.386146,14.155878,192.701820,1.923501,48.503529,50.205430,159.952547,200.868735,158.038309,192.967068,110.076957,184.058051,-0.000445,0.038987,97.227152,63.421674,192.716586,21.201857,48.085586,0.599114,862658.497184,0.880232,9.610276,9.111553,4.005367,0.080699,0.063464,32.000000,92.593933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477615,66.213232,102.966136,100.000000,41.797847,48.873418,68.607595,58.942848,50.101266,66.197468,76.036270,198.772292,82.463195,198.989407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720941,49.718121,199.443854,161.564013,227.707202,224.727770,99.498126,14.152310,192.716067,1.911818,48.335812,49.936927,159.958047,200.836137,158.058528,192.996910,110.057729,183.656339,-0.000446,0.039001,97.009422,63.369916,192.790519,21.202160,47.719208,0.612454,862878.054480,0.881742,9.727129,9.229751,4.007752,0.081174,0.064366,32.000000,92.603828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479948,66.203903,102.964330,100.000000,41.784333,48.873418,68.607595,58.982666,50.101266,66.197468,76.169071,198.996252,84.851816,198.636299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849757,49.633735,199.302690,161.550560,227.674996,224.751662,99.682267,14.160159,192.717215,1.902580,48.081406,50.068229,159.961789,200.947061,158.046819,193.046482,110.089309,183.557102,-0.000444,0.039006,96.954108,63.392630,192.946026,21.202568,47.909050,0.595743,863152.422585,0.881173,9.739286,9.094021,4.011265,0.081643,0.064344,32.000000,92.572579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.511481,66.215136,102.958613,100.000000,41.805678,48.873418,68.607595,58.991140,50.101266,66.197468,76.166811,199.364533,84.807943,198.629454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714895,49.555398,199.443217,161.537106,227.716915,224.750889,99.317135,14.156591,192.689622,1.909933,47.978201,49.921878,159.943991,200.871895,158.060654,192.926059,110.070334,183.635155,-0.000445,0.039042,96.926159,63.360802,192.874911,21.202771,47.889307,0.594286,862642.242231,0.876908,9.521521,9.024122,3.998067,0.081213,0.064048,32.000000,92.549586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494745,66.180410,102.929495,100.000000,41.788682,48.873418,68.607595,58.919352,50.101266,66.197468,76.240857,198.634270,83.529810,198.860847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684381,49.490255,199.365569,161.506837,227.667206,224.756970,99.261818,14.157876,192.827213,1.919475,48.319771,50.094047,159.949875,200.844638,158.074470,192.945271,110.090653,183.972715,-0.000442,0.039067,96.931068,63.316347,192.961527,21.203354,47.981099,0.604989,862720.793284,0.882587,9.582829,9.073237,4.011740,0.081406,0.064144,32.000000,92.566674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.517015,66.169005,102.911626,100.000000,41.802277,48.873418,68.607595,58.996348,50.101266,66.197468,76.229610,198.523635,83.612642,198.791846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682844,49.578762,199.310115,161.525615,227.671405,224.709641,99.289167,14.158732,192.778384,1.920965,48.528565,50.006862,159.957833,200.909264,158.071134,193.014252,110.090509,183.825349,-0.000442,0.039075,97.049698,63.280285,192.865304,21.204654,47.871997,0.604448,862531.054758,0.883543,9.549323,9.183159,4.012641,0.080572,0.063713,32.000000,92.611393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527874,66.160316,102.913079,100.000000,41.836359,48.873418,68.607595,59.010500,50.101266,66.197468,76.241015,198.578333,83.699142,198.869895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772417,49.578762,199.474672,161.525615,227.681081,224.707595,99.434255,14.156448,192.856022,1.915013,48.454821,50.019036,159.930474,200.875667,158.045975,193.011806,110.077288,183.502950,-0.000442,0.039080,97.267466,63.461123,193.037437,21.205195,47.636196,0.603907,862393.067872,0.880660,9.559274,9.072898,4.014196,0.081689,0.063543,32.000000,92.595483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506400,66.139589,102.876975,100.000000,41.805693,48.873418,68.607595,59.017693,50.101266,66.197468,76.410290,198.868509,84.020784,198.808998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736430,49.578762,199.357362,161.525615,227.644304,224.709618,99.564107,14.167865,192.827559,1.907969,48.567544,50.128727,159.990569,201.045937,158.096782,193.012302,110.119505,183.860437,-0.000443,0.039119,97.467152,63.213131,192.891406,21.205715,47.854977,0.600836,862490.693366,0.880304,9.546595,9.015226,4.007735,0.080097,0.063674,32.000000,92.643392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532034,66.156989,102.909151,100.000000,41.854068,48.873418,68.607595,58.968485,50.101266,66.197468,76.497666,199.128214,83.745657,198.859155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763450,49.641981,199.466450,161.564573,227.607289,224.697857,99.473107,14.157447,192.726271,1.898970,48.691493,50.041314,159.995323,200.828879,158.081563,192.978742,110.091416,183.646948,-0.000444,0.039146,97.605085,63.456241,192.870872,21.206350,47.941595,0.602945,862393.453302,0.879870,9.583875,9.111006,4.008276,0.080368,0.063810,32.000000,92.636569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535620,66.151420,102.914392,100.000000,41.832774,48.873418,68.607595,58.988819,50.101266,66.197468,76.585041,198.946213,84.765096,198.703963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829783,49.641981,199.395801,161.564573,227.659020,224.697658,99.362361,14.160444,192.802814,1.901367,48.675701,50.198951,160.018193,200.929243,158.096568,193.015964,110.089692,184.012829,-0.000445,0.039142,97.759192,63.427220,192.951859,21.206393,47.945381,0.595729,862598.639753,0.880254,9.619101,9.056709,4.008292,0.080548,0.063058,32.000000,92.627940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.572068,66.150917,102.883887,100.000000,41.837740,48.873418,68.607595,58.974665,50.101266,66.197468,76.742917,198.724721,84.078598,198.824812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740643,49.685411,199.495828,161.581390,227.775073,224.693285,99.630064,14.154736,192.768831,1.898058,48.631521,50.123720,160.011662,200.960883,158.072676,193.038777,110.069290,183.791643,-0.000445,0.039150,97.878063,63.337711,192.867671,21.206465,47.932129,0.599727,862508.770108,0.879931,9.550431,9.199586,4.001539,0.080493,0.064101,32.000000,92.604707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532063,66.127005,102.858124,100.000000,41.860680,48.873418,68.607595,58.937877,50.101266,66.197468,76.883602,199.260128,84.091877,198.746527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751736,49.685686,199.416627,161.584193,227.840563,224.685282,99.457260,14.167009,192.882926,1.913511,48.592848,50.062571,160.043559,201.012625,158.085796,193.036382,110.083774,183.760984,-0.000444,0.039132,98.032081,63.506968,193.014876,21.206363,48.011426,0.600876,862847.760468,0.879403,9.686159,9.134681,4.010721,0.080383,0.064005,32.000000,92.632412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.562284,66.163185,102.880717,100.000000,41.870328,48.873418,68.607595,58.988532,50.101266,66.197468,76.986441,198.914521,84.435457,198.707857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771401,49.674141,199.445779,161.578307,227.827123,224.694757,99.447985,14.156448,192.837717,1.919806,48.529412,50.043401,160.022384,201.035825,158.116605,193.068359,110.149555,183.614607,-0.000444,0.039098,98.173474,63.286823,193.016390,21.206519,47.844898,0.598121,862734.861756,0.880683,9.674941,9.108367,4.008235,0.080358,0.062542,32.000000,92.615437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565069,66.167232,102.890306,100.000000,41.879984,48.873418,68.607595,58.983197,50.101266,66.197468,77.089039,198.895969,82.947567,199.023199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774581,49.664246,199.454787,161.569058,227.820210,224.712515,99.393220,14.154023,192.850654,1.923602,48.478733,50.030742,159.987224,200.905370,158.105495,192.979229,110.111581,183.903892,-0.000445,0.039102,98.012576,63.314618,192.867284,21.206899,47.643137,0.608700,862418.197652,0.880387,9.643027,8.986083,4.007237,0.079974,0.062760,32.000000,92.589637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.531663,66.172457,102.889575,100.000000,41.878726,48.873418,68.607595,58.972775,50.101266,66.197468,77.179310,198.786440,83.259525,198.954474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875648,49.664246,199.430933,161.569058,227.875204,224.692314,99.585311,14.158446,192.841185,1.914671,48.528820,50.205887,160.007933,201.017110,158.094957,193.081114,110.104221,183.963328,-0.000446,0.039099,97.784630,63.508207,193.016430,21.207132,47.960328,0.606436,862625.717848,0.880855,9.629838,9.135692,4.007162,0.080246,0.064414,32.000000,92.569600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.518814,66.184150,102.896539,100.000000,41.912867,48.873418,68.607595,58.971827,50.101266,66.197468,77.269699,199.170622,83.705965,198.805025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861964,49.654625,199.480369,161.571861,227.741778,224.683126,99.522622,14.160302,192.877362,1.902425,48.486022,50.226261,160.016391,200.993359,158.126812,193.099267,110.110881,183.559694,-0.000445,0.039134,97.436470,63.284795,192.966564,21.207832,47.920950,0.602011,862411.919609,0.877099,9.525254,9.165971,3.998563,0.081112,0.063839,32.000000,92.580435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.546416,66.195606,102.912043,100.000000,41.906262,48.873418,68.607595,58.978479,50.101266,66.197468,77.392154,199.045243,84.891141,198.595544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695583,49.652152,199.409132,161.569058,227.699463,224.688099,99.418523,14.158161,192.984888,1.900477,48.266151,50.136241,160.022716,201.085161,158.116938,193.118639,110.101849,183.766501,-0.000444,0.039139,97.122721,63.502204,193.094624,21.208439,48.030322,0.599660,862345.223737,0.879249,9.534064,9.001953,4.000901,0.081389,0.064472,32.000000,92.562734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500669,66.193860,102.934100,100.000000,41.898170,48.873418,68.607595,58.919292,50.101266,66.197468,77.487806,198.837045,83.866640,198.899320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833564,49.596903,199.549079,161.554203,227.696251,224.736014,99.546356,14.155735,192.852366,1.902470,48.270811,50.175887,160.000586,201.092847,158.106445,193.198680,110.108988,183.860387,-0.000445,0.039144,97.089938,63.246087,193.046350,21.208916,48.015195,0.602708,862664.981069,0.882059,9.699604,9.092421,4.012613,0.081559,0.064303,32.000000,92.596693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506138,66.191848,102.946490,100.000000,41.916379,48.873418,68.607595,59.015943,50.101266,66.197468,77.585630,199.092712,84.168840,198.825402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767741,49.572440,200.214066,161.551120,227.720903,224.742590,99.502769,14.159017,192.866599,1.897103,48.355373,50.117443,160.029416,201.018986,158.136096,193.188598,110.152933,183.647375,-0.000445,0.039175,97.129883,63.460261,193.099233,21.209655,48.017070,0.599397,862429.287745,0.878270,9.501439,9.121505,4.004311,0.079972,0.063585,32.000000,92.591800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.518444,66.225460,102.953640,100.000000,41.961617,48.873418,68.607595,58.937901,50.101266,66.197468,77.621843,199.005538,83.885568,198.828431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729823,49.572440,199.494014,161.551120,227.778908,224.784783,99.563680,14.156734,192.906482,1.888489,48.553971,50.128154,159.999744,200.894219,158.129733,193.103196,110.122637,183.818454,-0.000444,0.039147,97.172884,63.352614,193.059097,21.210684,47.971958,0.603539,862297.591336,0.879911,9.545115,8.995356,4.022969,0.081039,0.063873,32.000000,92.571003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503548,66.177993,102.950663,100.000000,42.238980,48.873418,68.607595,58.975284,50.101266,66.197468,77.685681,199.127361,84.392904,198.737165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719146,49.626864,199.544752,161.571861,227.775582,224.823864,99.564508,14.156448,192.926790,1.888455,48.735827,50.112112,160.006178,200.946939,158.122230,193.136484,110.149609,183.457080,-0.000443,0.039148,97.265667,63.263300,193.077574,21.211933,48.066203,0.598876,862658.473938,0.880282,9.584400,9.091680,4.011557,0.082225,0.064208,32.000000,92.601344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.450030,66.237641,102.961076,100.000000,41.982860,48.873418,68.607595,58.997987,50.101266,66.197468,77.772157,199.129016,83.074272,198.912814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790053,49.689259,199.532422,161.602130,227.772218,224.826962,99.456706,14.163298,192.950964,1.886199,48.695176,50.023287,160.022341,201.137759,158.116185,193.112531,110.138061,183.797104,-0.000443,0.039171,97.038899,63.187982,193.066640,21.212960,48.004845,0.608819,862857.005466,0.880772,9.649890,8.925184,4.013439,0.081206,0.063804,32.000000,92.605329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.432162,66.211368,102.964216,100.000000,42.028178,48.873418,68.607595,59.004431,50.101266,66.197468,77.919324,198.913412,83.529737,198.977408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807431,49.655175,199.561631,161.605774,227.832068,224.831327,99.415017,14.149599,192.907682,1.883382,48.362609,50.168126,160.036682,201.057517,158.133576,193.219272,110.125633,183.753368,-0.000443,0.039169,96.636769,63.498543,193.055224,21.213816,48.073866,0.604833,862994.764921,0.880499,9.638831,9.068017,4.007476,0.080404,0.063371,32.000000,92.616904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400655,66.222673,102.968465,100.000000,42.011437,48.873418,68.607595,58.965065,50.101266,66.197468,78.083129,198.830034,84.042061,198.942397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775358,49.655175,199.512088,161.605774,227.930353,224.786710,99.451963,14.156734,193.052759,1.891766,48.119681,50.105575,160.039438,201.078841,158.120880,193.212554,110.122380,183.777317,-0.000443,0.039175,96.594676,63.319943,193.059586,21.214489,48.044025,0.600968,862933.999083,0.880460,9.586756,9.063568,4.006664,0.082156,0.064131,32.000000,92.647134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381690,66.179044,102.975174,100.000000,42.059877,48.873418,68.607595,58.954670,50.101266,66.197468,78.149844,198.903925,84.227020,198.789092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788313,49.568592,199.583821,161.573542,227.930062,224.756229,99.496093,14.158018,192.941108,1.902921,48.330961,50.157053,160.021428,201.081756,158.134122,193.093561,110.118969,184.101492,-0.000445,0.039182,96.431179,63.418750,193.040475,21.215815,48.074569,0.599766,862831.226043,0.880588,9.619963,9.076064,4.008250,0.081804,0.064576,32.000000,92.727719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363470,66.177844,102.989712,100.000000,42.078372,48.873418,68.607595,58.986108,50.101266,66.197468,78.188403,198.992186,84.549249,198.652153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852675,49.568592,199.615592,161.573542,227.928781,224.791248,99.224955,14.160159,192.903370,1.908000,48.328627,50.074239,160.014780,201.090421,158.124066,193.123571,110.104101,183.817471,-0.000445,0.039205,96.266886,63.515637,193.045063,21.216653,47.882545,0.599274,862431.723229,0.879262,9.516862,9.193207,4.008467,0.081515,0.064301,32.000000,92.682649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348657,66.169228,102.989504,100.000000,42.070279,48.873418,68.607595,58.965748,50.101266,66.197468,78.274331,198.449911,83.581754,198.867810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816217,49.606249,199.537639,161.605214,227.905609,224.823431,99.491373,14.169007,192.889500,1.898546,48.469756,50.209463,160.045711,201.201855,158.138102,193.204292,110.099603,183.920999,-0.000445,0.039221,96.355196,63.515010,193.047385,21.217470,47.862297,0.603642,862545.519931,0.880886,9.453358,9.109836,4.004110,0.080311,0.064026,32.000000,92.697057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371590,66.155566,103.032110,100.000000,42.119338,48.873418,68.607595,58.928327,50.101266,66.197468,78.360259,198.982746,84.347563,198.700068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800051,49.606249,199.621223,161.605214,227.850645,224.810184,99.454733,14.160872,192.930397,1.893171,48.560998,50.126770,160.073885,201.130766,158.138817,193.249615,110.130410,183.689714,-0.000446,0.039202,96.314670,63.590351,192.986061,21.218573,47.839416,0.598534,862863.152334,0.879460,9.528736,9.154266,4.005476,0.080017,0.064067,32.000000,92.657748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340818,66.145102,103.019622,100.000000,42.096386,48.873418,68.607595,58.947592,50.101266,66.197468,78.488181,198.909465,83.622473,198.923042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754518,49.629612,199.449558,161.620629,227.819108,224.805105,99.446600,14.158874,192.955039,1.881652,48.874131,50.128346,160.066135,201.052277,158.167245,193.156186,110.145304,183.894706,-0.000447,0.039200,96.310102,63.450971,193.111816,21.219427,48.058522,0.604042,862699.569606,0.880050,9.545469,9.034225,4.008454,0.081690,0.064168,32.000000,92.726287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348458,66.170279,103.038232,100.000000,42.149174,48.873418,68.607595,58.955668,50.101266,66.197468,78.603307,198.893200,83.886302,198.776307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624691,49.696131,199.569072,161.634362,227.812874,224.730358,99.356039,14.157162,192.844968,1.882839,48.960925,50.098207,160.057658,201.037517,158.167044,193.110795,110.127204,184.012322,-0.000447,0.039203,96.337447,63.430309,193.013351,21.219838,48.181886,0.602294,862768.839844,0.881054,9.615985,9.098427,4.008672,0.081296,0.063845,32.000000,92.692874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326642,66.147546,103.027177,100.000000,42.127836,48.873418,68.607595,58.981879,50.101266,66.197468,78.765788,198.712079,84.245215,198.640351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737969,49.791787,199.444965,161.674723,227.754081,224.670888,99.360011,14.167437,192.895285,1.884461,48.920395,50.017841,160.083186,201.053663,158.159075,193.132478,110.132006,183.619719,-0.000447,0.039199,96.489962,63.412323,192.876130,21.219518,47.836730,0.601299,862977.162228,0.884289,9.817128,9.161877,4.021568,0.080566,0.063438,32.000000,92.647251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328247,66.130815,103.049994,100.000000,42.154187,48.873418,68.607595,59.058767,50.101266,66.197468,78.869872,198.720023,85.047707,198.535788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776323,49.812403,199.615557,161.689297,227.799681,224.686997,99.535052,14.167009,192.754954,1.889631,48.826723,50.215100,160.075709,200.987182,158.165530,193.043064,110.103242,184.069835,-0.000446,0.039196,96.649370,63.526081,192.943902,21.219181,48.101597,0.594175,862802.383944,0.882021,9.795305,9.005605,4.009914,0.081583,0.063747,32.000000,92.661161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321653,66.147123,103.070932,100.000000,42.152190,48.873418,68.607595,58.997589,50.101266,66.197468,79.080629,199.070104,84.244335,198.745505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711085,49.776394,199.582592,161.685654,227.770618,224.677614,99.398345,14.150027,192.728002,1.884600,48.698781,50.062645,160.079075,200.923719,158.167396,193.029342,110.130740,183.294110,-0.000446,0.039188,96.575110,63.453885,192.994957,21.219539,48.059730,0.599885,862999.901000,0.879830,9.776191,9.208008,4.010251,0.080432,0.063654,32.000000,92.667785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323708,66.122924,103.088664,100.000000,42.137173,48.873418,68.607595,58.983783,50.101266,66.197468,79.260555,198.796691,84.723424,198.699950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817822,49.776394,199.537177,161.685654,227.840592,224.627768,99.445830,14.171004,192.843447,1.892264,48.557638,50.182709,160.095788,200.963289,158.178116,193.042333,110.084860,183.973928,-0.000445,0.039190,96.331101,63.190460,192.959972,21.219919,47.660302,0.595987,862869.338336,0.880489,9.764641,9.083027,4.005658,0.079679,0.063273,32.000000,92.710716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.324303,66.131442,103.079965,100.000000,42.200728,48.873418,68.607595,59.015216,50.101266,66.197468,79.342745,198.891661,84.401854,198.646331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752208,49.745608,199.484582,161.677806,227.880224,224.611978,99.410083,14.157876,192.781777,1.892448,48.370765,50.129783,160.115808,200.913953,158.216280,193.027738,110.152690,183.587304,-0.000446,0.039190,96.000930,63.631950,192.916332,21.220179,47.853805,0.597924,862672.932189,0.879485,9.697220,9.189420,4.005337,0.080358,0.063745,32.000000,92.784336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355541,66.172386,103.148337,100.000000,42.167476,48.873418,68.607595,58.955014,50.101266,66.197468,79.426847,198.820166,84.771773,198.644757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877730,49.675516,199.522391,161.649778,227.940934,224.623750,99.323506,14.157447,192.869278,1.885123,48.270552,50.160543,160.094686,200.967020,158.193223,193.068543,110.112708,183.861283,-0.000447,0.039181,95.732686,63.537429,192.930588,21.220500,48.015808,0.595806,862327.222294,0.880951,9.734373,8.972404,4.009562,0.080824,0.064148,32.000000,92.786802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334714,66.158983,103.092457,100.000000,42.184952,48.873418,68.607595,58.993301,50.101266,66.197468,79.537975,198.647011,83.096282,198.895308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805391,49.658748,199.514911,161.629598,228.101687,224.601166,99.474413,14.157590,192.800450,1.874086,48.547659,49.970959,160.075827,200.995215,158.192418,193.041794,110.083435,183.868772,-0.000447,0.039160,95.553302,63.433678,193.056853,21.220556,48.041032,0.606437,862138.028511,0.879129,9.534371,9.118131,4.000230,0.081636,0.063927,32.000000,92.750889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332581,66.126829,103.094906,100.000000,42.176678,48.873418,68.607595,58.920700,50.101266,66.197468,79.570939,198.948827,83.940814,198.753569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744201,49.658748,199.488813,161.629598,228.235959,224.613087,99.483997,14.144033,192.882341,1.848947,48.600587,50.108956,160.096205,201.055865,158.203794,193.080879,110.090630,183.688383,-0.000446,0.039133,95.526926,63.392187,193.031059,21.220213,48.047559,0.601007,862249.318661,0.879082,9.592441,9.150291,4.005890,0.080715,0.063732,32.000000,92.751356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352585,66.182758,103.056221,100.000000,42.215506,48.873418,68.607595,58.961850,50.101266,66.197468,79.654186,198.967995,83.994446,198.986181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817032,49.714547,199.551824,161.629037,228.266412,224.638721,99.349672,14.156020,192.807216,1.843363,48.638717,50.071237,160.110816,200.999843,158.218062,193.131981,110.079205,183.102746,-0.000446,0.039125,95.436458,63.310735,192.930467,21.219707,47.950141,0.601256,862359.442783,0.880245,9.655810,9.073490,4.010293,0.082021,0.064551,32.000000,92.712627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347123,66.173523,103.067474,100.000000,42.207606,48.873418,68.607595,58.996763,50.101266,66.197468,79.809878,198.699344,83.765539,198.896488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817860,49.731864,199.519324,161.634362,228.217726,224.638500,99.585998,14.160159,192.863328,1.840059,48.526673,50.157732,160.095219,200.995337,158.210347,193.077122,110.109343,184.065760,-0.000446,0.039126,95.238950,63.501915,193.001663,21.219380,48.098838,0.602425,862524.222280,0.880242,9.636191,8.858583,4.005695,0.082634,0.064591,32.000000,92.675466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331565,66.168744,103.065098,100.000000,42.248479,48.873418,68.607595,58.955251,50.101266,66.197468,79.916585,199.171997,84.056368,198.735788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805745,49.696406,199.516979,161.634082,228.278823,224.698450,99.563618,14.153880,192.908204,1.834133,48.443294,50.154701,160.136129,201.100614,158.232501,193.189328,110.110872,183.958762,-0.000445,0.039119,95.473279,63.334894,192.985268,21.218788,47.992657,0.600292,862482.592528,0.878178,9.652651,9.200337,4.004976,0.080921,0.063667,32.000000,92.672984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345585,66.176147,103.067837,100.000000,42.220690,48.873418,68.607595,58.953710,50.101266,66.197468,80.042602,199.127236,83.938099,198.735985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909481,49.669743,199.381903,161.624833,228.380915,224.726927,99.404178,14.161300,193.011726,1.830797,48.408858,50.193310,160.105863,201.128911,158.212343,193.131394,110.080986,183.764090,-0.000444,0.039125,95.733868,63.507794,193.212464,21.218673,48.079293,0.601354,862618.177558,0.878760,9.629731,9.157560,4.005903,0.082199,0.064386,32.000000,92.665945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316738,66.163865,103.058484,100.000000,42.245904,48.873418,68.607595,58.957941,50.101266,66.197468,80.148622,198.808356,84.540812,198.653215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945884,49.669743,199.603558,161.624833,228.313086,224.704043,99.521964,14.169149,193.033794,1.825404,48.326977,50.243393,160.117329,201.198246,158.229868,193.247461,110.109689,183.677096,-0.000443,0.039104,95.869794,63.474967,193.159618,21.218907,48.041159,0.596816,862787.589519,0.880465,9.606754,8.945520,4.003305,0.079922,0.064792,32.000000,92.693602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365525,66.186993,103.051465,100.000000,42.218123,48.873418,68.607595,58.898025,50.101266,66.197468,80.224278,199.043929,82.913451,199.024930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803559,49.618618,199.449130,161.596805,228.262804,224.704749,99.420638,14.158446,193.056433,1.821597,48.252522,50.285644,160.103198,201.158512,158.227392,193.288911,110.112859,184.056702,-0.000443,0.039118,95.964289,63.626803,193.098172,21.219486,48.007153,0.607424,862319.549135,0.876345,9.458167,9.050075,3.996397,0.081861,0.064424,32.000000,92.668948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342034,66.193008,103.047470,100.000000,42.254133,48.873418,68.607595,58.872804,50.101266,66.197468,80.272445,198.841276,84.169133,198.779258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828491,49.603225,199.591422,161.596805,228.286639,224.718604,99.448000,14.162299,193.036587,1.811869,48.275147,50.120887,160.096097,201.120287,158.216505,193.210623,110.095613,183.325156,-0.000443,0.039148,96.050160,63.438877,193.185726,21.220047,48.002754,0.599454,862413.683661,0.879900,9.554207,9.193329,4.004716,0.080793,0.064893,32.000000,92.614578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350390,66.169717,103.058847,100.000000,42.264142,48.873418,68.607595,58.951538,50.101266,66.197468,80.365495,198.895999,84.018804,198.965725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874735,49.588382,199.583509,161.597366,228.224588,224.768263,99.317331,14.154879,193.029003,1.804910,48.280888,50.238056,160.086848,201.166035,158.218546,193.249325,110.112483,183.295208,-0.000443,0.039143,96.185694,63.676326,193.014167,21.220297,47.977079,0.600578,862424.889465,0.879186,9.513012,8.928193,4.005568,0.081466,0.064486,32.000000,92.560646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339350,66.193231,103.088236,100.000000,42.264830,48.873418,68.607595,58.936298,50.101266,66.197468,80.441379,198.634662,83.887769,198.976582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867290,49.588382,199.495819,161.597366,228.183164,224.807943,99.391804,14.156448,193.030409,1.803247,48.353605,50.172702,160.074098,201.153253,158.223863,193.180651,110.142162,184.260551,-0.000444,0.039131,96.166839,63.651596,193.003990,21.220956,48.053708,0.601105,862420.198011,0.879593,9.450334,8.899745,4.001696,0.081719,0.064802,32.000000,92.542414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343960,66.197860,103.083001,100.000000,42.335074,48.873418,68.607595,58.906107,50.101266,66.197468,80.516390,198.783608,84.572727,198.768675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859301,49.608997,199.663849,161.603532,228.249348,224.812330,99.584124,14.156163,193.071800,1.807748,48.333069,50.234955,160.112946,201.200264,158.234524,193.262018,110.176816,184.266795,-0.000443,0.039136,96.110978,63.464595,193.094910,21.221425,48.035425,0.596234,862496.486723,0.879235,9.458032,9.242562,4.000535,0.082143,0.063611,32.000000,92.549065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376881,66.209646,103.109147,100.000000,42.307866,48.873418,68.607595,58.907476,50.101266,66.197468,80.626168,199.168248,84.212713,198.817613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.962907,49.590856,199.524070,161.601850,228.397755,224.841078,99.516593,14.161586,193.040940,1.804530,48.294777,50.257921,160.098769,201.161815,158.235394,193.265974,110.169082,183.401655,-0.000445,0.039147,96.147598,63.621775,193.373298,21.222065,48.119681,0.599283,862439.091523,0.877761,9.486911,9.210313,4.004546,0.080262,0.064055,32.000000,92.566236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364967,66.185599,103.121322,100.000000,42.389642,48.873418,68.607595,58.909135,50.101266,66.197468,80.717848,199.033185,84.544847,198.754395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
