OSU 80 Ton Compressor Load Stand
49.806189,49.577937,199.662312,161.592321,228.432688,224.802564,99.342464,14.160159,193.124664,1.797722,48.305968,50.274687,160.100552,201.261669,158.222856,193.370809,110.166092,183.956063,-0.000446,0.039141,96.179403,63.662167,193.273159,21.222838,48.076624,0.595568,862321.824881,0.876401,9.361699,8.884293,3.993444,0.080665,0.063781,32.000000,92.576929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391436,66.171736,103.125497,100.000000,42.080306,48.873418,68.607595,58.845905,50.101266,66.197468,80.789298,198.684928,84.051525,198.924694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826597,49.598277,199.605282,161.590359,228.411723,224.800567,99.616587,14.156734,193.159483,1.794199,48.560039,50.289617,160.088081,201.301464,158.237124,193.272856,110.164383,184.084373,-0.000447,0.039123,96.274541,63.452261,193.334019,21.223571,48.101777,0.600913,862433.965275,0.880824,9.510803,9.101300,4.008785,0.081060,0.063225,32.000000,92.613989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386389,66.167087,103.131764,100.000000,42.356132,48.873418,68.607595,58.933999,50.101266,66.197468,80.893688,199.233173,84.252112,198.898101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780114,49.598277,199.672651,161.590359,228.360617,224.795518,99.535806,14.162014,193.120799,1.790870,48.582403,50.143018,160.072685,201.241833,158.211513,193.277811,110.188508,183.692815,-0.000446,0.039125,96.421770,63.396119,193.190335,21.223984,48.042042,0.598514,862271.484344,0.877733,9.440989,9.347065,4.001148,0.081785,0.063313,32.000000,92.629705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363579,66.127933,103.128921,100.000000,42.388758,48.873418,68.607595,58.918714,50.101266,66.197468,81.002664,199.071611,83.752187,198.907070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752480,49.648303,199.698349,161.620068,228.389877,224.787086,99.498908,14.157590,193.141054,1.799575,48.557743,50.148990,160.095643,201.292372,158.207001,193.369707,110.189573,183.854896,-0.000447,0.039157,96.663317,63.375196,193.184606,21.224372,48.037372,0.603378,862404.215944,0.879647,9.558140,8.977324,4.011093,0.081897,0.064889,32.000000,92.704754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397643,66.127529,103.151564,100.000000,42.394458,48.873418,68.607595,58.944635,50.101266,66.197468,81.143857,198.997817,83.915062,198.869619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916712,49.649953,199.645400,161.655944,228.390346,224.798176,99.414446,14.153452,193.118284,1.806367,48.484819,50.128121,160.098853,201.315633,158.204564,193.330854,110.193762,184.228824,-0.000447,0.039154,96.889953,63.575252,193.213915,21.224605,48.108358,0.602631,862566.401291,0.880606,9.636788,9.038801,4.013837,0.081978,0.064268,32.000000,92.706197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411568,66.107743,103.142605,100.000000,42.457399,48.873418,68.607595,58.959595,50.101266,66.197468,81.241133,198.828891,84.542133,198.676229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872238,49.640057,199.625658,161.667435,228.351480,224.778571,99.474961,14.151168,193.106358,1.810732,48.285392,50.212579,160.103828,201.188420,158.224254,193.197862,110.205464,183.800808,-0.000448,0.039151,97.123313,63.642232,193.110637,21.225470,48.017286,0.596332,862334.020817,0.878182,9.468513,9.178744,3.999570,0.079489,0.063953,32.000000,92.681759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430347,66.085743,103.147611,100.000000,42.436713,48.873418,68.607595,58.864269,50.101266,66.197468,81.340170,198.949921,84.871626,198.514112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902582,49.640057,199.527794,161.667435,228.256294,224.796056,99.657380,14.162728,193.096016,1.808213,48.220291,50.249479,160.125074,201.256083,158.210487,193.214800,110.206699,183.552162,-0.000448,0.039156,97.305276,63.589592,193.112569,21.226339,47.971814,0.594379,862238.743025,0.878416,9.504592,9.002043,4.002741,0.081882,0.064352,32.000000,92.657153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433869,66.076773,103.130882,100.000000,42.468492,48.873418,68.607595,58.886671,50.101266,66.197468,81.427115,199.314759,83.099657,198.960099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819310,49.594979,199.625608,161.652861,228.321621,224.809001,99.400518,14.157019,193.108613,1.793453,48.235120,50.277882,160.099807,201.221834,158.238697,193.272490,110.234852,183.974471,-0.000448,0.039170,97.523547,63.439151,193.180119,21.226859,48.233381,0.606553,862238.641315,0.876284,9.473222,8.904825,3.998346,0.080189,0.063319,32.000000,92.599780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.436704,66.082120,103.116523,100.000000,42.483794,48.873418,68.607595,58.865988,50.101266,66.197468,81.477226,198.801036,83.513156,198.773671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.994432,49.572990,199.506166,161.640529,228.370420,224.854061,99.340798,14.156591,193.082035,1.792914,48.101864,50.130123,160.103401,201.286154,158.250970,193.251038,110.224175,184.359617,-0.000447,0.039158,97.639865,63.671831,193.126012,21.227564,48.223266,0.604610,862193.626399,0.880119,9.514266,9.039636,4.006993,0.080386,0.063293,32.000000,92.580399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458110,66.075264,103.087784,100.000000,42.492766,48.873418,68.607595,58.913023,50.101266,66.197468,81.566910,198.681595,84.929072,198.508723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858622,49.522414,199.645736,161.612220,228.349746,224.836298,99.547082,14.155878,193.122834,1.797894,48.241692,50.292010,160.079521,201.325235,158.222889,193.298729,110.243780,183.027676,-0.000447,0.039182,97.765530,63.593360,193.135578,21.228087,48.124387,0.592501,862068.229122,0.877344,9.311287,9.198693,3.990568,0.081552,0.064210,32.000000,92.575339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406837,66.065057,103.071598,100.000000,42.524328,48.873418,68.607595,58.809265,50.101266,66.197468,81.632073,199.094164,85.208529,198.537519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860890,49.522414,199.575219,161.612220,228.369508,224.819003,99.370412,14.157162,193.049918,1.797278,48.476729,50.204766,160.116488,201.189521,158.238828,193.309303,110.265824,183.542679,-0.000446,0.039207,97.379320,63.576839,193.193478,21.228588,48.192181,0.592146,861944.013487,0.877982,9.401030,8.664956,4.004237,0.080775,0.063308,32.000000,92.621270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.414011,66.087684,103.101412,100.000000,42.531943,48.873418,68.607595,58.882214,50.101266,66.197468,81.664627,198.740824,84.069207,198.662184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810131,49.560346,199.607813,161.608577,228.432041,224.834473,99.560469,14.154593,193.042446,1.801375,48.624681,50.248167,160.064424,201.337977,158.216052,193.353020,110.190479,184.327420,-0.000445,0.039201,97.059807,63.429537,193.254868,21.229319,48.230640,0.599954,861799.872742,0.879431,9.398685,8.842037,4.002641,0.080177,0.063076,32.000000,92.602615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395984,66.060832,103.057010,100.000000,42.595853,48.873418,68.607595,58.901872,50.101266,66.197468,81.810933,199.120938,84.066199,198.767495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813833,49.640332,199.666826,161.628757,228.452022,224.930686,99.423005,14.159017,193.094104,1.791156,48.571376,50.186803,160.087253,201.192681,158.201608,193.295186,110.238799,183.227194,-0.000445,0.039210,96.944212,63.256230,193.255539,21.229744,48.168237,0.605467,862408.452768,0.880734,9.485882,9.221203,4.007184,0.081483,0.063804,32.000000,92.608252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375508,66.060703,103.075764,100.000000,42.568235,48.873418,68.607595,58.905769,50.101266,66.197468,81.895687,198.846011,84.305156,198.740666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856468,49.656824,199.559567,161.642491,228.491283,224.998231,99.432124,14.160444,192.994690,1.793535,48.512663,50.228352,160.094737,201.239774,158.207224,193.228814,110.236489,183.517394,-0.000446,0.039201,96.940681,63.663432,193.236571,21.230290,48.268811,0.599489,862755.670360,0.880616,9.565287,8.747130,4.008261,0.081824,0.064095,32.000000,92.649952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386262,66.041899,103.093408,100.000000,42.597441,48.873418,68.607595,58.903008,50.101266,66.197468,82.069639,198.864247,85.197523,198.574537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822170,49.645005,199.621542,161.646975,228.495074,225.002461,99.649388,14.158732,193.003764,1.798819,48.588435,50.166538,160.129427,201.088178,158.228799,193.214389,110.247651,184.076576,-0.000447,0.039182,97.013534,63.537896,193.115263,21.231246,48.098081,0.592738,863012.117858,0.880003,9.537667,8.861605,4.002682,0.080211,0.064104,32.000000,92.654870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377635,66.039909,103.109054,100.000000,42.597779,48.873418,68.607595,58.877096,50.101266,66.197468,82.184171,199.298776,84.226286,198.846331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785193,49.645005,199.493858,161.646975,228.542292,225.041719,99.354678,14.159160,192.942576,1.803247,48.668225,50.163555,160.110108,201.194454,158.207550,193.166087,110.213452,184.032603,-0.000448,0.039186,97.070995,63.544859,193.098723,21.232150,48.139172,0.600066,863025.773203,0.878744,9.561333,9.066197,4.006681,0.080775,0.064130,32.000000,92.628069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368765,66.029752,103.080169,100.000000,42.616711,48.873418,68.607595,58.894347,50.101266,66.197468,82.270040,198.709357,84.165758,198.839092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812759,49.694482,199.472938,161.668557,228.511309,225.088435,99.253452,14.151026,192.931500,1.802124,48.492506,50.182061,160.113500,201.101185,158.232440,193.182399,110.201755,183.460309,-0.000448,0.039169,96.786427,63.537541,193.003462,21.232378,48.051075,0.600719,863383.644988,0.882231,9.599608,9.083447,4.007092,0.082529,0.064716,32.000000,92.639580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353408,66.019338,103.063185,100.000000,42.641714,48.873418,68.607595,58.914750,50.101266,66.197468,82.417325,198.506905,84.793783,198.593813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796081,49.654076,199.575122,161.664633,228.529619,225.116179,99.546640,14.160016,192.897343,1.807273,48.420164,50.209894,160.160699,201.032869,158.249965,193.161239,110.271079,183.735218,-0.000450,0.039161,96.521566,63.514351,192.988957,21.233020,48.204550,0.596148,863688.739443,0.882894,9.620548,8.874285,4.004455,0.080640,0.063726,32.000000,92.612080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362745,66.031630,103.093129,100.000000,42.590903,48.873418,68.607595,58.898130,50.101266,66.197468,82.521175,199.093281,83.160846,198.877133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835512,49.654076,199.581985,161.664633,228.459521,225.133827,99.537319,14.156306,192.977803,1.803400,48.229073,50.219341,160.107982,201.096843,158.202403,193.215712,110.201056,184.095045,-0.000450,0.039142,96.185503,63.602610,193.067805,21.234125,48.021073,0.608256,863418.172516,0.880630,9.597407,8.911118,4.007848,0.080915,0.064466,32.000000,92.577834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328629,66.018224,103.069271,100.000000,42.656324,48.873418,68.607595,58.906892,50.101266,66.197468,82.579966,199.074638,83.850279,198.731893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817104,49.588107,199.574681,161.636885,228.311458,225.178998,99.423494,14.162157,192.885592,1.803089,48.289532,50.344746,160.124876,201.033216,158.232909,193.175440,110.207360,183.073622,-0.000449,0.039153,96.097801,63.652893,192.933992,21.234987,48.079419,0.602897,863735.127143,0.880007,9.556597,9.119910,4.004815,0.081286,0.064284,32.000000,92.586286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363476,66.036533,103.068835,100.000000,42.658009,48.873418,68.607595,58.882340,50.101266,66.197468,82.663219,198.846988,84.560915,198.671587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809766,49.588107,199.514377,161.636885,228.177367,225.216957,99.353123,14.153737,192.909533,1.812477,48.241194,50.204589,160.106841,200.991688,158.242731,193.201409,110.205276,182.873068,-0.000450,0.039140,96.015227,63.495330,192.958368,21.235504,48.004341,0.596764,863540.041194,0.878419,9.408747,9.022886,3.996690,0.081465,0.064444,32.000000,92.632663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348963,66.067821,103.071128,100.000000,42.671231,48.873418,68.607595,58.888287,50.101266,66.197468,82.732086,198.706246,82.927904,198.962656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791931,49.574364,199.577570,161.623992,228.112285,225.265975,99.460653,14.158161,192.978678,1.822733,48.295263,50.191632,160.115499,201.077985,158.235575,193.218382,110.202822,184.129712,-0.000450,0.038935,95.982720,63.464796,193.051550,21.236199,48.143481,0.609829,863836.395959,0.882308,9.517271,8.643599,4.005527,0.081562,0.063957,32.000000,92.658856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361429,66.083253,103.063861,100.000000,42.689318,48.873418,68.607595,58.891453,50.101266,66.197468,82.806771,198.921307,84.630320,198.755064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794746,49.592230,199.486749,161.621750,228.127849,225.279573,99.542200,14.154879,193.005305,1.837968,48.521833,50.047679,160.129203,201.099004,158.243278,193.154635,110.227646,183.929561,-0.000450,0.038663,96.033426,63.540578,192.949393,21.236754,48.016637,0.597997,864075.475190,0.881862,9.521990,9.131502,4.008231,0.081324,0.064582,32.000000,92.688623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373650,66.102193,103.080898,100.000000,42.698732,48.873418,68.607595,58.900281,50.101266,66.197468,82.893520,199.084400,83.996940,198.743066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818554,49.626589,199.522027,161.646975,228.117542,225.246780,99.323524,14.156591,192.937066,1.845235,48.473173,50.221413,160.091336,201.039230,158.230207,193.182913,110.142829,183.671231,-0.000451,0.038401,96.147898,63.495897,193.029422,21.237310,48.002303,0.602349,864060.817169,0.881182,9.536942,9.029524,4.006181,0.081321,0.064123,32.000000,92.674053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354685,66.115253,103.073687,100.000000,42.704722,48.873418,68.607595,58.898341,50.101266,66.197468,83.000194,198.647048,83.729076,198.927408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865713,49.626589,199.556985,161.646975,228.053696,225.213459,99.364112,14.160444,193.010870,1.843497,48.226235,50.206911,160.107452,201.120715,158.227509,193.203715,110.199190,183.109945,-0.000452,0.038181,96.398143,63.517556,193.050407,21.237519,47.913846,0.604067,864348.608309,0.882610,9.546657,9.014670,4.004974,0.081516,0.064104,32.000000,92.675360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384519,66.116439,103.057403,100.000000,42.705592,48.873418,68.607595,58.884202,50.101266,66.197468,83.126172,198.728225,83.883661,198.775206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908168,49.581236,199.533996,161.646975,228.066686,225.237391,99.580696,14.156020,192.993044,1.853180,47.819376,50.056131,160.114048,201.204362,158.226957,193.207115,110.179208,184.059010,-0.000452,0.037939,96.312328,63.555278,193.081878,21.237656,48.151108,0.602434,863876.854254,0.881192,9.497872,8.741382,4.001888,0.079406,0.063568,32.000000,92.665891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378097,66.131669,103.076006,100.000000,42.737599,48.873418,68.607595,58.855314,50.101266,66.197468,83.174085,199.161392,83.226143,198.873239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886745,49.451225,199.570742,161.613061,228.071481,225.256997,99.625526,14.155021,192.925363,1.851952,47.548031,50.253630,160.117323,201.143019,158.234387,193.134079,110.148326,183.866203,-0.000452,0.037857,96.264326,63.399255,192.978089,21.237450,47.805249,0.606662,863888.140844,0.878426,9.408627,9.127870,3.998023,0.080752,0.064118,32.000000,92.678851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383375,66.136549,103.082424,100.000000,42.734735,48.873418,68.607595,58.828459,50.101266,66.197468,83.261813,199.251052,84.804861,198.574694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938116,49.367118,199.563857,161.566816,228.115474,225.277934,99.289796,14.155021,193.063794,1.848938,47.639047,50.376271,160.089210,201.201406,158.255974,193.273752,110.169313,183.277394,-0.000452,0.037869,96.281521,63.572738,193.061789,21.236971,48.178911,0.595492,863742.256427,0.878206,9.300760,9.084410,4.000476,0.081966,0.064598,32.000000,92.640844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380160,66.148329,103.076018,100.000000,42.755702,48.873418,68.607595,58.836920,50.101266,66.197468,83.210727,198.579593,84.388355,198.670800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935059,49.367118,199.549538,161.566816,228.170295,225.260361,99.483572,14.158161,192.973938,1.852306,47.867603,50.295268,160.079145,201.165077,158.243248,193.244296,110.158975,183.446223,-0.000452,0.037873,96.308301,63.433268,193.118934,21.236321,48.042944,0.597761,863376.136767,0.880043,9.163566,8.836029,3.996223,0.081310,0.064089,32.000000,92.645657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360329,66.127588,103.090362,100.000000,42.798406,48.873418,68.607595,58.801173,50.101266,66.197468,83.209227,198.967144,83.711541,198.780792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848398,49.367393,199.609552,161.542992,228.260798,225.324519,99.399585,14.159160,192.995040,1.851458,48.009004,50.385607,160.067348,201.238653,158.241981,193.178310,110.153864,184.127119,-0.000451,0.037873,96.384382,63.489645,193.080286,21.235680,47.834134,0.603149,863385.126907,0.879612,9.213232,8.876316,4.001192,0.079581,0.064140,32.000000,92.668737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364747,66.137859,103.106381,100.000000,42.785942,48.873418,68.607595,58.800504,50.101266,66.197468,83.266754,198.799171,82.547201,198.968990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925315,49.400926,199.568079,161.539068,228.260524,225.371964,99.410903,14.158874,192.913199,1.847262,48.099733,50.213300,160.060221,201.130562,158.222019,193.089854,110.162743,183.986610,-0.000451,0.037864,96.454575,63.359165,193.033174,21.235194,47.935897,0.612303,863807.068720,0.881012,9.256584,9.179461,4.004332,0.081370,0.064501,32.000000,92.664051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364768,66.095360,103.100152,100.000000,42.780202,48.873418,68.607595,58.846425,50.101266,66.197468,83.358251,198.821806,83.525335,198.738581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859636,49.427862,199.591088,161.542992,228.175852,225.368655,99.611797,14.155450,192.938212,1.853438,47.983740,50.263967,160.067719,201.061900,158.207290,193.223331,110.176967,183.683638,-0.000449,0.037868,96.554567,63.405073,192.975254,21.234458,47.678189,0.604404,863913.837483,0.879671,9.210598,9.116426,3.997332,0.080809,0.063367,32.000000,92.634504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351868,66.092832,103.112094,100.000000,42.818119,48.873418,68.607595,58.796531,50.101266,66.197468,83.420310,199.223594,84.061797,198.732169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.961359,49.408347,199.638912,161.529539,228.117604,225.344359,99.240742,14.159873,193.072079,1.860180,47.834628,50.433752,160.031192,201.147707,158.191416,193.176090,110.139199,184.052252,-0.000448,0.037889,96.632862,63.794526,193.089810,21.233247,48.248887,0.601340,864018.603409,0.879236,9.305429,8.985323,4.003059,0.081763,0.064666,32.000000,92.619424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360546,66.086536,103.111171,100.000000,42.801172,48.873418,68.607595,58.830452,50.101266,66.197468,83.512407,198.481483,83.914035,198.797196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878887,49.408347,199.635496,161.529539,228.092817,225.314962,99.545513,14.154736,192.934720,1.862408,47.763585,50.313609,160.052343,201.136209,158.215631,193.248694,110.172155,184.159751,-0.000446,0.037897,96.689339,63.817486,193.030177,21.232520,48.046982,0.601312,863872.166198,0.880384,9.180788,9.165274,3.995866,0.081847,0.064120,32.000000,92.677289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358978,66.071205,103.128814,100.000000,42.869823,48.873418,68.607595,58.768600,50.101266,66.197468,83.557464,199.091026,85.037583,198.539211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896844,49.371516,199.556261,161.505716,228.078866,225.356693,99.320099,14.157876,192.943744,1.873592,47.757950,50.166657,160.029403,201.194312,158.192262,193.195605,110.160937,184.076536,-0.000446,0.037910,96.423139,63.661027,193.051754,21.231546,48.117337,0.594157,863761.671288,0.879186,9.266006,9.173743,4.002405,0.080394,0.063130,32.000000,92.644426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339469,66.056622,103.134282,100.000000,42.829885,48.873418,68.607595,58.811101,50.101266,66.197468,83.583002,198.640198,83.557763,198.790509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906066,49.329188,199.592491,161.483014,227.999870,225.356789,99.383723,14.157590,192.998046,1.875799,48.028055,50.299407,160.039800,201.074968,158.184585,193.169407,110.170514,183.258578,-0.000446,0.037882,96.316354,63.536591,192.988000,21.230429,47.712356,0.604356,863828.378241,0.880902,9.210611,9.152896,3.999376,0.080405,0.063252,32.000000,92.641665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357175,66.053970,103.153921,100.000000,42.868474,48.873418,68.607595,58.795725,50.101266,66.197468,83.640874,198.767447,83.177793,198.816040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897147,49.378937,199.687134,161.491142,227.930679,225.346624,99.364971,14.154736,192.950737,1.881918,48.167341,50.189669,160.008189,201.109136,158.177032,193.122385,110.140862,183.931867,-0.000447,0.037861,96.339634,63.551053,192.978130,21.228677,48.253863,0.607017,863614.717423,0.880053,9.158752,8.827552,3.999363,0.080737,0.063886,32.000000,92.604953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340136,66.034362,103.143604,100.000000,42.907372,48.873418,68.607595,58.799306,50.101266,66.197468,83.668826,198.729942,83.740008,198.784293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913608,49.430336,199.555576,161.500391,227.830849,225.357532,99.386453,14.155592,192.905668,1.881244,47.974074,50.139845,160.026195,201.042960,158.147572,193.141006,110.158010,184.239616,-0.000447,0.037852,96.523822,63.572655,192.938033,21.226930,47.737076,0.602338,863880.610357,0.879706,9.215655,9.117968,4.001855,0.082321,0.064789,32.000000,92.594958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349215,66.050564,103.180060,100.000000,42.901279,48.873418,68.607595,58.787083,50.101266,66.197468,83.776150,198.772907,84.031423,198.624734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926385,49.430336,199.501824,161.500391,227.781344,225.348057,99.572627,14.156306,192.929099,1.877706,47.501555,50.224701,160.018185,201.055417,158.146708,193.112058,110.185671,183.688739,-0.000447,0.037839,96.761789,63.570102,193.074332,21.225484,48.078554,0.600876,863995.263641,0.880134,9.252104,9.218652,3.998019,0.081487,0.064623,32.000000,92.616302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334975,66.019175,103.197957,100.000000,42.921647,48.873418,68.607595,58.773474,50.101266,66.197468,83.889958,199.145253,84.394738,198.675717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951234,49.331387,199.571904,161.463675,227.722859,225.356447,99.329288,14.156306,192.964238,1.885501,47.563355,50.104985,160.048714,201.158003,158.199552,193.191754,110.199519,183.084095,-0.000447,0.037819,96.665358,63.364927,192.929283,21.224284,48.124964,0.598012,863797.025711,0.878201,9.238903,8.978588,3.995920,0.082405,0.064793,32.000000,92.617090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367845,66.038835,103.212314,100.000000,42.929364,48.873418,68.607595,58.761701,50.101266,66.197468,83.855251,198.658576,84.526652,198.590391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807653,49.277790,199.482912,161.433126,227.657332,225.335922,99.333328,14.160016,192.873808,1.867748,48.068516,50.116492,160.031041,201.069076,158.168265,193.183078,110.132716,183.710406,-0.000447,0.037799,96.649521,63.227335,192.882904,21.223358,47.805627,0.596807,863412.857672,0.879654,9.114284,8.731053,3.995335,0.081580,0.064403,32.000000,92.562286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339615,65.999236,103.214078,100.000000,42.949909,48.873418,68.607595,58.741941,50.101266,66.197468,83.907410,198.666657,84.340886,198.650894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862020,49.379487,199.618380,161.466478,227.683906,225.366087,99.487603,14.167865,192.843413,1.875716,48.066202,50.222128,159.994124,200.981678,158.152378,193.136655,110.130946,184.027922,-0.000447,0.037772,96.699742,63.741423,192.903316,21.222225,47.923961,0.599311,863730.945786,0.882223,9.209141,9.039905,4.005065,0.081889,0.064028,32.000000,92.582308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345788,66.000013,103.225074,100.000000,42.930008,48.873418,68.607595,58.820775,50.101266,66.197468,83.899800,198.975205,83.662238,198.783821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902257,49.379487,199.467119,161.466478,227.657375,225.393997,99.286321,14.158732,192.850787,1.882532,48.184277,50.058842,159.983448,200.990322,158.120186,193.083518,110.134929,183.709285,-0.000449,0.037600,96.814169,63.371111,192.892062,21.221097,47.940837,0.604151,864072.441874,0.880157,9.254587,9.164149,4.003415,0.081976,0.064553,32.000000,92.533823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332341,65.994435,103.200732,100.000000,42.984671,48.873418,68.607595,58.787056,50.101266,66.197468,84.052912,198.572643,84.058202,198.742672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765120,49.422914,199.586543,161.484135,227.659487,225.384959,99.254038,14.154593,192.814288,1.894828,48.309234,50.163049,160.009924,200.846412,158.113919,193.147830,110.151320,182.880291,-0.000449,0.037347,96.781914,63.325316,192.971461,21.219697,48.322848,0.600622,864082.407610,0.881261,9.212986,9.037258,3.997156,0.080509,0.063908,32.000000,92.574796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359491,65.998345,103.187696,100.000000,42.984418,48.873418,68.607595,58.761133,50.101266,66.197468,84.156226,198.508075,84.056441,198.681657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812131,49.444903,199.459931,161.496467,227.600352,225.334068,99.458540,14.161871,192.779726,1.910604,47.806159,50.345273,160.010579,200.891854,158.136068,192.951711,110.134739,183.565834,-0.000450,0.037103,96.471913,63.693283,193.108450,21.218203,47.812804,0.602419,864303.803875,0.884319,9.398306,8.700352,4.010571,0.080051,0.062940,32.000000,92.587793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353155,66.029089,103.209326,100.000000,43.007298,48.873418,68.607595,58.838999,50.101266,66.197468,84.221415,198.917080,83.399143,198.804080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918437,49.328638,199.475464,161.465917,227.619087,225.316557,99.351630,14.157733,192.799939,1.916288,47.577410,50.268200,159.985277,200.808615,158.103544,193.129294,110.127477,184.009465,-0.000451,0.036776,96.114375,63.511087,192.787620,21.216361,48.315563,0.606289,864192.049456,0.881430,9.371621,8.982065,4.004244,0.082453,0.065187,32.000000,92.551283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346819,65.992293,103.183235,100.000000,43.002922,48.873418,68.607595,58.768660,50.101266,66.197468,84.333898,198.703259,83.419759,198.795741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862074,49.270369,199.506733,161.415749,227.568515,225.372834,99.490081,14.158018,192.794831,1.915314,47.595661,50.239246,159.971273,200.789492,158.127591,193.044667,110.086305,182.943462,-0.000450,0.036545,96.102407,63.516437,192.899833,21.214841,47.996299,0.610675,863605.883476,0.880253,9.144681,9.160778,3.995985,0.082983,0.064490,32.000000,92.544453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336344,65.984278,103.201649,100.000000,42.990097,48.873418,68.607595,58.746672,50.101266,66.197468,84.272564,198.980162,83.235827,198.921704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903731,49.270369,199.400980,161.415749,227.581846,225.385655,99.268410,14.153452,192.756924,1.916420,47.546231,50.376163,159.991588,200.849021,158.142295,192.969205,110.106618,183.315818,-0.000449,0.036311,96.112919,63.522978,192.964282,21.213124,48.347621,0.606814,863926.350367,0.879891,9.145414,8.789829,4.001172,0.082072,0.064077,32.000000,92.583362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350047,65.993867,103.229311,100.000000,43.010367,48.873418,68.607595,58.776187,50.101266,66.197468,84.262117,198.536821,83.080728,198.847196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898105,49.226118,199.521122,161.384920,227.607445,225.373983,99.279305,14.149171,192.742673,1.918846,47.505976,50.213505,159.962757,200.822560,158.128858,193.042013,110.101440,183.822317,-0.000451,0.036136,96.188149,63.484229,192.889516,21.212027,48.267007,0.607293,863834.084949,0.881088,9.102347,8.913579,3.995713,0.081451,0.064741,32.000000,92.560296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346045,65.984011,103.208516,100.000000,43.011621,48.873418,68.607595,58.749191,50.101266,66.197468,84.260443,198.558610,83.888797,198.737047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843800,49.195060,199.377616,161.371187,227.523660,225.368370,99.421398,14.162299,192.815456,1.922390,47.620008,50.222248,159.959073,200.949691,158.138739,193.018308,110.090071,184.038354,-0.000449,0.036138,96.337565,63.537054,192.894161,21.210325,48.026897,0.601652,863710.895967,0.880947,9.063910,9.114366,3.998571,0.081850,0.064279,32.000000,92.553550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347792,66.000358,103.201451,100.000000,43.036543,48.873418,68.607595,58.749404,50.101266,66.197468,84.297616,198.842796,83.746537,198.815843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830969,49.213200,199.519574,161.380435,227.482914,225.345739,99.351414,14.159303,192.847599,1.926654,47.750314,50.329384,159.959014,201.058414,158.125484,193.030306,110.079686,182.918628,-0.000450,0.036145,96.511157,63.654123,192.878112,21.208381,48.044638,0.602875,863746.525063,0.880654,9.089007,9.209045,4.000048,0.081731,0.063782,32.000000,92.555487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369321,66.017387,103.214549,100.000000,43.006858,48.873418,68.607595,58.777504,50.101266,66.197468,84.300154,198.702829,83.332305,198.973238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875252,49.213200,199.402596,161.380435,227.438092,225.316943,99.374504,14.158018,192.668331,1.928863,47.479913,50.168748,159.947721,201.006407,158.088148,193.017939,110.104394,183.023940,-0.000451,0.036144,96.665735,63.300481,192.916638,21.206512,48.093447,0.606297,863734.726225,0.881483,9.120422,8.786833,4.003927,0.081571,0.065103,32.000000,92.540672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360593,65.969016,103.151182,100.000000,43.048019,48.873418,68.607595,58.782227,50.101266,66.197468,84.352274,198.749007,84.170087,198.744403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826723,49.184341,199.445386,161.381837,227.503568,225.295157,99.482358,14.165154,192.629540,1.939185,47.685961,50.201549,159.960687,200.754549,158.100012,192.914249,110.075717,184.392503,-0.000452,0.036170,96.838001,63.700649,192.931605,21.204772,48.138685,0.599458,863447.878813,0.880296,9.074617,8.802897,3.998027,0.081640,0.064913,32.000000,92.556694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361616,65.966291,103.153833,100.000000,43.052945,48.873418,68.607595,58.754661,50.101266,66.197468,84.358164,198.964716,83.697675,198.830752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756099,49.218148,199.368035,161.391085,227.563351,225.278833,99.419318,14.160587,192.655373,1.935908,47.875707,50.169855,159.956146,200.893016,158.092444,192.938040,110.069077,183.527657,-0.000452,0.036320,96.998078,63.530440,192.720479,21.203175,47.722814,0.603342,863539.142318,0.880137,9.095957,9.359810,4.002780,0.080128,0.063338,32.000000,92.613382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402281,65.994613,103.157925,100.000000,43.036747,48.873418,68.607595,58.780337,50.101266,66.197468,84.389390,198.838636,83.258864,198.995740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799611,49.275042,199.261678,161.425278,227.535429,225.295735,99.520598,14.157876,192.600852,1.927399,48.047525,50.144078,159.939833,200.823599,158.081373,192.946411,110.086113,182.755592,-0.000453,0.036604,97.149627,63.440497,192.761984,21.201243,48.046261,0.607142,863690.366233,0.882104,9.202883,9.032980,4.006906,0.080190,0.064034,32.000000,92.617822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373479,65.986123,103.148333,100.000000,43.043962,48.873418,68.607595,58.820432,50.101266,66.197468,84.456711,199.041195,84.522911,198.697432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928196,49.271744,199.353081,161.437330,227.519780,225.322447,99.484697,14.155592,192.707418,1.918743,47.648687,50.238770,159.969053,200.876931,158.090299,192.913162,110.096308,183.152922,-0.000454,0.036948,97.132724,63.568245,192.830838,21.199016,48.123936,0.597517,863743.666689,0.880557,9.214718,8.717253,4.001270,0.081791,0.064450,32.000000,92.626604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384970,65.990990,103.172189,100.000000,43.032201,48.873418,68.607595,58.795845,50.101266,66.197468,84.568209,198.969395,84.728486,198.674104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866569,49.271744,199.386854,161.437330,227.528058,225.306161,99.317251,14.158874,192.788006,1.926209,47.591617,50.307677,159.989341,200.861457,158.094043,192.972835,110.099560,184.009790,-0.000454,0.037196,97.054033,63.431041,192.962037,21.197738,48.115859,0.596321,863869.075934,0.879824,9.201693,8.904194,4.003089,0.081705,0.063819,32.000000,92.585056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394491,66.013891,103.166680,100.000000,43.023472,48.873418,68.607595,58.720477,50.101266,66.197468,84.608825,198.634502,83.229297,198.976622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853980,49.192587,199.456230,161.404258,227.414240,225.279393,99.592941,14.156448,192.809769,1.917658,47.426735,50.310286,159.958032,200.839786,158.111303,192.891527,110.103770,183.823229,-0.000455,0.037464,97.051882,63.654863,193.015574,21.196434,48.044278,0.606374,863652.694865,0.881077,9.142141,9.188545,3.998407,0.080471,0.064373,32.000000,92.569947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396058,66.023386,103.161737,100.000000,43.087799,48.873418,68.607595,58.751775,50.101266,66.197468,84.571733,199.185883,84.871039,198.653963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814990,49.151085,199.373154,161.375390,227.381768,225.300236,99.450090,14.161158,192.777214,1.917452,47.312224,50.218832,159.956819,200.920334,158.115365,192.958820,110.118679,183.150326,-0.000455,0.037566,97.084522,63.476450,192.888451,21.195192,47.999436,0.594709,863314.938007,0.878585,9.076003,9.112388,4.000809,0.081126,0.064067,32.000000,92.590814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395549,66.033297,103.174767,100.000000,43.075656,48.873418,68.607595,58.756215,50.101266,66.197468,84.604133,198.900180,84.228194,198.706992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860666,49.106285,199.376656,161.362218,227.361306,225.332601,99.303111,14.153594,192.795147,1.922371,47.373812,50.238721,159.931004,200.818339,158.100049,192.966740,110.085159,183.501566,-0.000456,0.037588,97.153463,63.573435,193.047636,21.194051,48.003637,0.599466,863247.099594,0.880591,9.074841,8.837518,4.002272,0.082130,0.064220,32.000000,92.597449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361242,66.019698,103.171338,100.000000,43.076764,48.873418,68.607595,58.776806,50.101266,66.197468,84.592220,198.606223,83.391879,198.984843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778694,49.106285,199.436049,161.362218,227.374067,225.343033,99.400986,14.159873,192.732783,1.926597,47.270824,50.032207,159.921929,200.920844,158.076625,192.940423,110.070435,183.962307,-0.000456,0.037551,97.312924,63.358694,192.965320,21.192814,48.049723,0.604995,863320.369496,0.881012,8.982786,9.006820,3.998676,0.080376,0.063578,32.000000,92.631742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389013,66.065089,103.184456,100.000000,43.060495,48.873418,68.607595,58.747924,50.101266,66.197468,84.570878,198.801972,84.227093,198.720485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
