OSU 80 Ton Compressor Load Stand
49.835315,49.101612,199.329205,161.359135,227.318923,225.287964,99.542254,14.156306,192.816164,1.940841,47.174997,50.276844,159.909890,200.778646,158.092839,193.073758,110.081047,183.589489,-0.000456,0.037570,97.439553,63.546252,192.891104,21.191595,48.067050,0.600029,863581.331914,0.881796,9.067618,9.199363,4.006454,0.081267,0.064548,32.000000,92.627206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387352,66.091352,103.207533,100.000000,43.090359,48.873418,68.607595,58.793431,50.101266,66.197468,84.586224,199.084509,83.576398,198.801130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821520,49.037299,199.525271,161.334752,227.281261,225.261904,99.629143,14.155164,192.836269,1.943947,47.292596,50.213001,159.901431,200.986754,158.084738,193.041650,110.068216,183.661479,-0.000457,0.037601,97.630045,63.393680,192.872342,21.190385,48.096260,0.603698,863199.492981,0.879207,9.004337,9.044891,3.999758,0.082170,0.064383,32.000000,92.650496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377600,66.099905,103.199794,100.000000,43.053975,48.873418,68.607595,58.759346,50.101266,66.197468,84.605673,199.258285,84.037659,198.884017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792893,49.043071,199.481691,161.342039,227.289828,225.275463,99.329561,14.158304,192.673846,1.943404,47.389361,50.144181,159.898142,201.002941,158.079557,193.023439,110.088216,183.444570,-0.000458,0.037581,97.772887,63.430961,192.873034,21.189216,48.092329,0.600765,862992.343047,0.878450,8.954298,9.085518,4.004801,0.081629,0.064402,32.000000,92.647047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373970,66.097511,103.215158,100.000000,43.118608,48.873418,68.607595,58.765756,50.101266,66.197468,84.556453,198.659121,83.403325,198.918046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854138,49.050766,199.514419,161.352969,227.303971,225.331770,99.550179,14.157590,192.784924,1.946494,47.522421,50.278128,159.903960,201.054581,158.082372,192.997627,110.101772,183.900114,-0.000460,0.037567,97.821715,63.337625,192.921920,21.188156,48.107817,0.605602,863016.183564,0.881729,8.989701,8.981744,4.006228,0.080398,0.064228,32.000000,92.668957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391188,66.096871,103.222829,100.000000,43.125823,48.873418,68.607595,58.784530,50.101266,66.197468,84.576613,199.100358,83.508167,198.873553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708111,49.050766,199.355983,161.352969,227.311827,225.336511,99.514088,14.157019,192.852180,1.940956,47.619070,50.144359,159.891149,201.021881,158.037857,193.046602,110.084042,183.600323,-0.000461,0.037565,97.464958,63.545495,192.829981,21.186658,48.021650,0.604432,863057.095403,0.880529,8.943738,9.070812,4.002282,0.081447,0.063852,32.000000,92.622581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366667,66.098101,103.192578,100.000000,43.150198,48.873418,68.607595,58.745209,50.101266,66.197468,84.595944,199.028175,83.747344,198.835945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778362,49.098589,199.522248,161.376792,227.336328,225.296193,99.390028,14.149313,192.729414,1.946607,47.524868,50.171089,159.893861,200.949426,158.073757,192.972889,110.061659,183.463820,-0.000462,0.037578,97.234507,63.576014,192.877422,21.185768,48.036182,0.603933,863440.451726,0.882020,9.085230,9.046080,4.010532,0.081119,0.064894,32.000000,92.632087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356372,66.117362,103.204368,100.000000,43.139997,48.873418,68.607595,58.828551,50.101266,66.197468,84.656945,198.780056,84.720269,198.679533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835554,49.068631,199.357198,161.390805,227.356649,225.303973,99.361197,14.156020,192.846931,1.927532,47.406026,50.234000,159.884513,200.874097,158.079849,193.191306,110.111339,183.630830,-0.000462,0.037604,96.979939,63.746077,192.940419,21.184419,48.026193,0.596587,863397.546652,0.881697,9.060266,9.015739,4.008212,0.081091,0.063975,32.000000,92.650422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380521,66.161613,103.227678,100.000000,43.172156,48.873418,68.607595,58.788915,50.101266,66.197468,84.675963,198.722394,83.846317,198.842318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871947,49.031252,199.462928,161.386041,227.414278,225.307585,99.583830,14.156877,192.806765,1.905905,47.551742,50.168257,159.906036,201.072786,158.087091,192.965622,110.101869,183.705634,-0.000461,0.037612,97.063960,63.564955,192.912723,21.183536,47.977637,0.601797,863036.269305,0.880785,8.971108,9.030564,4.000301,0.081792,0.064257,32.000000,92.660164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359013,66.142524,103.242897,100.000000,43.197228,48.873418,68.607595,58.755364,50.101266,66.197468,84.661573,199.167659,84.731347,198.657385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780204,49.031252,199.529680,161.386041,227.385427,225.325258,99.644910,14.150598,192.719257,1.894226,47.898938,50.132414,159.924633,201.004532,158.095549,193.026164,110.114606,183.848557,-0.000462,0.037615,96.840454,63.319687,192.933202,21.183240,48.101831,0.595285,862922.337657,0.878025,8.896088,9.068911,3.999502,0.079886,0.063719,32.000000,92.680834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362099,66.149374,103.256133,100.000000,43.167056,48.873418,68.607595,58.730939,50.101266,66.197468,84.636416,199.289819,83.894079,198.806598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827507,49.112056,199.515908,161.398372,227.395584,225.381071,99.298813,14.155021,192.602411,1.904944,48.070159,50.086157,159.907164,200.926593,158.068238,192.920251,110.098987,183.226953,-0.000464,0.037644,96.812289,63.570614,192.887536,21.182773,47.914675,0.602405,863095.405191,0.879353,8.991021,9.111322,4.008213,0.081053,0.064019,32.000000,92.685112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332436,66.122099,103.245982,100.000000,43.183858,48.873418,68.607595,58.781806,50.101266,66.197468,84.728289,198.597626,84.011467,198.744757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834683,49.209078,199.445274,161.425558,227.383091,225.410288,99.470122,14.159017,192.664917,1.902653,48.089223,50.187778,159.894470,200.961903,158.067958,192.952931,110.115255,183.194709,-0.000464,0.037647,96.863907,63.650244,192.869831,21.181902,47.893994,0.601326,863509.784732,0.881906,9.022860,8.886849,4.004132,0.081567,0.064093,32.000000,92.651183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335866,66.108867,103.253591,100.000000,43.209309,48.873418,68.607595,58.755930,50.101266,66.197468,84.749224,198.940244,83.375445,198.901012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775117,49.243159,199.376489,161.439852,227.320487,225.417250,99.321947,14.154165,192.695367,1.912477,48.025808,50.101220,159.935206,200.789227,158.055242,192.912713,110.075682,183.783727,-0.000463,0.037666,96.912760,63.398888,192.614694,21.180535,48.127164,0.605941,863823.415811,0.880600,9.112456,8.858110,4.002138,0.082443,0.064830,32.000000,92.643965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326845,66.115235,103.240868,100.000000,43.233357,48.873418,68.607595,58.750286,50.101266,66.197468,84.873749,198.643895,85.040297,198.470525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668350,49.241785,199.388314,161.431164,227.299325,225.439434,99.456795,14.157876,192.584018,1.897966,47.983803,50.172829,159.928927,200.858338,158.053473,192.971184,110.094601,183.236663,-0.000465,0.037673,97.072622,63.519398,192.846990,21.178554,47.774291,0.594649,864242.896895,0.883198,9.208197,9.125235,4.005545,0.081177,0.064130,32.000000,92.613546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321990,66.109945,103.266324,100.000000,43.229887,48.873418,68.607595,58.782879,50.101266,66.197468,84.958085,198.913590,85.366855,198.539643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770385,49.241785,199.311520,161.431164,227.228926,225.455849,99.554216,14.156448,192.591416,1.894674,47.969595,50.251809,159.905621,200.894423,158.052362,192.936021,110.077335,182.916427,-0.000464,0.037820,97.263515,63.621702,192.760557,21.176973,47.801913,0.592913,864253.980503,0.882704,9.227982,9.169613,4.009885,0.081620,0.063581,32.000000,92.610890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331978,66.101212,103.288062,100.000000,43.194233,48.873418,68.607595,58.844093,50.101266,66.197468,84.996217,199.108431,83.998921,198.762656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752933,49.234364,199.481012,161.428641,227.082965,225.437890,99.443115,14.158732,192.609717,1.886260,47.807132,50.215594,159.930633,200.731981,158.078185,192.853718,110.092059,184.135180,-0.000465,0.038071,97.435072,63.533486,192.738856,21.175446,48.334369,0.602034,864354.527750,0.881378,9.211722,8.788332,4.004621,0.081181,0.063245,32.000000,92.622675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345883,66.106416,103.305696,100.000000,43.178555,48.873418,68.607595,58.787962,50.101266,66.197468,85.028049,198.886229,84.066566,198.632523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820548,49.210727,199.329190,161.416310,227.041365,225.474334,99.452193,14.155307,192.575565,1.875972,47.763153,50.158240,159.947400,200.717303,158.062185,192.768967,110.065152,183.944844,-0.000464,0.038295,97.513854,63.459818,192.762678,21.174136,48.161926,0.602037,864278.919139,0.882618,9.222378,9.244371,4.009432,0.080953,0.064048,32.000000,92.611804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344042,66.122077,103.304938,100.000000,43.233444,48.873418,68.607595,58.798806,50.101266,66.197468,85.066396,198.904385,84.211760,198.669541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843785,49.171423,199.430501,161.407621,227.019819,225.501968,99.504519,14.158874,192.562626,1.868698,47.610073,50.157909,159.948159,200.778932,158.069356,192.850438,110.055013,183.463750,-0.000464,0.038546,97.464058,63.434308,192.751725,21.173558,48.104896,0.599998,864341.267268,0.881291,9.128732,9.197913,4.000943,0.081859,0.065236,32.000000,92.622885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347788,66.110413,103.309896,100.000000,43.241036,48.873418,68.607595,58.760230,50.101266,66.197468,85.079505,199.009038,83.899508,198.686653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798765,49.171423,199.272217,161.407621,226.966687,225.451803,99.488034,14.156734,192.550679,1.871019,47.266091,50.102814,159.931885,200.869265,158.055307,192.945596,110.036680,183.306694,-0.000463,0.038810,97.192515,63.629991,192.845848,21.172785,48.438945,0.602205,864316.656666,0.880382,9.065386,9.022357,4.001111,0.082348,0.064152,32.000000,92.588827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344358,66.120310,103.303403,100.000000,43.229043,48.873418,68.607595,58.745475,50.101266,66.197468,85.072523,198.976068,83.881093,198.687873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811357,49.053789,199.354029,161.366422,226.852854,225.381428,99.258031,14.162442,192.699558,1.857612,46.759714,50.231650,159.931035,200.791959,158.066522,192.948859,110.064380,183.468460,-0.000464,0.039065,97.035329,63.577382,192.816151,21.172332,47.660411,0.602346,864273.181791,0.881216,9.111976,8.979989,4.001549,0.081344,0.064798,32.000000,92.597274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337607,66.128539,103.324128,100.000000,43.252459,48.873418,68.607595,58.769936,50.101266,66.197468,85.101909,198.516061,84.557907,198.551956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780545,48.923515,199.284044,161.305605,226.746594,225.362335,99.516540,14.156020,192.640510,1.856343,46.699482,50.096090,159.893219,200.918622,158.065950,192.866490,110.050865,184.095902,-0.000464,0.039318,96.992097,63.273980,192.947598,21.171468,47.605183,0.597155,863525.534500,0.882443,8.981306,9.014810,4.002180,0.081584,0.064172,32.000000,92.608145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321197,66.163339,103.342057,100.000000,43.210080,48.873418,68.607595,58.762132,50.101266,66.197468,85.000115,199.033080,83.944482,198.725048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766435,48.920767,199.397200,161.285706,226.768800,225.363397,99.470826,14.155450,192.713976,1.853540,46.986796,50.200454,159.858548,200.815628,158.048924,192.926221,110.050052,183.449388,-0.000464,0.039323,97.016071,63.459307,192.824821,21.171049,47.568528,0.601407,863204.485337,0.880359,8.882932,9.270431,4.003252,0.079493,0.063082,32.000000,92.655818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314488,66.150769,103.356013,100.000000,43.227190,48.873418,68.607595,58.779327,50.101266,66.197468,84.867479,198.941652,83.861431,198.647157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906685,48.956496,199.473761,161.283184,226.833031,225.415665,99.298096,14.154308,192.733264,1.862182,47.341353,50.167800,159.848974,200.818238,158.028016,193.056929,110.063902,183.221668,-0.000465,0.039311,97.002054,63.725089,192.864469,21.170203,47.908942,0.602397,863201.827071,0.881038,8.894796,9.021769,4.006660,0.080719,0.063297,32.000000,92.693788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340880,66.186848,103.375560,100.000000,43.230308,48.873418,68.607595,58.786401,50.101266,66.197468,84.856539,198.596191,83.405819,198.848612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760868,48.956496,199.363813,161.283184,226.907161,225.437508,99.456958,14.156734,192.698753,1.857285,47.468652,50.250795,159.860774,200.895850,158.022496,192.934024,110.052641,183.165491,-0.000465,0.039300,97.121853,63.605161,192.953533,21.169862,48.059387,0.605325,863104.269118,0.881747,8.851965,8.770734,4.003016,0.080414,0.063355,32.000000,92.715444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327327,66.209090,103.368206,100.000000,43.271512,48.873418,68.607595,58.706021,50.101266,66.197468,84.888390,198.913915,83.603031,198.785788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879649,48.992500,199.457459,161.287668,226.849281,225.435739,99.375254,14.156448,192.704842,1.853144,47.357133,50.166854,159.871626,200.871263,158.035635,192.969431,110.090953,183.979777,-0.000465,0.039313,97.282451,63.436783,192.744078,21.169833,48.203793,0.604514,863577.438235,0.881649,8.936290,8.909422,4.006438,0.081237,0.063851,32.000000,92.715717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323109,66.209026,103.379257,100.000000,43.245254,48.873418,68.607595,58.787462,50.101266,66.197468,84.923913,198.750509,84.238319,198.646331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846324,48.977933,199.306528,161.282623,226.757698,225.439559,99.551554,14.155021,192.678246,1.853872,47.224244,50.190767,159.881260,200.894464,158.019272,192.944535,110.067674,183.777400,-0.000466,0.039285,97.402082,63.542354,192.824393,21.169853,48.177811,0.598948,863344.399296,0.880121,8.849372,9.185581,3.998774,0.080041,0.062790,32.000000,92.683085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323361,66.237204,103.384552,100.000000,43.278425,48.873418,68.607595,58.719174,50.101266,66.197468,84.927828,199.103109,83.997894,198.744128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858930,48.961718,199.440771,161.266928,226.778005,225.414881,99.323903,14.154023,192.696696,1.858132,47.123889,50.132753,159.871160,200.911894,158.029135,193.030078,110.066923,182.790427,-0.000465,0.039267,97.534024,63.445139,192.849989,21.169762,48.029655,0.600677,863464.676214,0.879194,8.869268,9.130802,3.998420,0.079956,0.063404,32.000000,92.652007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315950,66.248939,103.384993,100.000000,43.278900,48.873418,68.607595,58.735566,50.101266,66.197468,84.916190,198.647806,84.058862,198.731185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792241,48.961718,199.357854,161.266928,226.754013,225.362317,99.481200,14.151882,192.773986,1.847395,47.173674,50.213942,159.824215,200.842070,158.009611,192.927054,110.056032,183.208795,-0.000465,0.039259,97.633744,63.520592,192.832675,21.170008,47.640325,0.600300,863264.081938,0.880825,8.840013,8.749941,4.000101,0.079688,0.063415,32.000000,92.652216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285313,66.234862,103.401572,100.000000,43.285540,48.873418,68.607595,58.725074,50.101266,66.197468,84.900718,198.962399,84.072142,198.685827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884613,48.925714,199.512652,161.257960,226.675232,225.372992,99.482452,14.154593,192.787811,1.845363,47.226620,50.211943,159.813167,200.976561,157.990243,193.010765,110.038193,183.963230,-0.000464,0.039226,97.734438,63.698910,192.917129,21.170267,48.104103,0.600603,863238.660518,0.880536,8.909024,8.922781,4.003794,0.080364,0.063855,32.000000,92.636448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225358,66.219290,103.382798,100.000000,43.308554,48.873418,68.607595,58.761571,50.101266,66.197468,84.863517,198.964905,83.653948,198.737243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930892,48.912247,199.575485,161.267209,226.628609,225.415142,99.446146,14.157305,192.822883,1.844939,47.522237,50.164136,159.842969,200.950078,158.006913,192.998809,110.091693,184.055397,-0.000464,0.039215,97.893856,63.511476,192.877582,21.170037,48.171266,0.602905,863125.435960,0.878666,8.777454,9.231961,3.999483,0.079396,0.062645,32.000000,92.622301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225859,66.278977,103.430316,100.000000,43.325455,48.873418,68.607595,58.708084,50.101266,66.197468,84.857925,198.892291,83.912054,198.782798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815804,48.987003,199.426894,161.281782,226.709940,225.443501,99.419643,14.155021,192.728911,1.849391,47.766857,50.107924,159.848658,200.954808,158.000548,192.992125,110.078131,183.067630,-0.000465,0.039185,98.009617,63.473745,192.784256,21.170218,47.981676,0.600773,862943.023611,0.878212,8.716158,9.213993,3.997034,0.080498,0.063665,32.000000,92.604427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210543,66.277778,103.443804,100.000000,43.344321,48.873418,68.607595,58.771270,50.101266,66.197468,84.835450,198.839287,84.047784,198.767220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779180,49.055164,199.463600,161.309528,226.706526,225.423678,99.290861,14.153737,192.739885,1.857139,47.708557,50.180549,159.831448,200.914871,157.988201,192.908210,110.118665,183.823619,-0.000464,0.038984,98.125964,63.531268,192.907788,21.170390,48.328870,0.602068,863469.965458,0.879670,8.905487,8.847724,4.003028,0.081649,0.064727,32.000000,92.566547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203174,66.301642,103.443518,100.000000,43.370955,48.873418,68.607595,58.742148,50.101266,66.197468,84.911305,198.581721,83.742722,198.616551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794700,49.055164,199.496809,161.309528,226.699715,225.383246,99.504771,14.159160,192.715562,1.850634,47.737570,50.240550,159.846680,200.886370,157.984990,192.945088,110.114517,184.156666,-0.000464,0.038899,98.320665,63.741702,192.874216,21.170437,47.796486,0.603670,863526.587833,0.882954,9.015993,9.097644,4.006968,0.081320,0.063972,32.000000,92.527553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224142,66.309762,103.445328,100.000000,43.347301,48.873418,68.607595,58.761596,50.101266,66.197468,84.987213,199.009543,83.221300,198.806874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794065,49.088420,199.336007,161.331669,226.637208,225.377613,99.208048,14.156591,192.668865,1.843146,47.717178,50.091950,159.860108,200.710596,157.982610,192.902753,110.140603,182.948075,-0.000465,0.038888,98.049820,63.550295,192.767063,21.170042,48.300526,0.607248,863376.045958,0.880592,8.999924,9.230193,4.006386,0.080711,0.063711,32.000000,92.508485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230243,66.296296,103.433681,100.000000,43.343952,48.873418,68.607595,58.752532,50.101266,66.197468,85.000049,198.416097,84.392390,198.514702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843767,49.096115,199.362133,161.333631,226.587044,225.363502,99.668912,14.152595,192.681050,1.838236,47.792529,50.196300,159.831234,200.775099,157.980445,192.810097,110.103750,183.219466,-0.000465,0.038869,97.516411,63.561327,192.781341,21.169818,47.464672,0.598529,863293.485004,0.883299,9.033837,8.737318,4.003208,0.082126,0.063652,32.000000,92.544462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230350,66.282233,103.430087,100.000000,43.321320,48.873418,68.607595,58.752377,50.101266,66.197468,85.049970,199.337824,83.517631,198.782444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799922,49.120577,199.349454,161.357453,226.641865,225.345123,99.346988,14.151597,192.696885,1.839473,47.770292,50.222591,159.857617,200.904249,157.998215,192.868096,110.099180,183.846617,-0.000466,0.038884,97.335525,63.580258,192.810853,21.169697,47.899800,0.604294,863347.189977,0.878205,8.990096,8.879191,3.999740,0.080733,0.064124,32.000000,92.557181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215864,66.278533,103.395933,100.000000,43.375254,48.873418,68.607595,58.722647,50.101266,66.197468,85.076122,198.693975,82.762314,198.933349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888676,49.120577,199.374849,161.357453,226.669239,225.319989,99.148516,14.166295,192.744271,1.838307,47.590292,50.348072,159.853595,200.857788,158.002857,192.940000,110.103075,184.205428,-0.000466,0.038888,97.190332,63.533045,192.792919,21.169567,47.843798,0.610256,863466.337033,0.881901,9.059930,9.126001,4.003007,0.081018,0.063890,32.000000,92.568835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231360,66.288248,103.406647,100.000000,43.332812,48.873418,68.607595,58.746691,50.101266,66.197468,85.120905,198.297033,84.809043,198.453215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782890,49.080999,199.366124,161.328866,226.646588,225.352994,99.508553,14.157447,192.694400,1.843229,47.772606,50.127406,159.867996,200.892486,157.998436,192.894319,110.093421,183.125721,-0.000466,0.038901,97.113417,63.172656,192.836772,21.169377,47.998048,0.594576,863218.222387,0.881821,8.968116,9.260420,3.996395,0.081177,0.064178,32.000000,92.608300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226076,66.265858,103.384938,100.000000,43.355901,48.873418,68.607595,58.694192,50.101266,66.197468,85.102674,199.017105,84.043602,198.580595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845054,49.105735,199.281618,161.307847,226.615617,225.376485,99.347007,14.161586,192.699683,1.844162,47.866773,50.177839,159.839084,200.727822,158.010939,192.882975,110.072602,183.193849,-0.000466,0.038866,97.102407,63.572932,192.764715,21.168921,48.041844,0.601123,863405.971104,0.880737,9.037987,8.853257,4.004712,0.080319,0.064041,32.000000,92.611722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224479,66.277592,103.339601,100.000000,43.347255,48.873418,68.607595,58.752441,50.101266,66.197468,85.119188,198.694013,84.067740,198.584411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747352,49.131570,199.431875,161.314853,226.609048,225.347919,99.331199,14.154593,192.668502,1.856445,47.785030,50.313142,159.875346,200.796505,158.010328,193.049554,110.068196,183.863163,-0.000468,0.038830,97.150343,63.774871,192.745323,21.168257,47.926016,0.600207,863555.249836,0.881099,8.998384,8.900430,3.998022,0.081794,0.064181,32.000000,92.657751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273228,66.302340,103.295626,100.000000,43.431576,48.873418,68.607595,58.769530,50.101266,66.197468,85.168791,198.662399,83.641842,198.674419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779678,49.031527,199.367846,161.294114,226.559735,225.292064,99.258232,14.157447,192.746210,1.862388,47.181142,50.081598,159.858870,200.760217,157.967416,192.919418,110.072133,183.340545,-0.000468,0.038823,97.177506,63.676118,192.938420,21.168066,47.966188,0.604009,863794.133698,0.883319,9.128029,9.162376,4.009050,0.081082,0.063770,32.000000,92.648429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251303,66.265750,103.263650,100.000000,43.330474,48.873418,68.607595,58.772725,50.101266,66.197468,85.217637,198.516464,84.021738,198.604867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879153,49.031527,199.227830,161.294114,226.593477,225.239359,99.411718,14.153166,192.681457,1.858659,47.142284,50.208892,159.851403,200.857869,157.988216,192.947732,110.072242,182.869559,-0.000467,0.038679,97.258777,63.324870,192.902160,21.167569,47.570872,0.601059,863132.778095,0.882660,8.991842,8.957624,4.005005,0.080221,0.063615,32.000000,92.628330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306602,66.288321,103.258168,100.000000,43.363542,48.873418,68.607595,58.754547,50.101266,66.197468,85.134533,198.823436,82.547788,198.996094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902863,48.963917,199.393744,161.261884,226.693931,225.197271,99.472229,14.150027,192.642198,1.850249,47.045710,50.209488,159.835686,200.890774,157.977742,192.917212,110.054429,183.393361,-0.000468,0.038514,97.238808,63.445880,192.787746,21.167245,48.163513,0.610256,862743.145431,0.879138,8.888910,8.775274,3.994210,0.079533,0.062653,32.000000,92.588740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300881,66.277162,103.215454,100.000000,43.649427,48.873418,68.607595,58.696325,50.101266,66.197468,85.075024,198.944459,82.858279,198.742397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881120,48.911697,199.299935,161.228252,226.721189,225.195935,99.321695,14.158018,192.728803,1.848344,47.097663,50.314130,159.830938,200.787698,157.989198,192.873051,110.106193,183.589732,-0.000468,0.038528,97.104712,63.658556,192.851538,21.166703,47.797514,0.607829,862440.182733,0.877808,8.796791,8.995742,3.995637,0.079734,0.063101,32.000000,92.579291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311837,66.292741,103.206916,100.000000,43.405618,48.873418,68.607595,58.679955,50.101266,66.197468,85.074870,198.643389,83.199657,198.839132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886028,48.911697,199.385210,161.228252,226.811520,225.208498,99.263406,14.155878,192.686293,1.850498,47.361447,50.130384,159.799014,200.881457,157.979452,192.869606,110.081912,184.008099,-0.000470,0.038542,96.923446,63.458102,192.762107,21.166286,48.050589,0.605265,862104.283252,0.879430,8.767047,9.019838,3.995498,0.080040,0.063834,32.000000,92.567054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308164,66.290722,103.203612,100.000000,43.448884,48.873418,68.607595,58.688795,50.101266,66.197468,85.016483,198.526813,83.872949,198.673908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.009015,48.911697,199.348214,161.228252,226.859863,225.199041,99.307172,14.157733,192.677525,1.868032,47.269741,50.146534,159.790996,200.791001,157.974433,192.984243,110.096369,183.396169,-0.000469,0.038540,96.932037,63.335317,192.817478,21.166135,48.209581,0.600575,862264.964337,0.879900,8.761974,9.205542,3.996815,0.080885,0.063754,32.000000,92.582205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332951,66.298928,103.177843,100.000000,43.411338,48.873418,68.607595,58.683371,50.101266,66.197468,85.008894,198.614344,85.188573,198.464820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860080,48.932035,199.379930,161.207513,226.819488,225.175647,99.557425,14.166581,192.626228,1.871792,46.859192,50.266489,159.772695,200.887593,157.975323,192.940122,110.095576,183.262182,-0.000469,0.038538,96.954433,63.654377,192.846558,21.166301,47.835197,0.589898,861935.191161,0.877071,8.634946,8.954888,3.986246,0.079544,0.062777,32.000000,92.593522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316075,66.333670,103.180639,100.000000,43.418519,48.873418,68.607595,58.608007,50.101266,66.197468,85.022056,199.114849,84.171188,198.821704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777385,48.932035,199.512336,161.207513,226.852001,225.204457,99.445766,14.160302,192.657212,1.878844,46.989775,50.223174,159.785884,200.852609,157.959504,192.932377,110.143191,183.178853,-0.000468,0.038552,97.037678,63.428548,192.838973,21.166875,47.975690,0.598660,862155.742714,0.877731,8.809143,8.903883,3.998789,0.081558,0.064354,32.000000,92.555590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310283,66.352028,103.180701,100.000000,43.416431,48.873418,68.607595,58.687022,50.101266,66.197468,85.017363,198.891533,84.538905,198.704041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849173,48.897406,199.373662,161.178086,226.932383,225.289029,99.567168,14.154165,192.665785,1.877908,47.290941,50.256998,159.740161,200.856259,157.940076,192.864471,110.112240,183.898158,-0.000470,0.038594,96.638451,63.693908,192.837895,21.167745,47.688466,0.597301,862198.228319,0.880452,8.894724,8.824041,4.008092,0.080282,0.063212,32.000000,92.581013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315467,66.352230,103.165881,100.000000,43.468465,48.873418,68.607595,58.733274,50.101266,66.197468,85.011106,199.134336,85.058712,198.656992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863075,48.928737,199.569634,161.183691,226.922255,225.343141,99.484790,14.159445,192.688226,1.881340,47.461548,50.199089,159.755426,200.851101,157.945947,192.869914,110.127232,182.790790,-0.000471,0.038589,96.391902,63.374438,192.910886,21.168056,47.948879,0.593833,862457.424346,0.880531,8.819095,9.122658,3.999461,0.081386,0.064852,32.000000,92.546182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308228,66.388306,103.113088,100.000000,43.497570,48.873418,68.607595,58.691215,50.101266,66.197468,84.969439,198.969580,83.893199,198.785394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885934,48.928737,199.483129,161.183691,226.996465,225.418833,99.467327,14.161586,192.749858,1.882517,47.411714,50.304215,159.761310,200.877216,157.930726,193.063718,110.181252,183.038444,-0.000471,0.038579,96.149485,63.490927,192.952511,21.168413,47.974302,0.601465,862627.465918,0.878958,8.802747,8.689773,4.002353,0.080273,0.063392,32.000000,92.571375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323028,66.399823,103.098439,100.000000,43.519712,48.873418,68.607595,58.680716,50.101266,66.197468,84.993269,198.934654,83.214110,198.982404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808428,48.937257,199.410329,161.197704,227.087388,225.473877,99.345344,14.152595,192.772084,1.891027,47.675462,50.167549,159.766811,200.968039,157.935485,193.035170,110.178432,183.650422,-0.000470,0.038588,96.133826,63.518528,192.825720,21.169003,47.997237,0.606138,862655.826927,0.878960,8.779111,8.731653,3.998785,0.082117,0.064354,32.000000,92.572136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333667,66.407166,103.072827,100.000000,43.502531,48.873418,68.607595,58.664739,50.101266,66.197468,84.996799,198.690688,84.237071,198.702114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826534,48.984804,199.353289,161.223488,227.159844,225.518137,99.459095,14.166866,192.762329,1.886182,47.837814,50.355465,159.766221,200.935013,157.936025,192.964529,110.152088,183.829239,-0.000470,0.038595,96.276531,63.477421,192.889101,21.169399,47.744216,0.599612,863060.067755,0.881798,8.867807,8.971034,4.003546,0.080777,0.063279,32.000000,92.576792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.324295,66.408179,103.043873,100.000000,43.484660,48.873418,68.607595,58.707514,50.101266,66.197468,84.992850,198.918190,84.717554,198.601012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780765,49.068356,199.514610,161.265807,227.172916,225.534575,99.364499,14.156306,192.705190,1.883698,47.909147,50.264823,159.786202,200.856932,157.942098,192.945820,110.158639,183.948455,-0.000472,0.038599,96.505652,63.491855,192.894041,21.169468,47.751662,0.596104,863457.859162,0.880724,8.896616,9.066388,4.000946,0.081344,0.064258,32.000000,92.550733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313125,66.401971,103.032901,100.000000,43.551460,48.873418,68.607595,58.696134,50.101266,66.197468,85.041923,198.728998,84.902073,198.621311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811611,49.068356,199.438266,161.265807,227.148236,225.528844,99.508644,14.151026,192.728838,1.875891,47.841244,50.286346,159.791567,200.877420,157.941819,192.953089,110.187792,183.176270,-0.000470,0.038599,96.391834,63.299042,192.806529,21.169569,48.149485,0.595842,863821.223230,0.882735,9.027544,9.105818,4.007865,0.079351,0.063845,32.000000,92.598256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323199,66.426248,103.024740,100.000000,43.535753,48.873418,68.607595,58.722495,50.101266,66.197468,85.133951,199.017289,84.905668,198.558526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790735,49.100513,199.531048,161.284585,227.086163,225.545328,99.463241,14.159588,192.705367,1.874774,47.940911,50.245689,159.775861,200.824170,157.931356,192.921884,110.164604,183.426918,-0.000471,0.038592,96.327994,63.301234,192.901239,21.170149,48.162828,0.595307,863590.422500,0.880827,8.995610,8.778441,4.003851,0.082861,0.064830,32.000000,92.586729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302127,66.389685,103.009352,100.000000,43.517596,48.873418,68.607595,58.704492,50.101266,66.197468,85.181473,198.926483,84.500827,198.667495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807562,49.130746,199.584826,161.300280,227.117304,225.535547,99.447146,14.161729,192.718457,1.874367,47.714295,50.303546,159.777172,200.850285,157.919471,192.932826,110.154944,183.855933,-0.000472,0.038570,96.377468,63.354015,192.807606,21.170312,48.061172,0.598687,863893.144026,0.881784,9.049378,8.898534,4.007393,0.082268,0.064640,32.000000,92.589810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332643,66.400721,102.988028,100.000000,43.560307,48.873418,68.607595,58.714702,50.101266,66.197468,85.200765,198.894292,84.657833,198.643616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838867,49.103811,199.417009,161.292712,227.161381,225.502119,99.567573,14.156448,192.741289,1.885269,47.244358,50.120397,159.779286,200.947102,157.956285,192.949385,110.164161,184.182522,-0.000471,0.038253,96.317141,63.552602,192.746362,21.170450,48.183004,0.597541,863974.049780,0.881632,9.062192,9.073830,4.007119,0.079974,0.063434,32.000000,92.596787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361969,66.380977,102.985335,100.000000,43.509124,48.873418,68.607595,58.701006,50.101266,66.197468,85.261637,199.135146,84.675515,198.629848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912036,48.999371,199.484416,161.251794,227.139762,225.516671,99.565035,14.158446,192.734788,1.874590,47.145452,50.175187,159.812261,200.987590,157.968971,192.994246,110.174669,182.825540,-0.000471,0.038001,96.365374,63.600993,192.852945,21.170914,48.241927,0.594071,863816.999968,0.882415,9.030091,9.190399,4.001252,0.081300,0.064855,32.000000,92.613972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394208,66.374575,102.968764,100.000000,43.619956,48.873418,68.607595,58.685131,50.101266,66.197468,85.256474,199.130070,84.033330,198.607424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874942,48.999371,199.480775,161.251794,227.095806,225.561225,99.481612,14.157019,192.881925,1.874584,47.119747,50.259202,159.766435,200.973605,157.954341,193.032097,110.158948,183.313836,-0.000472,0.037778,96.375109,63.484564,192.896876,21.171467,48.216937,0.600344,863212.881468,0.878142,8.822765,8.655797,3.996720,0.079825,0.063356,32.000000,92.578939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384328,66.387997,102.951715,100.000000,43.579162,48.873418,68.607595,58.640421,50.101266,66.197468,85.164723,198.963224,83.555782,198.835355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814198,48.961718,199.630675,161.233858,227.093727,225.584412,99.407495,14.159873,192.846698,1.873686,47.132946,50.211375,159.782913,200.949712,157.964068,193.065754,110.133252,183.895868,-0.000473,0.037541,96.345556,63.566972,192.860245,21.171563,47.994334,0.604289,863533.491195,0.879779,8.861108,8.860483,3.999619,0.081816,0.065225,32.000000,92.587490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361819,66.369991,102.939792,100.000000,43.591849,48.873418,68.607595,58.658004,50.101266,66.197468,85.131201,198.814989,83.711248,198.770682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871604,48.929012,199.515379,161.236380,227.148928,225.575258,99.549437,14.158304,192.773216,1.874646,47.371716,50.224912,159.767486,200.905574,157.948230,192.933638,110.144621,183.995671,-0.000473,0.037294,96.200144,63.534528,192.946292,21.172015,48.070350,0.604141,863748.652396,0.881626,8.886295,9.110926,4.007506,0.081178,0.064353,32.000000,92.600703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350607,66.395412,102.918492,100.000000,43.652229,48.873418,68.607595,58.691416,50.101266,66.197468,85.130734,199.098873,84.051452,198.853215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
