OSU 80 Ton Compressor Load Stand
49.808846,48.996073,199.546465,161.263285,227.261326,225.517483,99.369594,14.158161,192.813116,1.882055,47.746111,50.278699,159.769049,200.933810,157.948288,193.104623,110.160553,183.478871,-0.000474,0.037067,96.202228,63.584862,192.843196,21.172221,48.062074,0.600740,863474.918297,0.879126,8.794202,9.138042,4.000581,0.079735,0.063136,32.000000,92.616954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327001,66.396310,102.896201,100.000000,43.608432,48.873418,68.607595,58.656802,50.101266,66.197468,85.093794,198.739188,83.910000,198.807818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735809,48.996073,199.562663,161.263285,227.362465,225.483513,99.520384,14.156163,192.742637,1.887906,47.968684,50.175178,159.764274,200.874566,157.948782,193.104744,110.138697,183.345464,-0.000476,0.036975,96.438696,63.406114,193.044820,21.172453,48.049002,0.602472,863468.416494,0.881891,8.926189,8.922658,4.006245,0.080947,0.064177,32.000000,92.601532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337096,66.394772,102.859381,100.000000,43.647383,48.873418,68.607595,58.690064,50.101266,66.197468,85.160272,199.040769,84.638538,198.641177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899926,49.116179,199.503483,161.301961,227.357311,225.513786,99.433634,14.160302,192.708205,1.897408,47.314984,50.285388,159.773662,200.901538,157.938203,192.899292,110.165247,184.216085,-0.000476,0.036861,96.635956,63.610689,192.841258,21.172488,48.093158,0.598009,863550.971788,0.881859,9.001830,8.892960,4.012454,0.079804,0.063023,32.000000,92.549389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359084,66.425587,102.856984,100.000000,43.662782,48.873418,68.607595,58.732047,50.101266,66.197468,85.287235,198.867268,84.667811,198.656677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.972235,49.025756,199.402649,161.298878,227.429459,225.540970,99.302995,14.155735,192.792875,1.901467,46.995227,50.233389,159.812851,201.052073,157.934490,192.973933,110.185934,182.758675,-0.000474,0.036933,96.785655,63.577209,192.957755,21.172922,48.340355,0.596227,863662.374618,0.879818,8.952088,9.202352,3.998072,0.080504,0.063208,32.000000,92.523198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360394,66.447320,102.844281,100.000000,43.716612,48.873418,68.607595,58.637169,50.101266,66.197468,85.223676,198.605990,84.251598,198.678668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831983,48.930661,199.654298,161.256278,227.436924,225.544833,99.602130,14.156448,192.825459,1.901339,47.119230,50.222895,159.773519,201.076925,157.949373,193.046520,110.198089,182.981396,-0.000474,0.036917,96.901120,63.743238,192.966953,21.173537,48.013482,0.599187,863349.872210,0.880667,8.839923,9.012218,3.999537,0.081714,0.064586,32.000000,92.521450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365985,66.440430,102.824972,100.000000,43.638343,48.873418,68.607595,58.590380,50.101266,66.197468,85.232325,199.204261,84.698772,198.700933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868173,48.925989,199.468891,161.239183,227.383982,225.525014,99.386182,14.160872,192.859628,1.906893,47.271847,50.189633,159.769931,201.096190,157.955959,193.134063,110.147477,184.228082,-0.000473,0.036889,96.830834,63.509816,192.947229,21.174087,47.877226,0.596791,863160.952554,0.879323,8.836833,8.692733,4.006549,0.079746,0.063427,32.000000,92.511050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371576,66.433123,102.815491,100.000000,43.702853,48.873418,68.607595,58.666518,50.101266,66.197468,85.134929,198.772364,84.212713,198.775245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753903,48.925989,199.567890,161.239183,227.364323,225.519370,99.483938,14.155735,192.798432,1.898887,47.660886,50.173288,159.779578,201.010974,157.957332,193.055585,110.194904,183.880139,-0.000473,0.036871,96.937900,63.298688,192.954329,21.174652,47.941631,0.599388,863276.298790,0.880434,8.794727,9.224743,3.999924,0.082099,0.064693,32.000000,92.573579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375164,66.433389,102.792191,100.000000,43.690603,48.873418,68.607595,58.642045,50.101266,66.197468,85.125051,198.967876,82.862681,199.027448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704176,49.015312,199.469864,161.255718,227.374690,225.497473,99.514381,14.159017,192.929686,1.889655,47.811191,50.071798,159.748983,201.069055,157.933833,193.144431,110.175112,183.106885,-0.000474,0.036873,96.956318,63.473820,193.006558,21.175855,48.085586,0.610601,863232.327647,0.881792,8.912999,9.043207,4.011100,0.080444,0.064208,32.000000,92.544901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358010,66.387421,102.749455,100.000000,43.687585,48.873418,68.607595,58.706215,50.101266,66.197468,85.210630,199.028762,83.588724,198.890941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754988,49.015312,199.536813,161.255718,227.405788,225.511543,99.445863,14.154165,192.815167,1.881343,48.023859,50.028935,159.775932,201.060942,157.935576,193.101116,110.185605,182.937487,-0.000473,0.036883,97.142459,63.361970,192.910174,21.176940,48.002772,0.605735,863548.410641,0.882638,9.053856,8.764278,4.013141,0.082027,0.065272,32.000000,92.568540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354114,66.408932,102.748848,100.000000,43.707611,48.873418,68.607595,58.734355,50.101266,66.197468,85.217792,198.891726,84.053653,198.772531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742306,49.139541,199.524571,161.344281,227.405468,225.533800,99.320444,14.159873,192.702547,1.887160,47.947391,50.157446,159.778073,200.892466,157.933573,193.035440,110.154425,184.281769,-0.000472,0.036884,97.076607,63.601603,192.812114,21.177817,48.014528,0.602021,863464.439462,0.882299,9.001197,8.688216,4.010388,0.079644,0.064135,32.000000,92.579983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353986,66.387550,102.718602,100.000000,43.766674,48.873418,68.607595,58.707129,50.101266,66.197468,85.224954,198.640887,83.887696,198.811083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736320,49.139541,199.512298,161.344281,227.406938,225.561847,99.511050,14.155592,192.758737,1.896514,47.911467,50.001448,159.777910,200.893403,157.906257,193.047619,110.138224,184.058255,-0.000472,0.036893,96.869493,63.406523,192.827085,21.178729,47.978809,0.603615,864123.159354,0.884059,9.138566,9.238472,4.011165,0.082309,0.064763,32.000000,92.567501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356713,66.387787,102.706661,100.000000,43.752860,48.873418,68.607595,58.715257,50.101266,66.197468,85.364758,199.022100,83.677278,198.859942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793232,49.148886,199.729393,161.351288,227.467766,225.591756,99.417758,14.153594,192.849082,1.903344,47.857362,50.234498,159.811067,200.978498,157.923651,192.976193,110.161275,182.671813,-0.000472,0.036974,96.616343,63.487836,192.909930,21.179535,47.926034,0.605241,864302.102378,0.882593,9.144767,9.168563,4.011401,0.079860,0.063681,32.000000,92.623349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348043,66.397423,102.719916,100.000000,43.723685,48.873418,68.607595,58.720129,50.101266,66.197468,85.399140,198.835516,83.730690,198.977762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739951,49.140366,199.406080,161.356613,227.502001,225.622218,99.552095,14.153880,192.810142,1.901862,47.644073,50.073320,159.803697,200.990363,157.957748,192.951542,110.179168,183.406029,-0.000472,0.037178,96.482766,63.472930,192.944152,21.180210,47.993252,0.604812,864192.694644,0.882440,9.095166,8.609622,4.011176,0.079728,0.063769,32.000000,92.586630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371884,66.405096,102.712785,100.000000,43.745392,48.873418,68.607595,58.685595,50.101266,66.197468,85.425351,199.104189,84.217996,198.739918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782882,49.115355,199.561038,161.354931,227.526092,225.614812,99.617824,14.153309,192.796006,1.901257,47.605033,50.135288,159.818884,200.957010,157.960524,192.968736,110.146989,183.956395,-0.000471,0.037182,96.374637,63.351803,192.933139,21.180729,47.972823,0.600551,864281.898488,0.881438,9.069056,8.752603,4.003695,0.080809,0.064547,32.000000,92.574824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386153,66.400663,102.727888,100.000000,43.747081,48.873418,68.607595,58.718120,50.101266,66.197468,85.450316,199.235649,83.907358,198.822098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813156,49.115355,199.492818,161.354931,227.538202,225.616485,99.442223,14.154308,192.789814,1.898933,47.612990,50.070662,159.807304,200.898643,157.955706,192.948711,110.167116,184.170750,-0.000471,0.037175,96.406169,63.265570,192.796269,21.181569,48.018386,0.603283,864313.068210,0.880878,9.072350,9.120530,4.008628,0.079792,0.063728,32.000000,92.565443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409915,66.409508,102.736196,100.000000,43.758078,48.873418,68.607595,58.694322,50.101266,66.197468,85.447390,198.884445,82.198413,199.118124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802552,49.103536,199.424075,161.363059,227.552918,225.614783,99.320164,14.153309,192.766260,1.885342,47.505006,50.213908,159.821408,200.939233,157.972105,193.057886,110.138179,183.540295,-0.000470,0.037177,96.468585,63.387577,192.815012,21.182089,48.120384,0.615348,864190.650942,0.881844,9.041010,9.183020,4.004822,0.081082,0.064518,32.000000,92.593728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390600,66.405125,102.717005,100.000000,43.798516,48.873418,68.607595,58.678215,50.101266,66.197468,85.456737,198.640329,84.668178,198.601602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816180,49.079350,199.502030,161.365021,227.654721,225.654677,99.283165,14.156020,192.798064,1.882044,47.390908,50.234974,159.827460,200.887145,157.972891,192.990842,110.149501,182.925793,-0.000471,0.037160,96.512829,63.570470,192.984635,21.182717,48.153272,0.597335,864265.878066,0.883101,9.040168,8.968760,4.004294,0.079251,0.063309,32.000000,92.620231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406414,66.403077,102.725226,100.000000,43.776902,48.873418,68.607595,58.683374,50.101266,66.197468,85.451783,198.566329,84.674634,198.624262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664289,49.030428,199.575526,161.331389,227.682750,225.666812,99.467664,14.161158,192.827390,1.873004,47.242511,50.205675,159.827304,200.972850,157.981408,193.010159,110.146583,183.670574,-0.000472,0.036987,96.507082,63.476941,192.904441,21.183384,47.800921,0.597373,864251.842344,0.883257,9.001875,8.719793,4.004764,0.081316,0.064389,32.000000,92.609575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407488,66.413739,102.695509,100.000000,43.816944,48.873418,68.607595,58.673015,50.101266,66.197468,85.468062,198.935329,83.745804,198.822727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792390,48.981506,199.539457,161.311770,227.689669,225.631747,99.454452,14.158161,192.749212,1.878778,47.405956,50.239552,159.826811,200.972463,157.960927,193.119454,110.148920,184.308787,-0.000470,0.036743,96.521845,63.431145,192.903565,21.183878,47.879408,0.605744,864454.355711,0.884541,9.110336,9.010663,4.018492,0.080115,0.063889,32.000000,92.658035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416494,66.428195,102.647511,100.000000,43.779465,48.873418,68.607595,58.761008,50.101266,66.197468,85.429785,198.908904,83.880286,198.920327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793577,48.981506,199.650257,161.311770,227.703371,225.590373,99.423421,14.157447,192.764842,1.881167,47.706930,50.073314,159.820896,201.061125,157.966312,192.969778,110.158749,183.568103,-0.000469,0.036494,96.678604,63.388285,192.897957,21.184442,48.062813,0.603126,863975.001683,0.881872,8.928657,9.254381,4.007429,0.081864,0.064256,32.000000,92.667253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411627,66.415809,102.614661,100.000000,43.848392,48.873418,68.607595,58.688340,50.101266,66.197468,85.386865,198.846843,84.077864,198.654513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856431,49.032627,199.526958,161.319337,227.655101,225.501786,99.446950,14.162014,192.802259,1.866898,47.554015,50.091363,159.806753,201.006815,157.973255,193.118255,110.144417,183.071521,-0.000470,0.036511,96.810546,63.551143,192.803486,21.184272,47.820971,0.601822,863741.914268,0.881962,8.927428,8.958931,4.009558,0.080295,0.063530,32.000000,92.637276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412629,66.413064,102.553843,100.000000,43.844879,48.873418,68.607595,58.687411,50.101266,66.197468,85.441371,198.893899,84.032743,198.774970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786687,49.054614,199.384758,161.327185,227.612000,225.457199,99.453946,14.156163,192.747541,1.854711,47.478516,50.164294,159.820104,201.008303,157.945531,193.040856,110.129241,183.624932,-0.000469,0.036502,96.988008,63.369685,192.979557,21.183847,47.623358,0.601063,863488.259951,0.880299,8.913507,8.781288,4.002030,0.081639,0.064160,32.000000,92.622201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381271,66.404098,102.554923,100.000000,43.868320,48.873418,68.607595,58.649836,50.101266,66.197468,85.450998,198.907892,84.109852,198.687243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877462,49.015037,199.675898,161.307286,227.554064,225.422084,99.320811,14.156163,192.822722,1.865022,47.415461,50.157959,159.826462,200.957907,157.972645,192.958226,110.167719,183.787030,-0.000469,0.036487,97.196382,63.304343,192.908420,21.184068,47.742972,0.600872,863587.416603,0.881488,9.007669,9.010385,4.004781,0.081750,0.064180,32.000000,92.578185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391610,66.432391,102.528984,100.000000,43.865892,48.873418,68.607595,58.644203,50.101266,66.197468,85.489398,198.641623,83.732084,198.670603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788909,48.976834,199.555607,161.285706,227.498260,225.390734,99.387537,14.149599,192.703876,1.863464,47.369166,50.221405,159.789848,200.938784,157.966117,192.949869,110.171955,183.656566,-0.000467,0.036456,97.120688,63.459501,192.898592,21.184223,47.740105,0.609394,863182.354685,0.882278,8.912271,9.035023,4.003243,0.082343,0.063491,32.000000,92.564316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380269,66.426428,102.535255,100.000000,43.854073,48.873418,68.607595,58.633441,50.101266,66.197468,85.459898,198.775074,83.713302,198.757385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764955,48.976834,199.422307,161.285706,227.513536,225.356675,99.264874,14.166295,192.702104,1.857175,47.675657,50.047888,159.830627,200.808533,157.970031,192.964447,110.187332,183.211944,-0.000468,0.036447,96.504215,63.314802,192.842683,21.184606,47.984399,0.603747,862918.510396,0.881580,8.927590,8.979884,4.008033,0.080808,0.064177,32.000000,92.573535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402850,66.444922,102.544770,100.000000,43.919493,48.873418,68.607595,58.681463,50.101266,66.197468,85.426232,198.529749,84.179038,198.760926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704883,49.014762,199.444490,161.287387,227.452786,225.329056,99.312933,14.156020,192.688887,1.859184,47.774740,50.120781,159.794844,200.738729,157.975272,192.909516,110.156048,183.448653,-0.000468,0.036459,96.320153,63.533225,192.881845,21.184495,47.886241,0.600285,862744.872833,0.883008,8.952396,8.792700,4.007284,0.082192,0.065118,32.000000,92.548494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382461,66.435295,102.545191,100.000000,43.880108,48.873418,68.607595,58.695314,50.101266,66.197468,85.466613,198.625866,84.228341,198.692554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622649,49.086771,199.557095,161.326064,227.432673,225.316873,99.441208,14.155021,192.628070,1.850265,47.895265,50.030766,159.826592,200.804762,157.964479,192.812686,110.110771,183.538089,-0.000468,0.036471,96.326453,63.269550,192.852130,21.184275,48.067844,0.600620,862995.759708,0.883752,9.052572,8.915489,4.012573,0.080882,0.064097,32.000000,92.581535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400474,66.463788,102.569868,100.000000,43.893583,48.873418,68.607595,58.730580,50.101266,66.197468,85.473697,198.882416,83.189165,198.931972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688787,49.146687,199.345919,161.365581,227.387791,225.318427,99.474186,14.153594,192.430845,1.852998,48.090030,49.979471,159.811147,200.692431,157.956163,192.871398,110.135031,183.511686,-0.000468,0.036737,96.386572,63.383452,192.873382,21.183560,47.839074,0.609369,863497.975146,0.884368,9.209888,8.995317,4.021492,0.081641,0.064556,32.000000,92.561818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401698,66.455850,102.588741,100.000000,43.861025,48.873418,68.607595,58.781306,50.101266,66.197468,85.561083,198.948372,83.017926,198.947904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608946,49.146687,199.516301,161.365581,227.413569,225.291304,99.549964,14.162299,192.619985,1.855946,48.275863,50.097009,159.852956,200.776485,157.956586,192.788020,110.145026,183.410204,-0.000471,0.036993,96.585933,63.314727,192.715502,21.182698,48.033027,0.609557,863462.786714,0.882922,9.201186,8.960858,4.011889,0.080982,0.063873,32.000000,92.572417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421680,66.454234,102.623201,100.000000,43.872084,48.873418,68.607595,58.748638,50.101266,66.197468,85.642392,199.099928,84.655852,198.674301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688519,49.233814,199.233121,161.403417,227.443192,225.262819,99.504532,14.152310,192.412400,1.860424,48.238794,50.002877,159.824881,200.750676,157.939382,192.755376,110.070675,182.898902,-0.000469,0.037254,96.873709,63.220773,192.678429,21.181095,47.966062,0.598912,863447.391658,0.883721,9.284030,8.911654,4.021781,0.080711,0.063268,32.000000,92.571357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364535,66.403971,102.587781,100.000000,43.872719,48.873418,68.607595,58.798552,50.101266,66.197468,85.757149,199.009064,84.142354,198.830005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769656,49.277241,199.165893,161.428081,227.423869,225.238520,99.406383,14.159588,192.520192,1.863728,47.846927,50.092348,159.871794,200.765945,157.980748,192.804051,110.072250,184.061598,-0.000468,0.037589,97.185620,63.343053,192.630885,21.178959,47.926413,0.601183,863757.015947,0.882656,9.288591,8.788207,4.009641,0.079600,0.063542,32.000000,92.621468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395134,66.440929,102.644524,100.000000,43.832401,48.873418,68.607595,58.753928,50.101266,66.197468,85.852480,198.812766,84.030029,198.723121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711440,49.163728,199.206128,161.400615,227.423886,225.226247,99.511021,14.153594,192.519428,1.860521,47.472849,50.081644,159.848137,200.602403,158.006060,192.719339,110.063702,183.717370,-0.000469,0.037862,97.377688,63.340326,192.627665,21.177340,48.017250,0.600983,863692.618267,0.881940,9.247934,9.235825,4.001753,0.080875,0.064804,32.000000,92.626896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381897,66.480566,102.651889,100.000000,43.811716,48.873418,68.607595,58.712516,50.101266,66.197468,85.896931,199.022042,84.586960,198.756126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805757,49.091168,199.147139,161.349606,227.374952,225.229297,99.485285,14.156448,192.611683,1.854811,47.350864,50.172539,159.855053,200.672615,157.995645,192.836930,110.036738,182.795465,-0.000467,0.038107,97.470808,63.507189,192.535724,21.175818,47.980054,0.600983,863692.618267,0.881940,9.247934,9.235825,4.001753,0.081806,0.064768,32.000000,92.625264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389115,66.449889,102.676652,100.000000,43.799694,48.873418,68.607595,58.747043,50.101266,66.197468,85.814796,198.970569,84.321884,198.694679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840867,49.091168,199.294554,161.349606,227.252190,225.250955,99.464543,14.156448,192.529637,1.845556,47.270269,50.199179,159.850312,200.743235,158.018044,192.831062,110.064367,183.151003,-0.000466,0.038381,97.470695,63.545741,192.589403,21.174147,47.797983,0.598107,863153.647664,0.880035,9.024483,8.782077,3.998476,0.080216,0.063934,32.000000,92.619491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407136,66.478390,102.709308,100.000000,43.795471,48.873418,68.607595,58.693615,50.101266,66.197468,85.765615,198.929086,83.026070,198.934686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784869,49.039773,199.424667,161.305324,227.234586,225.247681,99.302843,14.157590,192.446282,1.828555,47.300618,50.174168,159.833167,200.660220,157.990679,192.767502,110.065814,183.918071,-0.000466,0.038542,97.538101,63.637218,192.637861,21.172978,47.888495,0.607447,863072.466528,0.879614,8.988150,8.892092,3.998617,0.081503,0.064766,32.000000,92.611266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412713,66.482737,102.719159,100.000000,43.832605,48.873418,68.607595,58.672290,50.101266,66.197468,85.783576,198.605685,83.414917,198.857896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760027,49.020808,199.289662,161.285145,227.205479,225.267755,99.247633,14.159303,192.532818,1.820520,47.280810,50.127474,159.827511,200.759626,157.981993,192.709401,110.003686,183.877504,-0.000466,0.038514,97.439472,63.614428,192.740895,21.172107,47.798578,0.605398,863028.105711,0.882008,8.994710,9.186927,4.005728,0.080307,0.063714,32.000000,92.622678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415606,66.503140,102.741631,100.000000,43.893761,48.873418,68.607595,58.705851,50.101266,66.197468,85.744223,198.495266,85.023129,198.466079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871737,49.020808,199.527208,161.285145,227.235035,225.279901,99.542110,14.161158,192.477797,1.823534,47.012702,50.318894,159.793636,200.715325,157.972553,192.751512,109.987489,182.560047,-0.000468,0.038523,97.045720,63.521047,192.655787,21.171073,48.052914,0.593940,863355.804908,0.883020,9.001474,9.233409,4.005015,0.081444,0.064087,32.000000,92.624752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431786,66.484793,102.746479,100.000000,43.818385,48.873418,68.607595,58.720380,50.101266,66.197468,85.733720,199.084220,84.718068,198.703176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945214,48.948800,199.602439,161.259081,227.261279,225.296500,99.427893,14.163726,192.525801,1.813416,46.891407,50.354113,159.792937,200.715448,157.978263,192.792380,110.010775,183.164321,-0.000466,0.038543,96.979237,63.552202,192.793124,21.169604,48.318160,0.595428,863231.028734,0.878263,8.885861,8.740075,4.000807,0.081730,0.065132,32.000000,92.664262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431430,66.497352,102.747980,100.000000,43.933892,48.873418,68.607595,58.655261,50.101266,66.197468,85.668198,198.855786,84.555412,198.730752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813517,48.899879,199.566832,161.227131,227.269244,225.317737,99.612921,14.154308,192.445287,1.811044,47.586435,50.109322,159.788118,200.603769,157.973433,192.770576,109.981366,183.700617,-0.000464,0.038545,96.480312,63.264916,192.643716,21.167291,47.821224,0.595861,862883.148816,0.877721,8.737915,8.950836,3.996428,0.080971,0.064402,32.000000,92.659330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399952,66.502433,102.709136,100.000000,43.856019,48.873418,68.607595,58.741545,50.101266,66.197468,85.615212,199.225842,84.059816,198.766630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827255,49.016961,199.241785,161.241985,227.284517,225.270202,99.287398,14.157162,192.480666,1.811629,47.417125,50.052237,159.777213,200.801357,157.948928,192.744419,109.995701,183.278718,-0.000464,0.038523,96.401548,63.345691,192.652280,21.165074,47.644526,0.600847,863033.922877,0.880523,8.828559,9.142939,4.006477,0.080113,0.063094,32.000000,92.629085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395392,66.507024,102.690821,100.000000,43.871766,48.873418,68.607595,58.684687,50.101266,66.197468,85.725393,198.574796,83.570089,198.845623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764829,49.011189,199.565113,161.248151,227.291465,225.224491,99.388406,14.157876,192.493964,1.813772,47.627858,50.038006,159.790110,200.709107,157.947524,192.747415,109.987245,182.664830,-0.000465,0.038523,96.441431,63.415667,192.674694,21.163142,47.563317,0.603435,863251.380432,0.881343,8.928025,9.010152,3.998651,0.081822,0.064507,32.000000,92.607124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402151,66.522556,102.635137,100.000000,43.855928,48.873418,68.607595,58.675579,50.101266,66.197468,85.732791,198.776813,84.711685,198.626976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684990,49.050217,199.208117,161.263845,227.409889,225.190527,99.500410,14.157305,192.457764,1.807165,47.715523,50.064725,159.807724,200.722889,157.953864,192.678556,109.965473,183.320977,-0.000466,0.038527,96.653119,63.395167,192.520754,21.161980,47.963880,0.603435,863251.380432,0.881343,8.928025,9.010152,3.998651,0.081912,0.064284,32.000000,92.666161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419513,66.530394,102.624772,100.000000,43.856045,48.873418,68.607595,58.710780,50.101266,66.197468,85.734025,199.000821,83.697821,198.914191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703279,49.050217,199.314192,161.263845,227.449721,225.176873,99.295242,14.158874,192.438250,1.796991,47.570046,50.084487,159.778181,200.704072,157.954046,192.739939,109.993768,183.381477,-0.000467,0.038517,96.871687,63.494750,192.669819,21.160548,47.927062,0.603824,863414.830103,0.882025,9.108653,9.056719,4.009423,0.080742,0.063633,32.000000,92.666723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381512,66.524763,102.583763,100.000000,43.849998,48.873418,68.607595,58.759327,50.101266,66.197468,85.782271,198.590484,83.891218,198.893262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742545,49.061210,199.242891,161.263285,227.430455,225.151731,99.308329,14.157162,192.360376,1.788463,47.552466,50.153435,159.782424,200.679363,157.925867,192.692429,110.019323,183.034837,-0.000467,0.038504,97.048648,63.380322,192.536274,21.158670,47.870519,0.602429,863212.310165,0.883432,9.089690,9.051809,4.010081,0.082555,0.064529,32.000000,92.661259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389102,66.544877,102.585154,100.000000,43.939285,48.873418,68.607595,58.751873,50.101266,66.197468,85.794402,198.616657,83.868987,198.810807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719016,49.047193,199.244327,161.264686,227.309761,225.143153,99.554161,14.156877,192.373329,1.787417,47.269193,50.065758,159.773615,200.592638,157.937402,192.612610,109.958731,182.611268,-0.000466,0.038513,96.713524,63.296889,192.561115,21.156620,47.938620,0.601963,862959.279020,0.882470,9.059987,8.892184,4.005482,0.081168,0.064014,32.000000,92.659690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382701,66.535539,102.572012,100.000000,43.866249,48.873418,68.607595,58.732451,50.101266,66.197468,85.818794,199.108322,84.390996,198.771586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694329,48.982606,199.182524,161.250673,227.342810,225.135595,99.573767,14.149171,192.515658,1.779294,47.140070,50.229586,159.788114,200.640547,157.924782,192.514940,109.946517,183.127565,-0.000467,0.038508,96.632785,63.442247,192.412440,21.154763,47.932634,0.598446,863168.366908,0.880685,9.070353,8.788694,4.007407,0.081552,0.063613,32.000000,92.644002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357593,66.513262,102.551301,100.000000,43.805235,48.873418,68.607595,58.747609,50.101266,66.197468,85.816859,199.147534,84.038172,198.752192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713871,48.982606,199.125652,161.250673,227.314702,225.079239,99.604515,14.154879,192.521693,1.774839,47.137644,50.128086,159.787719,200.487891,157.923631,192.480719,109.928790,183.276598,-0.000468,0.038502,96.587685,63.556096,192.630907,21.152660,47.935663,0.600948,863064.342420,0.880809,9.031358,9.000873,4.008154,0.081380,0.064177,32.000000,92.644516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355080,66.518657,102.542218,100.000000,43.837263,48.873418,68.607595,58.762601,50.101266,66.197468,85.759599,199.209029,84.710217,198.763050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698693,48.925439,199.187741,161.221246,227.203895,225.066835,99.340041,14.154879,192.472499,1.773506,47.217907,50.052877,159.756340,200.499144,157.926499,192.558459,109.888149,183.526683,-0.000468,0.038506,96.560664,63.356803,192.520938,21.150697,47.958219,0.595705,862897.364087,0.879932,9.011099,9.076244,4.005434,0.082419,0.064816,32.000000,92.614391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320865,66.480576,102.533611,100.000000,43.802153,48.873418,68.607595,58.753978,50.101266,66.197468,85.762106,198.680083,83.706772,198.952664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775084,48.929012,199.102037,161.223208,227.195523,225.025806,99.501288,14.156591,192.362910,1.766877,46.812665,50.114692,159.731091,200.675367,157.929477,192.530999,109.965671,182.681829,-0.000468,0.038514,96.778532,63.394127,192.392613,21.147698,47.994730,0.603003,862891.553322,0.882384,8.969666,9.213532,4.007907,0.080725,0.063711,32.000000,92.589568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339924,66.465949,102.547434,100.000000,43.767595,48.873418,68.607595,58.767210,50.101266,66.197468,85.702630,199.002575,84.539712,198.755064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764783,48.830896,199.191552,161.207233,227.193737,225.004490,99.551850,14.154879,192.455991,1.764348,46.679846,50.151314,159.756022,200.612005,157.952579,192.620554,109.952844,183.033696,-0.000468,0.038683,96.940777,63.275615,192.477701,21.145220,47.943812,0.595668,862278.174782,0.878636,8.875589,8.811892,3.997269,0.082110,0.064279,32.000000,92.533235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322590,66.471057,102.552086,100.000000,43.781617,48.873418,68.607595,58.722297,50.101266,66.197468,85.697507,199.103700,84.284026,198.806952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609492,48.771807,199.074629,161.196023,227.226023,224.993463,99.358173,14.154879,192.327693,1.754978,46.995534,50.012268,159.765033,200.470440,157.925407,192.614850,109.945272,183.624301,-0.000470,0.038910,97.009522,63.293911,192.442133,21.142493,47.976520,0.597830,861967.467882,0.878730,8.806636,8.958223,4.002661,0.081009,0.064122,32.000000,92.511769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320492,66.461868,102.528062,100.000000,43.798866,48.873418,68.607595,58.728583,50.101266,66.197468,85.582969,198.716345,84.064438,198.940233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724118,48.771807,199.181400,161.196023,227.193874,224.985371,99.315960,14.144604,192.335069,1.749279,47.051222,50.121547,159.738830,200.541549,157.928937,192.627229,109.949802,183.573053,-0.000469,0.039153,97.070878,63.364497,192.549006,21.139882,48.035010,0.600667,862069.866168,0.883316,8.908583,9.194108,4.012833,0.080840,0.064164,32.000000,92.563683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334762,66.482853,102.511047,100.000000,43.761354,48.873418,68.607595,58.819992,50.101266,66.197468,85.500788,198.631921,83.905084,198.938148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751868,48.808360,199.144522,161.206112,227.263405,224.976674,99.590402,14.155307,192.311451,1.762799,47.024727,50.253916,159.730513,200.546870,157.908910,192.559051,109.934530,182.504245,-0.000468,0.039133,97.135843,63.373240,192.521040,21.137767,47.869726,0.600785,861823.743419,0.881396,8.789679,9.169789,4.005730,0.081811,0.063706,32.000000,92.553766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311464,66.489060,102.504038,100.000000,43.751825,48.873418,68.607595,58.758241,50.101266,66.197468,85.510578,199.180805,83.892171,198.807857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681758,48.809184,199.455633,161.201908,227.283506,224.951553,99.517699,14.153024,192.327963,1.770644,47.129902,50.084972,159.739051,200.515719,157.921616,192.540795,109.935816,182.616067,-0.000469,0.039122,97.213908,63.494126,192.476009,21.135967,47.839434,0.600542,861873.080667,0.878479,8.797478,8.771393,4.002755,0.082629,0.064819,32.000000,92.557504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326285,66.481848,102.503337,100.000000,43.770028,48.873418,68.607595,58.742859,50.101266,66.197468,85.488278,199.035398,82.945219,198.953490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738082,48.835568,199.172054,161.181169,227.260515,224.939089,99.573816,14.149028,192.345867,1.761259,47.341303,50.050925,159.738454,200.572720,157.908572,192.520013,109.923555,183.673462,-0.000468,0.039145,97.087984,63.338210,192.453903,21.134099,47.991287,0.608778,861897.945331,0.880403,8.870974,8.813470,4.014665,0.081242,0.064296,32.000000,92.569657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348466,66.477853,102.486975,100.000000,43.856716,48.873418,68.607595,58.784933,50.101266,66.197468,85.466898,199.147631,84.555339,198.761240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663755,48.835568,199.112488,161.181169,227.252200,224.935963,99.358341,14.156591,192.316494,1.752084,47.501824,50.072133,159.740374,200.531355,157.920302,192.414632,109.914057,183.608057,-0.000468,0.039178,96.751642,63.363906,192.403545,21.132625,47.944263,0.595989,861925.469318,0.878816,8.838969,9.234805,4.004418,0.081653,0.063623,32.000000,92.547036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342279,66.489563,102.485791,100.000000,43.787711,48.873418,68.607595,58.754769,50.101266,66.197468,85.472886,198.716682,84.051966,198.758919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761836,48.903452,199.208113,161.188736,227.211407,224.935011,99.205519,14.158161,192.425279,1.758012,46.943519,50.129256,159.710978,200.568317,157.907434,192.608354,109.929515,182.460086,-0.000468,0.039185,96.606421,63.484725,192.441989,21.130838,47.955442,0.600217,862077.911745,0.882175,8.916031,9.219052,4.009211,0.082467,0.065154,32.000000,92.547440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355102,66.441176,102.472200,100.000000,43.736603,48.873418,68.607595,58.799753,50.101266,66.197468,85.523719,198.411039,83.929662,198.934253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716728,48.806436,199.346273,161.172761,227.192115,224.937045,99.421023,14.160587,192.437184,1.758404,46.773061,50.246038,159.725711,200.466526,157.884487,192.449594,109.896529,182.910934,-0.000469,0.039180,96.371048,63.358917,192.429078,21.128457,47.973418,0.600372,861996.085527,0.881763,8.882244,8.759277,4.003231,0.082016,0.064859,32.000000,92.538862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317792,66.445825,102.478507,100.000000,43.736224,48.873418,68.607595,58.754573,50.101266,66.197468,85.413055,198.842046,84.212200,198.772688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715358,48.765761,199.209432,161.145296,227.161647,224.985460,99.456821,14.152595,192.453054,1.765242,46.897813,49.970025,159.730122,200.573189,157.928507,192.586164,109.975151,183.401643,-0.000469,0.038992,96.374395,63.373795,192.498097,21.127226,47.726871,0.598427,861937.864337,0.879318,8.837118,8.952558,4.004695,0.080562,0.064261,32.000000,92.511117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326813,66.458627,102.464262,100.000000,43.822935,48.873418,68.607595,58.775133,50.101266,66.197468,85.390482,198.913642,84.730687,198.633270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692530,48.791320,199.099677,161.145016,227.163150,225.010908,99.417040,14.157305,192.288769,1.757420,47.118875,50.049456,159.701408,200.642810,157.894825,192.548662,109.942939,183.786540,-0.000469,0.038733,96.374686,63.422121,192.519612,21.126594,47.901982,0.595074,861705.311001,0.880306,8.792713,9.078220,4.007000,0.081792,0.064165,32.000000,92.536473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278096,66.422661,102.410588,100.000000,43.872467,48.873418,68.607595,58.778110,50.101266,66.197468,85.322549,198.834080,84.517922,198.810886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605099,48.791320,199.080497,161.145016,227.188056,225.019081,99.484128,14.157305,192.388630,1.758358,47.231378,49.978958,159.718159,200.526361,157.887854,192.528290,109.909871,182.751593,-0.000468,0.038467,96.476158,63.453158,192.544738,21.126151,48.064220,0.596693,862070.874002,0.881270,8.841939,9.259063,4.006632,0.081307,0.064691,32.000000,92.544788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305304,66.439545,102.422009,100.000000,43.739312,48.873418,68.607595,58.794376,50.101266,66.197468,85.321475,198.968257,83.293567,198.891531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
