OSU 80 Ton Compressor Load Stand
49.762916,48.830346,199.325255,161.174443,227.179815,225.010022,99.291564,14.155307,192.405754,1.767613,47.258196,50.052493,159.708154,200.451786,157.869153,192.522217,109.898896,183.004578,-0.000467,0.038193,96.592718,63.207761,192.608820,21.125778,47.825551,0.606390,862350.117027,0.882433,8.932657,8.891945,4.013307,0.081997,0.064689,32.000000,92.552594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297170,66.430549,102.413738,100.000000,43.730146,48.873418,68.607595,58.848583,50.101266,66.197468,85.336567,198.583128,83.411835,198.887912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788512,48.814406,199.169513,161.173602,227.187494,225.010116,99.537985,14.160872,192.467542,1.779857,47.080872,50.158283,159.686523,200.571680,157.846719,192.619214,109.910556,183.540023,-0.000467,0.038106,96.391212,63.462933,192.456121,21.125108,47.852543,0.604407,862218.842539,0.881090,8.808020,9.000899,4.005498,0.080032,0.063743,32.000000,92.517594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282434,66.430765,102.418302,100.000000,43.806880,48.873418,68.607595,58.761065,50.101266,66.197468,85.317397,199.075971,83.887916,198.853648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669009,48.814406,199.387146,161.173602,227.169134,225.012591,99.462000,14.153880,192.354805,1.779127,46.977928,49.972446,159.701906,200.517880,157.854593,192.501722,109.891545,183.358852,-0.000468,0.038082,96.473663,63.326236,192.404586,21.124842,47.894644,0.600334,862101.804088,0.878368,8.765573,9.196279,4.000311,0.081014,0.064297,32.000000,92.486887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309377,66.426130,102.436705,100.000000,43.716000,48.873418,68.607595,58.746847,50.101266,66.197468,85.280452,198.923999,83.914622,198.770328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650422,48.814406,199.089826,161.173602,227.101392,225.017575,99.279529,14.156306,192.288751,1.769701,46.890993,50.050406,159.688437,200.586196,157.876922,192.543100,109.928741,182.394566,-0.000468,0.038062,96.572832,63.226565,192.404891,21.124406,47.772704,0.601904,862387.622101,0.881399,8.889417,9.145288,4.014317,0.082398,0.065145,32.000000,92.442760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301988,66.416632,102.454231,100.000000,43.824558,48.873418,68.607595,58.817048,50.101266,66.197468,85.259013,198.559058,84.879696,198.609273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683386,48.738003,199.185587,161.131564,227.091066,225.010988,99.637090,14.155307,192.353454,1.765311,46.842164,49.990442,159.688053,200.557634,157.853532,192.604848,109.894566,183.389989,-0.000468,0.038030,96.637158,63.406564,192.475682,21.123954,47.893778,0.594637,862240.214645,0.883406,8.908700,8.734627,4.009832,0.080019,0.063735,32.000000,92.447926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296581,66.433709,102.455342,100.000000,43.681478,48.873418,68.607595,58.831556,50.101266,66.197468,85.159624,199.274180,84.195399,198.854474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749026,48.720689,199.061919,161.114188,227.021846,224.957617,99.435925,14.159873,192.344292,1.770661,46.595309,50.151436,159.667648,200.558449,157.844395,192.622941,109.867061,183.484175,-0.000468,0.038044,96.078318,63.447069,192.516144,21.123524,48.002610,0.599162,862120.424995,0.879372,8.798104,9.154301,4.009099,0.081728,0.064778,32.000000,92.518916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303132,66.408612,102.489162,100.000000,43.838810,48.873418,68.607595,58.814271,50.101266,66.197468,85.098872,198.871850,83.425922,198.913600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667526,48.670946,199.614330,161.093729,227.008526,224.913826,99.586752,14.154593,192.313189,1.764697,46.245238,50.174582,159.654106,200.590518,157.838743,192.579361,109.899327,183.307982,-0.000468,0.038052,95.590340,63.517749,192.489000,21.123275,47.947238,0.605127,862185.851776,0.879537,8.773257,9.226427,4.014382,0.081112,0.063535,32.000000,92.539289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296493,66.409035,102.496917,100.000000,43.692217,48.873418,68.607595,58.780466,50.101266,66.197468,85.064092,199.173503,84.324158,198.746881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645607,48.571460,199.068216,161.065704,226.931334,224.887026,99.348944,14.154736,192.365795,1.766537,46.191594,50.053547,159.663033,200.638936,157.852593,192.533544,109.866633,182.458293,-0.000467,0.038056,95.521250,63.447486,192.476253,21.122498,48.040167,0.598958,861556.107517,0.879583,8.747495,9.117841,4.019011,0.081683,0.064111,32.000000,92.499076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319219,66.392250,102.528302,100.000000,43.845458,48.873418,68.607595,58.829235,50.101266,66.197468,84.973839,198.697888,83.609194,198.976110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873073,48.571460,199.209586,161.065704,226.837124,224.884477,99.480542,14.154593,192.445736,1.761272,46.140127,50.057465,159.641083,200.602750,157.835874,192.678615,109.856985,182.928773,-0.000467,0.038065,95.412549,63.266345,192.536969,21.121862,47.890767,0.602873,861305.465547,0.881769,8.670750,8.821462,4.009785,0.082329,0.064569,32.000000,92.508640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328633,66.413366,102.532963,100.000000,43.704912,48.873418,68.607595,58.842764,50.101266,66.197468,84.825755,198.961084,84.571113,198.768675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740460,48.509900,199.139580,161.046647,226.778243,224.865269,99.462391,14.148029,192.447997,1.764846,46.584913,50.033357,159.668741,200.582812,157.840211,192.709699,109.900546,183.934954,-0.000467,0.038054,95.354414,63.466425,192.330045,21.121553,47.959769,0.593886,860969.992946,0.876129,8.435130,9.013463,3.994331,0.080625,0.063975,32.000000,92.481514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342544,66.398988,102.570892,100.000000,43.708979,48.873418,68.607595,58.713918,50.101266,66.197468,84.706924,198.924783,84.076984,198.758211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668334,48.532160,199.122642,161.053093,226.766392,224.878131,99.388553,14.154451,192.363548,1.768800,46.971327,50.075028,159.615712,200.561834,157.816481,192.489906,109.892901,183.114072,-0.000467,0.038054,95.285382,63.338242,192.513658,21.121237,47.989898,0.598478,860794.243151,0.878660,8.510837,9.358706,4.003573,0.081861,0.064512,32.000000,92.458355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342994,66.405691,102.580769,100.000000,43.721784,48.873418,68.607595,58.791873,50.101266,66.197468,84.642135,198.777105,83.713375,198.827999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607536,48.636593,199.402304,161.087003,226.768807,224.885173,99.300252,14.155021,192.351534,1.773334,46.947438,49.979598,159.651203,200.505648,157.829799,192.599184,109.868176,182.669812,-0.000467,0.038052,95.017529,63.343387,192.508681,21.120601,47.920517,0.601897,861030.928922,0.880837,8.607871,9.049270,4.009046,0.080197,0.063854,32.000000,92.455777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361810,66.398319,102.601801,100.000000,43.831375,48.873418,68.607595,58.835388,50.101266,66.197468,84.602171,198.600505,84.734942,198.634962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701075,48.636593,199.105985,161.087003,226.636052,224.869331,99.391075,14.162014,192.317994,1.780415,46.845633,50.071708,159.642463,200.492417,157.784454,192.608947,109.901774,182.589471,-0.000466,0.038060,95.002604,63.326693,192.508332,21.119823,47.996101,0.596104,861555.201355,0.883109,8.775399,8.901946,4.019597,0.081536,0.064785,32.000000,92.514702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319774,66.376139,102.581324,100.000000,43.812354,48.873418,68.607595,58.875423,50.101266,66.197468,84.652054,198.782149,83.283442,198.862735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679386,48.657479,199.352304,161.096532,226.569243,224.915257,99.619432,14.155307,192.259314,1.775812,46.798612,50.001001,159.642774,200.609335,157.810790,192.594254,109.867706,183.422474,-0.000465,0.038074,95.161335,63.061067,192.418250,21.119225,47.436509,0.604786,861189.641868,0.880395,8.678352,8.837200,4.006070,0.080652,0.064225,32.000000,92.537360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313473,66.371065,102.610520,100.000000,43.680748,48.873418,68.607595,58.826414,50.101266,66.197468,84.626611,199.238864,84.005744,198.847117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653016,48.625600,199.045036,161.088685,226.504360,224.946082,99.555869,14.159588,192.205411,1.789166,46.788924,50.099983,159.644117,200.393276,157.805724,192.488199,109.862213,183.126066,-0.000464,0.038101,95.230719,63.228704,192.449126,21.118511,47.726708,0.600516,861642.057318,0.879034,8.721727,9.193714,4.012777,0.081319,0.064604,32.000000,92.503866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303327,66.370469,102.622167,100.000000,43.786819,48.873418,68.607595,58.842995,50.101266,66.197468,84.582832,199.111738,83.997820,198.786575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632694,48.599217,199.028073,161.077475,226.381480,224.935284,99.345286,14.150740,192.273216,1.789993,46.555405,50.207603,159.618760,200.484405,157.806712,192.464520,109.842831,182.456583,-0.000465,0.038088,95.218338,63.492497,192.384968,21.117825,47.844285,0.600213,861722.713137,0.880156,8.717202,9.084598,4.008720,0.081961,0.064825,32.000000,92.523311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.289464,66.367393,102.617812,100.000000,43.771643,48.873418,68.607595,58.862945,50.101266,66.197468,84.487397,198.690572,84.242794,198.697550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738269,48.599217,199.309639,161.077475,226.348359,224.939718,99.235545,14.151739,192.310661,1.797453,46.644650,50.103342,159.638244,200.505790,157.810022,192.501863,109.874748,183.447310,-0.000463,0.038089,95.236578,63.317562,192.307487,21.117168,47.681398,0.603542,861683.366165,0.882176,8.699468,8.849251,4.009293,0.082044,0.064546,32.000000,92.586983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.288125,66.356047,102.615222,100.000000,43.649531,48.873418,68.607595,58.879180,50.101266,66.197468,84.409658,198.471090,84.072288,198.726661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720520,48.543703,199.389026,161.057857,226.311496,224.974515,99.416504,14.139038,192.161490,1.810352,46.968425,50.058641,159.612790,200.340597,157.830525,192.420874,109.810115,183.260595,-0.000462,0.038067,95.323909,63.436035,192.328071,21.116552,47.988690,0.603542,861683.366165,0.882176,8.699468,8.849251,4.009293,0.081932,0.064643,32.000000,92.606768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292428,66.378285,102.617599,100.000000,43.750780,48.873418,68.607595,58.821351,50.101266,66.197468,84.300946,198.833008,84.070894,198.774222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667380,48.608286,199.241537,161.054774,226.370144,224.988886,99.482344,14.153594,192.211022,1.814575,47.097048,49.983532,159.596205,200.400330,157.776940,192.453358,109.783385,182.808282,-0.000461,0.038047,95.376624,63.579805,192.258926,21.116041,47.804401,0.599628,861705.864922,0.879968,8.565304,9.188731,4.010196,0.080426,0.064327,32.000000,92.601744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267481,66.345333,102.608635,100.000000,43.740587,48.873418,68.607595,58.833011,50.101266,66.197468,84.306861,198.964688,83.708900,198.892515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613181,48.669022,198.943674,161.066825,226.292437,224.966558,99.334444,14.153880,192.215230,1.812116,47.135111,49.969198,159.581119,200.305368,157.782189,192.387311,109.789666,182.082963,-0.000461,0.038030,95.599695,63.128903,192.371955,21.115267,47.887467,0.602635,862136.759269,0.880648,8.684986,9.040396,4.011517,0.079969,0.063788,32.000000,92.630379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229652,66.355716,102.585792,100.000000,43.730516,48.873418,68.607595,58.867286,50.101266,66.197468,84.256079,198.668888,83.212936,198.842239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674391,48.689634,199.181420,161.064583,226.321550,224.950750,99.319543,14.152738,192.153616,1.814276,47.071402,50.028808,159.610025,200.288896,157.772309,192.277463,109.779606,183.302372,-0.000461,0.038060,95.850652,63.209766,192.280260,21.114472,47.789761,0.606225,862264.595632,0.883093,8.801969,8.752703,4.009896,0.081163,0.064030,32.000000,92.652860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249507,66.351885,102.609222,100.000000,43.608777,48.873418,68.607595,58.902766,50.101266,66.197468,84.273027,198.639086,83.913595,198.748966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694248,48.689634,198.942572,161.064583,226.270323,224.923713,99.252788,14.153024,192.029035,1.813270,46.906937,50.016748,159.644076,200.319354,157.774755,192.298935,109.783910,183.699495,-0.000459,0.038066,95.960707,63.126087,192.233882,21.113706,48.136684,0.601013,862252.426863,0.882005,8.759062,9.235393,4.009741,0.081521,0.064001,32.000000,92.668565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280856,66.390427,102.614760,100.000000,43.681007,48.873418,68.607595,58.873003,50.101266,66.197468,84.252899,198.505575,83.261652,198.842947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662519,48.675343,199.097572,161.061220,226.242925,224.895652,99.544867,14.156306,192.077263,1.818607,46.756277,50.058040,159.599871,200.207002,157.761755,192.329109,109.812652,182.466066,-0.000459,0.037980,95.782721,63.409687,192.231127,21.112830,47.995596,0.604911,862111.953461,0.882101,8.738470,9.384499,4.003332,0.082423,0.064769,32.000000,92.640073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268204,66.382315,102.613364,100.000000,43.672418,48.873418,68.607595,58.864910,50.101266,66.197468,84.213698,199.089735,83.575958,198.782995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651282,48.644837,198.934690,161.042163,226.148383,224.921127,99.405416,14.155592,192.057427,1.811193,46.578826,49.896026,159.630691,200.269732,157.781330,192.238594,109.766025,182.758696,-0.000459,0.037733,95.759244,63.243004,192.179998,21.111620,48.057674,0.603214,861845.716409,0.879992,8.757087,8.878460,4.009011,0.081040,0.064134,32.000000,92.653564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.293079,66.363936,102.611916,100.000000,43.636970,48.873418,68.607595,58.887082,50.101266,66.197468,84.158559,198.810831,84.886739,198.615961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687931,48.572834,198.782880,161.000966,226.128587,224.938508,99.337837,14.157590,192.129050,1.806659,46.540269,50.048604,159.608189,200.164251,157.764434,192.274003,109.771199,183.219074,-0.000459,0.037726,95.856575,63.390225,192.225069,21.110308,48.087821,0.593678,862083.833438,0.881472,8.738240,9.038543,4.006638,0.081488,0.064425,32.000000,92.618825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286520,66.351936,102.599147,100.000000,43.537116,48.873418,68.607595,58.897591,50.101266,66.197468,84.083305,198.675675,84.190997,198.825402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610203,48.544802,199.175116,160.975744,226.162947,224.931106,99.243480,14.155164,192.067459,1.809243,46.524742,49.964797,159.580185,200.164109,157.751454,192.300913,109.748752,183.701963,-0.000459,0.037676,96.075735,63.324090,192.095053,21.107982,47.529997,0.597775,861872.649695,0.881238,8.628221,9.211589,4.000627,0.081953,0.063799,32.000000,92.647674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296731,66.360516,102.565725,100.000000,43.502086,48.873418,68.607595,58.886738,50.101266,66.197468,83.942238,198.486959,84.235898,198.801287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573122,48.544802,198.690494,160.975744,226.137466,224.916904,99.390050,14.151882,192.097682,1.818336,46.768618,49.915057,159.575091,200.104396,157.776147,192.199355,109.747686,182.665856,-0.000460,0.037635,96.350844,63.253996,192.182487,21.106052,47.687691,0.596951,861887.063068,0.879380,8.565971,9.222095,3.996948,0.081803,0.064437,32.000000,92.675284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309797,66.384047,102.553459,100.000000,43.606353,48.873418,68.607595,58.928789,50.101266,66.197468,83.856479,198.780099,84.522984,198.715292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653538,48.568986,198.741673,160.967617,226.217133,224.942443,99.496883,14.149456,192.019257,1.820402,47.030249,49.978906,159.556002,200.276317,157.741927,192.269454,109.742687,182.873358,-0.000459,0.037637,96.588291,62.871932,192.148245,21.104457,47.763094,0.596951,861887.063068,0.879380,8.565971,9.222095,3.996948,0.080492,0.063668,32.000000,92.675442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323617,66.366659,102.493260,100.000000,43.598282,48.873418,68.607595,58.956107,50.101266,66.197468,83.821333,198.993766,83.713082,198.737755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598259,48.629722,199.095852,160.982750,226.312940,224.961248,99.459164,14.159873,191.991594,1.817284,46.834702,50.015313,159.583319,200.205514,157.722534,192.168231,109.722680,183.078685,-0.000458,0.037635,96.790931,63.335824,192.147731,21.102735,47.923330,0.601469,862044.150777,0.880513,8.660047,9.106301,4.002568,0.081772,0.065016,32.000000,92.665149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338395,66.361070,102.475885,100.000000,43.421846,48.873418,68.607595,58.915758,50.101266,66.197468,83.764956,198.918329,82.438691,199.041924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687748,48.629722,198.720871,160.982750,226.308596,224.945177,99.343589,14.158161,192.038259,1.812941,46.472158,50.098881,159.565910,200.343899,157.744691,192.271640,109.750328,183.013472,-0.000456,0.037717,96.924820,63.289189,192.228088,21.100575,47.789580,0.612325,862481.094472,0.882162,8.778162,9.205796,4.014170,0.081063,0.064476,32.000000,92.643219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344932,66.356795,102.436208,100.000000,43.420439,48.873418,68.607595,58.952308,50.101266,66.197468,83.773427,198.687177,83.789971,198.777566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662555,48.563765,198.797698,160.967897,226.281321,224.883271,99.597899,14.157162,192.117671,1.809705,46.324435,49.930246,159.554996,200.347304,157.747332,192.148896,109.725203,182.395096,-0.000455,0.037958,96.669066,63.215497,192.229373,21.098558,47.903172,0.600626,862147.225543,0.881358,8.685300,9.152911,3.999394,0.080711,0.063979,32.000000,92.637408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348254,66.333873,102.432859,100.000000,43.373753,48.873418,68.607595,58.905589,50.101266,66.197468,83.658403,199.195799,84.564143,198.626347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576728,48.493136,198.666027,160.949401,226.269115,224.863328,99.512471,14.151882,192.123341,1.811541,46.452704,50.009109,159.569402,200.240743,157.733857,192.201962,109.745617,183.406643,-0.000453,0.038206,96.484416,63.063850,192.173350,21.096639,47.684409,0.595278,861841.519184,0.879198,8.645471,8.938373,4.002970,0.081370,0.063920,32.000000,92.678025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350445,66.331905,102.447847,100.000000,43.376092,48.873418,68.607595,58.923476,50.101266,66.197468,83.529224,199.024942,84.292757,198.841649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723486,48.502480,198.732885,160.937630,226.243651,224.889325,99.546168,14.157019,192.016687,1.807662,46.408337,49.790407,159.542460,200.295950,157.735899,192.184283,109.727525,182.610105,-0.000453,0.038476,96.505369,63.117831,192.124972,21.094891,47.938764,0.597646,861657.099481,0.881393,8.663937,9.309685,4.007244,0.081128,0.063893,32.000000,92.743239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369719,66.340829,102.460384,100.000000,43.306480,48.873418,68.607595,58.979374,50.101266,66.197468,83.462049,199.092335,84.059816,198.786732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602999,48.506327,199.185435,160.938191,226.269146,224.940734,99.502149,14.156877,192.111012,1.792587,46.298694,50.046104,159.502813,200.178053,157.701067,192.271171,109.692416,182.567846,-0.000453,0.038604,96.513549,63.234324,192.081755,21.093527,47.884042,0.597954,861580.431856,0.878329,8.521006,9.019450,3.996761,0.079374,0.064116,32.000000,92.731698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343415,66.314431,102.455365,100.000000,43.312908,48.873418,68.607595,58.983946,50.101266,66.197468,83.383345,199.004299,84.269573,198.693066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564300,48.469502,198.783504,160.934267,226.231726,224.953877,99.315412,14.155878,192.036139,1.795754,46.075017,49.881530,159.496337,200.185698,157.713814,192.241324,109.704563,183.388764,-0.000451,0.038596,96.637836,63.183991,192.170983,21.092125,48.178388,0.602764,861969.593262,0.881997,8.647475,9.009050,4.015454,0.082104,0.065240,32.000000,92.729531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371152,66.313511,102.449624,100.000000,43.471580,48.873418,68.607595,58.976187,50.101266,66.197468,83.321791,198.630825,84.721589,198.767180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600662,48.469502,198.822353,160.934267,226.212843,224.943137,99.290752,14.152310,192.053001,1.804228,46.053030,49.803241,159.506324,200.204311,157.686102,192.320876,109.717713,183.178207,-0.000449,0.038609,96.773919,63.167682,192.191726,21.091017,47.890533,0.595201,862131.318797,0.883684,8.653214,9.343832,4.010619,0.080783,0.063507,32.000000,92.683931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364315,66.314151,102.460484,100.000000,43.293897,48.873418,68.607595,59.003748,50.101266,66.197468,83.217175,198.581504,83.429737,198.977212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691782,48.391455,198.668743,160.904841,226.170612,224.932974,99.285730,14.153737,192.032691,1.809839,45.987098,50.083573,159.505358,200.233954,157.708521,192.293130,109.723099,182.160522,-0.000449,0.038614,96.915347,63.104747,192.189400,21.090015,48.007965,0.604076,861964.135902,0.883142,8.615447,9.249269,4.008462,0.081872,0.064254,32.000000,92.617074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359096,66.326417,102.490697,100.000000,43.296041,48.873418,68.607595,58.989435,50.101266,66.197468,83.067007,198.571460,83.562825,198.966157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598758,48.357378,199.396640,160.871773,226.164756,224.947542,99.597854,14.156734,192.061511,1.805034,46.114026,49.922508,159.481321,200.295338,157.702537,192.331004,109.732299,183.329548,-0.000448,0.038610,97.065399,63.233038,192.194681,21.088521,47.923132,0.601622,861477.735876,0.881153,8.442849,8.849403,3.998020,0.081521,0.063869,32.000000,92.577951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388220,66.338143,102.519160,100.000000,43.207981,48.873418,68.607595,58.941965,50.101266,66.197468,82.985357,199.195708,83.555489,199.080398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688798,48.339515,198.812379,160.867289,226.183771,224.950709,99.444275,14.151311,192.083872,1.817510,46.207919,49.862831,159.476377,200.331994,157.684756,192.376593,109.737993,183.269276,-0.000448,0.038592,97.197895,63.263880,192.210795,21.086936,47.879065,0.604242,861597.936982,0.880196,8.505299,9.293206,4.020194,0.082020,0.064935,32.000000,92.543335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370723,66.340587,102.533694,100.000000,43.380686,48.873418,68.607595,58.999489,50.101266,66.197468,82.865705,198.888550,83.705158,198.919108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538600,48.339515,198.910265,160.867289,226.207106,224.970733,99.320787,14.151454,192.029590,1.823845,46.324035,49.899522,159.488518,200.349424,157.675801,192.418296,109.758129,182.919757,-0.000448,0.038595,97.332142,63.214036,192.119080,21.085842,47.885069,0.600898,861379.226324,0.879748,8.394002,9.264209,4.001151,0.082096,0.064729,32.000000,92.559824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411109,66.344862,102.544803,100.000000,43.243601,48.873418,68.607595,58.953679,50.101266,66.197468,82.760131,198.641573,84.207358,198.873750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551017,48.360676,199.169997,160.878218,226.257750,224.960610,99.375509,14.154593,192.140762,1.836908,46.257525,50.023678,159.465722,200.320760,157.678604,192.311914,109.752647,182.956198,-0.000449,0.038363,97.435742,63.117202,192.234146,21.084777,47.954090,0.599186,861611.064846,0.883889,8.549934,9.108827,4.015258,0.082654,0.064744,32.000000,92.543320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388865,66.361295,102.568453,100.000000,43.385617,48.873418,68.607595,59.044705,50.101266,66.197468,82.692675,198.751018,83.946683,198.952271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493999,48.367546,198.952698,160.895593,226.217833,224.952483,99.511541,14.152453,192.079457,1.843859,46.233146,49.981903,159.482899,200.250773,157.689407,192.402508,109.735409,183.217691,-0.000451,0.038122,97.566647,63.256363,192.300043,21.083846,47.912782,0.601492,861637.319129,0.883169,8.558190,9.128420,4.019494,0.081255,0.063296,32.000000,92.579505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423179,66.369479,102.611825,100.000000,43.349464,48.873418,68.607595,59.043631,50.101266,66.197468,82.606643,199.023083,84.098994,198.943655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596417,48.346935,199.394528,160.916892,226.195704,224.933640,99.305942,14.161015,192.075762,1.844412,45.835765,49.976658,159.482620,200.378720,157.677811,192.279872,109.737500,182.986453,-0.000453,0.037887,97.654276,63.170833,192.257536,21.083271,47.902216,0.600537,861806.780169,0.883076,8.624338,9.246844,4.019734,0.081024,0.063893,32.000000,92.628523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421626,66.379171,102.615131,100.000000,43.434142,48.873418,68.607595,59.084540,50.101266,66.197468,82.528272,198.611884,84.326359,198.943931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609978,48.346935,199.360976,160.916892,226.094947,224.932718,99.600609,14.158446,192.066982,1.843936,45.912090,49.927632,159.495475,200.361310,157.674097,192.346407,109.804053,183.087868,-0.000452,0.037763,97.748134,63.098185,192.349926,21.082700,47.889577,0.598680,861482.678498,0.882749,8.497286,9.155279,4.020341,0.080520,0.063468,32.000000,92.614733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425427,66.372985,102.614285,100.000000,43.424087,48.873418,68.607595,59.032212,50.101266,66.197468,82.421212,199.201218,84.354533,198.771547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616555,48.261470,199.445487,160.918854,226.194394,224.934380,99.522631,14.153452,192.070977,1.830957,46.458592,49.956912,159.472516,200.356315,157.685414,192.296756,109.770944,182.684403,-0.000450,0.037774,97.853807,63.145627,192.172473,21.081748,47.973905,0.598260,861176.174444,0.879866,8.483207,9.127979,4.018566,0.080872,0.064204,32.000000,92.674342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431655,66.374652,102.642853,100.000000,43.238041,48.873418,68.607595,59.011992,50.101266,66.197468,82.216697,199.045262,84.074049,198.904002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607552,48.333195,199.505350,160.947159,226.216291,224.873450,99.456889,14.156020,192.112117,1.837082,46.864237,49.963216,159.475430,200.342900,157.674377,192.437367,109.756652,183.283617,-0.000450,0.037769,97.506530,63.274470,192.193152,21.081036,47.871673,0.605549,861064.474180,0.879807,8.389580,9.005332,4.019659,0.081811,0.063878,32.000000,92.622990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423659,66.400798,102.646829,100.000000,43.395631,48.873418,68.607595,59.033189,50.101266,66.197468,82.189720,198.913777,84.377570,198.817967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654998,48.449166,198.870039,161.001527,226.208365,224.834288,99.459629,14.155735,192.057080,1.841075,46.793396,49.856209,159.498194,200.374092,157.662111,192.317782,109.711396,182.823972,-0.000450,0.037743,97.021920,63.087306,192.196130,21.080849,47.888099,0.605549,861064.474180,0.879807,8.389580,9.005332,4.019659,0.081185,0.064641,32.000000,92.607568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405174,66.373496,102.607200,100.000000,43.467003,48.873418,68.607595,59.045428,50.101266,66.197468,82.099775,198.919258,84.234210,198.916354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580115,48.461257,199.032003,161.010775,226.256592,224.820224,99.355765,14.151597,192.120441,1.848788,46.610530,49.998427,159.516695,200.436170,157.670091,192.335971,109.735415,182.597010,-0.000451,0.037760,96.832580,63.353357,192.170291,21.080801,47.893796,0.597502,861408.288105,0.880093,8.538713,9.118462,4.005036,0.079866,0.063205,32.000000,92.660752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421848,66.361058,102.598242,100.000000,43.400902,48.873418,68.607595,59.023244,50.101266,66.197468,82.139157,198.711530,83.412862,198.939013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580990,48.461257,199.037264,161.010775,226.243190,224.809056,99.534540,14.156734,191.997607,1.853021,46.690004,50.017859,159.532905,200.406894,157.672004,192.324322,109.752652,182.711192,-0.000451,0.037744,96.915966,63.225687,192.247055,21.081191,47.826615,0.604532,861404.142767,0.882467,8.628541,9.006483,4.014351,0.081325,0.063732,32.000000,92.675497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431427,66.382758,102.599633,100.000000,43.288305,48.873418,68.607595,59.072469,50.101266,66.197468,82.078633,199.069080,84.221518,198.855457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.496934,48.450265,198.910790,160.991157,226.233977,224.820012,99.455510,14.149028,192.021281,1.849232,47.008544,49.876792,159.556141,200.338844,157.663985,192.284183,109.735461,183.273359,-0.000451,0.037738,97.114173,62.929168,192.211286,21.081588,47.835486,0.598705,861290.720934,0.880821,8.627632,9.033507,4.014387,0.079870,0.063857,32.000000,92.666054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416372,66.374732,102.603085,100.000000,43.237769,48.873418,68.607595,59.078487,50.101266,66.197468,81.995704,198.911020,84.215721,198.815410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580157,48.546726,198.856361,160.997883,226.198281,224.789105,99.450726,14.153737,192.103132,1.847662,46.927479,49.899857,159.517831,200.330995,157.669344,192.373478,109.737716,183.029616,-0.000452,0.037747,97.365126,63.115855,192.421738,21.081643,47.853210,0.599386,861539.550037,0.883200,8.704006,9.268320,4.018649,0.081148,0.065024,32.000000,92.718064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410645,66.384403,102.584975,100.000000,43.220919,48.873418,68.607595,59.133728,50.101266,66.197468,81.922426,198.901451,84.197600,198.715096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583237,48.522542,198.805738,161.000686,226.232915,224.792700,99.484177,14.155735,192.057243,1.846344,46.712469,50.050810,159.543962,200.308202,157.691385,192.296268,109.800619,182.747412,-0.000452,0.037776,97.550059,63.148074,192.175082,21.081688,47.686861,0.598595,861542.981117,0.881714,8.713966,9.171770,4.010805,0.082730,0.065148,32.000000,92.745818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399613,66.406253,102.634404,100.000000,43.185967,48.873418,68.607595,59.094009,50.101266,66.197468,81.956717,198.968355,84.559448,198.758093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581721,48.522542,199.245374,161.000686,226.227723,224.803355,99.331999,14.156448,192.137060,1.852956,46.363022,49.958446,159.538084,200.250365,157.691529,192.387924,109.810432,182.899939,-0.000454,0.037766,97.671050,63.179008,192.263249,21.081623,47.878506,0.595855,861199.393131,0.881311,8.686582,8.999576,4.009535,0.081294,0.063677,32.000000,92.769966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382746,66.388492,102.634305,100.000000,43.139700,48.873418,68.607595,59.100716,50.101266,66.197468,81.871350,198.663999,83.253875,198.858447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638121,48.440371,198.872922,160.972381,226.156879,224.809949,99.392561,14.157019,192.104290,1.857315,46.278318,49.858956,159.502290,200.314053,157.670743,192.281744,109.728871,183.179325,-0.000455,0.037754,97.769053,62.844864,192.211772,21.081515,47.883176,0.606210,861207.405415,0.882733,8.688157,9.048850,4.018525,0.081010,0.063412,32.000000,92.742995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348652,66.374697,102.585250,100.000000,43.158204,48.873418,68.607595,59.108063,50.101266,66.197468,81.724526,198.785122,83.392173,198.864309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553435,48.390081,199.365705,160.951362,226.168408,224.863644,99.371397,14.155307,192.199986,1.861482,46.284145,49.976310,159.489753,200.359638,157.650256,192.363313,109.720839,182.702092,-0.000456,0.037865,97.809304,63.120692,192.310076,21.081961,47.737220,0.603641,861256.786419,0.880903,8.547431,9.238543,4.006456,0.080762,0.063826,32.000000,92.726321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345617,66.374151,102.585546,100.000000,43.278346,48.873418,68.607595,59.084783,50.101266,66.197468,81.573634,198.742795,83.743236,198.808093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564842,48.403272,199.359621,160.934267,226.203543,224.835058,99.409905,14.154879,192.209691,1.865560,46.390943,49.927800,159.465276,200.298539,157.654393,192.338764,109.726328,183.088055,-0.000457,0.038107,97.439984,63.104745,192.335753,21.082592,47.857086,0.602046,861314.154250,0.879665,8.496973,9.036403,4.014760,0.082210,0.064310,32.000000,92.747273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369688,66.393307,102.586683,100.000000,43.303670,48.873418,68.607595,59.137196,50.101266,66.197468,81.491788,198.819811,84.573534,198.725206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586972,48.406844,198.901946,160.932866,226.171057,224.838796,99.425531,14.155307,192.228261,1.871725,46.338763,50.018544,159.520351,200.442979,157.685826,192.371136,109.721154,182.813912,-0.000456,0.038131,97.250879,63.139641,192.203860,21.083578,47.924466,0.597035,861375.041457,0.882203,8.586421,9.205775,4.022198,0.081820,0.064317,32.000000,92.733107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389756,66.400111,102.621034,100.000000,43.144358,48.873418,68.607595,59.138123,50.101266,66.197468,81.424652,198.851062,84.161136,198.734096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510030,48.406844,199.359834,160.932866,226.105869,224.842463,99.472072,14.157305,192.197244,1.876486,46.469050,50.021354,159.492026,200.376967,157.668377,192.516229,109.750593,182.901938,-0.000456,0.038169,97.020669,63.362659,192.273568,21.085110,47.807322,0.598750,861373.551520,0.881650,8.567005,9.104807,4.011173,0.081329,0.064499,32.000000,92.627726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.385497,66.390419,102.620738,100.000000,43.127092,48.873418,68.607595,59.129933,50.101266,66.197468,81.348498,198.944145,82.553804,199.043537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687798,48.416463,199.473238,160.927822,226.124850,224.833433,99.491897,14.152310,192.238176,1.875296,46.645033,50.031953,159.498463,200.399372,157.677846,192.367977,109.739138,183.304882,-0.000457,0.038201,96.929128,63.247726,192.149305,21.086122,47.886386,0.612273,861395.898728,0.882774,8.646965,9.109463,4.026656,0.082112,0.063869,32.000000,92.637873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417098,66.430467,102.655549,100.000000,43.116427,48.873418,68.607595,59.181369,50.101266,66.197468,81.269039,198.983794,83.100244,198.875520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609297,48.458784,199.350034,160.942114,226.096340,224.792629,99.361328,14.150455,192.173397,1.865143,46.561256,49.942219,159.448594,200.275522,157.653139,192.329288,109.688541,182.850197,-0.000456,0.038204,96.814087,63.223981,192.492857,21.087339,47.780890,0.606550,861153.958540,0.879078,8.471988,9.276831,4.014532,0.079716,0.063516,32.000000,92.614582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419382,66.417758,102.665691,100.000000,43.319842,48.873418,68.607595,59.085697,50.101266,66.197468,81.200305,198.722656,84.575222,198.620485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570978,48.458784,199.451395,160.942114,225.990552,224.781611,99.310131,14.156163,192.166521,1.850319,46.374396,50.036618,159.504045,200.369791,157.681555,192.393343,109.708875,182.790446,-0.000456,0.038182,96.657790,63.192608,192.262311,21.089013,47.943704,0.596521,861452.354518,0.881727,8.595763,9.151476,4.018401,0.081713,0.064267,32.000000,92.613890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467684,66.432897,102.725350,100.000000,43.278335,48.873418,68.607595,59.134734,50.101266,66.197468,81.169410,198.620262,83.241256,198.957778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
