OSU 80 Ton Compressor Load Stand
49.590505,48.430753,199.410656,160.939592,226.000499,224.763822,99.624448,14.148742,192.095686,1.848663,46.253930,49.960162,159.475259,200.331219,157.633465,192.339473,109.728671,182.790044,-0.000456,0.038213,96.662564,63.107920,192.245427,21.090684,47.918119,0.606689,861386.637485,0.882896,8.635559,9.107996,4.023552,0.082121,0.063337,32.000000,92.581932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.446723,66.420611,102.722527,100.000000,43.320958,48.873418,68.607595,59.162564,50.101266,66.197468,81.068746,199.248895,84.716821,198.768046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618657,48.387332,199.480490,160.928102,225.977562,224.762874,99.500798,14.156734,192.214652,1.849570,46.353391,49.867929,159.447231,200.370851,157.627254,192.349095,109.738397,182.703683,-0.000456,0.038192,96.757188,63.074256,192.355066,21.091787,47.899908,0.595726,861118.143587,0.879586,8.587246,9.088043,4.021146,0.081422,0.063875,32.000000,92.570425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425353,66.399998,102.728734,100.000000,43.320303,48.873418,68.607595,59.157926,50.101266,66.197468,80.992690,199.001596,83.198850,199.085355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505793,48.397500,198.962911,160.916612,225.942704,224.767334,99.593859,14.150740,192.146552,1.846524,46.609832,49.993835,159.452780,200.355887,157.665257,192.308549,109.735951,182.766087,-0.000456,0.038213,96.915515,63.199437,192.253299,21.093082,47.928757,0.606356,860894.705138,0.880013,8.514593,9.044852,4.020272,0.082620,0.064485,32.000000,92.643112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462616,66.464063,102.754641,100.000000,43.347643,48.873418,68.607595,59.148095,50.101266,66.197468,80.868213,199.187717,83.359818,199.048455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545461,48.497808,198.788753,160.951082,225.888638,224.680463,99.507721,14.151168,192.106121,1.845964,47.161288,49.940659,159.444429,200.344898,157.624068,192.376288,109.707917,182.894659,-0.000455,0.038248,97.123179,63.354726,192.188953,21.094099,47.883266,0.605312,861145.792859,0.881461,8.642028,9.071481,4.018982,0.082366,0.064608,32.000000,92.630698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438455,66.422732,102.713596,100.000000,43.153575,48.873418,68.607595,59.221490,50.101266,66.197468,80.769902,199.015443,83.839934,198.887007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582926,48.570910,199.488877,160.990317,225.913217,224.606874,99.412286,14.159588,192.027428,1.847446,47.110736,49.868834,159.473988,200.356417,157.614839,192.263940,109.726818,182.876144,-0.000455,0.038263,97.265787,62.963905,192.156583,21.094708,47.982542,0.600997,861164.420302,0.881347,8.701095,9.149321,4.012250,0.079147,0.063503,32.000000,92.597019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.451134,66.431706,102.700278,100.000000,43.061890,48.873418,68.607595,59.208109,50.101266,66.197468,80.796211,198.824573,84.368399,198.769698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.397392,48.570910,198.811024,160.990317,225.944675,224.569216,99.451470,14.155735,192.069174,1.846533,46.876981,49.930119,159.501321,200.213608,157.647515,192.185117,109.724172,182.994069,-0.000456,0.038256,97.407032,63.147584,192.150608,21.095238,47.825858,0.598280,860950.736309,0.881345,8.735274,9.123249,4.023338,0.081497,0.063768,32.000000,92.633123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499970,66.443631,102.731578,100.000000,43.304527,48.873418,68.607595,59.193866,50.101266,66.197468,80.807753,198.902940,82.988579,198.977841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612161,48.580529,198.751265,160.998164,226.003313,224.586981,99.501767,14.153024,192.053878,1.840323,46.869842,49.984585,159.489660,200.341045,157.650540,192.228040,109.725026,183.103993,-0.000458,0.038260,97.445867,63.078877,192.040212,21.095773,47.875928,0.608662,861136.585990,0.884526,8.928258,9.171555,4.024727,0.081634,0.064404,32.000000,92.646524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504960,66.449890,102.729243,100.000000,43.061002,48.873418,68.607595,59.309131,50.101266,66.197468,80.751650,199.003533,83.847051,198.714702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594734,48.544527,198.818810,161.006851,226.049338,224.598397,99.511622,14.156020,191.990683,1.831343,47.104161,49.828556,159.472995,200.216176,157.644777,192.352781,109.707979,182.888900,-0.000459,0.038253,97.174022,63.110298,192.215994,21.096018,47.774020,0.600047,860869.204766,0.879922,8.714534,9.213244,4.006100,0.079481,0.062774,32.000000,92.639653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504014,66.429356,102.750022,100.000000,43.010024,48.873418,68.607595,59.195340,50.101266,66.197468,80.706273,199.023244,83.861504,198.819934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528332,48.606362,199.492923,161.031513,226.126874,224.579395,99.376830,14.149741,191.991105,1.843239,46.942862,49.916328,159.478733,200.206309,157.633175,192.203733,109.679954,182.512228,-0.000460,0.038251,96.689416,63.071347,192.178552,21.096086,47.792051,0.600242,860901.448094,0.880134,8.696628,9.147029,4.008869,0.080190,0.062545,32.000000,92.623207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490830,66.446959,102.756940,100.000000,43.246588,48.873418,68.607595,59.210972,50.101266,66.197468,80.611392,198.753660,82.748228,199.020996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546908,48.606362,198.891623,161.031513,226.148038,224.578618,99.372035,14.154451,191.979307,1.844255,46.789655,49.924448,159.495553,200.203190,157.645884,192.173891,109.697589,182.936140,-0.000460,0.038255,96.438339,63.062008,192.057955,21.096240,47.925872,0.610592,861227.745274,0.882719,8.827455,9.029065,4.027855,0.080199,0.063205,32.000000,92.661395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.526407,66.456831,102.801886,100.000000,43.265391,48.873418,68.607595,59.256761,50.101266,66.197468,80.617554,198.744071,83.404572,198.815174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622551,48.576681,198.795623,161.037959,226.130249,224.586849,99.481915,14.150169,191.993984,1.822139,46.503593,50.080980,159.503748,200.291873,157.659379,192.275872,109.651269,182.873908,-0.000459,0.038093,96.346764,63.085824,192.097727,21.096165,48.195535,0.604273,861133.901847,0.882391,8.808146,9.175710,4.014209,0.080223,0.064197,32.000000,92.674801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498081,66.441736,102.821533,100.000000,42.987827,48.873418,68.607595,59.240740,50.101266,66.197468,80.517789,198.963829,84.205083,198.681028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532395,48.518419,198.803709,161.011616,226.139085,224.569601,99.246084,14.151739,191.989507,1.814821,46.766724,50.052662,159.484022,200.264085,157.652433,192.120493,109.643628,182.574462,-0.000459,0.038091,96.246997,63.039531,192.122628,21.096279,48.115083,0.599987,861158.550877,0.880084,8.694420,9.199976,4.005835,0.080096,0.063312,32.000000,92.662161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488360,66.456148,102.834610,100.000000,43.007668,48.873418,68.607595,59.219277,50.101266,66.197468,80.403066,198.492167,83.374932,198.857700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589247,48.549749,198.906550,161.010775,226.188238,224.557019,99.488365,14.148600,192.025102,1.816622,46.706982,49.827632,159.483567,200.196361,157.641038,192.133978,109.625410,182.852423,-0.000458,0.038079,96.225404,63.178674,192.019799,21.096211,48.090923,0.604265,861083.668974,0.883544,8.735290,9.089527,4.013610,0.080844,0.063446,32.000000,92.634698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476234,66.428560,102.849814,100.000000,42.955597,48.873418,68.607595,59.276969,50.101266,66.197468,80.339490,198.976730,83.390412,198.870445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571235,48.549749,198.800176,161.010775,226.279936,224.554921,99.356679,14.157305,191.970066,1.808565,46.729491,49.965800,159.503107,200.327549,157.642892,192.166478,109.628227,182.918099,-0.000456,0.038323,96.101755,63.097370,192.169147,21.095983,47.898033,0.603782,861119.160237,0.880298,8.707547,9.215469,4.011082,0.079963,0.063773,32.000000,92.642015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466649,66.423524,102.867036,100.000000,42.953197,48.873418,68.607595,59.251677,50.101266,66.197468,80.310852,198.713357,83.418365,198.889092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614725,48.550848,198.866950,161.007972,226.321299,224.567285,99.412119,14.154736,191.994301,1.805014,46.725347,49.957221,159.496949,200.348466,157.657845,192.193734,109.623160,182.857906,-0.000456,0.038443,95.896456,63.108523,191.954145,21.095781,48.129093,0.603541,861131.942993,0.881813,8.726258,9.238087,4.010394,0.080360,0.063920,32.000000,92.667164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477709,66.395037,102.891098,100.000000,42.909666,48.873418,68.607595,59.268984,50.101266,66.197468,80.252858,198.824239,83.583735,198.734608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566209,48.558268,199.391267,161.000686,226.252236,224.566200,99.350048,14.145460,192.008887,1.806839,46.616291,49.862503,159.474937,200.331035,157.630502,192.151047,109.618690,182.460281,-0.000457,0.038450,95.630032,63.160342,192.095465,21.095859,47.967577,0.602057,861128.291595,0.880514,8.682191,9.219843,4.008224,0.082100,0.063665,32.000000,92.648057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472111,66.403587,102.866616,100.000000,42.896735,48.873418,68.607595,59.250441,50.101266,66.197468,80.201469,198.700097,83.898554,198.704317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562672,48.525840,199.536611,160.989476,226.263969,224.601100,99.495765,14.153594,192.002639,1.799655,46.417835,49.853744,159.503010,200.225819,157.643549,192.228936,109.608742,182.923040,-0.000458,0.038471,95.411678,62.986008,192.091036,21.095901,47.721498,0.601466,861231.086191,0.882036,8.739997,9.070177,4.022726,0.080409,0.063391,32.000000,92.654487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474846,66.377577,102.854194,100.000000,43.094834,48.873418,68.607595,59.284168,50.101266,66.197468,80.143566,198.991531,83.583808,198.728667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564071,48.525840,199.520084,160.989476,226.306555,224.619758,99.259382,14.155878,191.998548,1.794702,46.398528,49.968597,159.502575,200.195810,157.649904,192.179556,109.628356,182.786896,-0.000459,0.038486,95.134182,63.175987,192.066724,21.095679,47.861522,0.604114,861337.149306,0.880871,8.711244,9.259486,4.025945,0.081757,0.064708,32.000000,92.676501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494711,66.387098,102.852383,100.000000,42.910634,48.873418,68.607595,59.293175,50.101266,66.197468,80.049500,198.518764,83.235093,198.864859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625532,48.471151,198.859431,160.955566,226.392241,224.609253,99.490265,14.154593,192.041229,1.799478,46.443920,50.086379,159.481583,200.332666,157.639804,192.186094,109.618067,183.117480,-0.000460,0.038513,95.192712,63.123736,192.016329,21.095535,47.595285,0.606644,861317.972301,0.883014,8.709791,9.187138,4.025498,0.079810,0.063514,32.000000,92.707642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481518,66.383441,102.824035,100.000000,43.137361,48.873418,68.607595,59.298449,50.101266,66.197468,79.931184,198.980530,84.353579,198.649085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639955,48.467029,198.946967,160.933707,226.441765,224.591557,99.347085,14.159017,191.999563,1.793527,46.682046,49.958903,159.449506,200.341331,157.625761,192.191496,109.618340,182.600839,-0.000460,0.038522,95.310795,63.184681,192.070027,21.095449,47.625954,0.596391,861070.006670,0.879576,8.591276,9.325421,4.007200,0.081634,0.064421,32.000000,92.710345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.511318,66.345841,102.831502,100.000000,42.896654,48.873418,68.607595,59.300317,50.101266,66.197468,79.833043,198.694171,83.243384,198.793931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581091,48.518694,198.915850,160.956687,226.493570,224.569121,99.487565,14.157162,192.088252,1.797357,46.975320,49.986125,159.479507,200.366712,157.643004,192.228919,109.610014,182.549359,-0.000461,0.038302,95.551571,63.023554,192.192173,21.094995,47.964728,0.597529,860930.226662,0.879819,8.575888,9.123658,4.008015,0.081135,0.064111,32.000000,92.715599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529465,66.341135,102.833100,100.000000,42.864639,48.873418,68.607595,59.269147,50.101266,66.197468,79.814863,198.975131,83.372584,198.828746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549447,48.593170,198.909688,160.973222,226.510132,224.546114,99.550239,14.148172,191.928736,1.802472,47.106220,49.908423,159.479422,200.230019,157.632734,192.221232,109.619509,182.422672,-0.000461,0.038194,95.828300,63.135447,192.138640,21.094830,47.928288,0.597529,860930.226662,0.879819,8.575888,9.123658,4.008015,0.079920,0.064048,32.000000,92.703050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522314,66.340625,102.823889,100.000000,42.872196,48.873418,68.607595,59.309264,50.101266,66.197468,79.751327,199.100479,84.382339,198.706323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559955,48.624500,199.054250,160.984712,226.490846,224.518692,99.221013,14.156877,192.022265,1.807665,46.983860,49.999646,159.475483,200.260742,157.619732,192.111778,109.614041,182.548094,-0.000461,0.038177,96.141875,62.983900,192.181282,21.094842,47.966188,0.597171,861279.597030,0.880601,8.792316,9.054766,4.014367,0.081116,0.064909,32.000000,92.671205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.513817,66.350850,102.820776,100.000000,42.860800,48.873418,68.607595,59.334236,50.101266,66.197468,79.767309,198.442027,84.575222,198.689250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535500,48.624500,199.442027,160.984712,226.513154,224.481000,99.436676,14.156877,192.080776,1.803194,46.738040,50.074855,159.499455,200.172182,157.633196,192.142744,109.662391,182.810422,-0.000460,0.038180,96.024558,63.110664,192.267103,21.094994,47.932742,0.595996,861277.108082,0.883285,8.812727,9.108888,4.016433,0.081646,0.064478,32.000000,92.691392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.517841,66.371141,102.831144,100.000000,42.888958,48.873418,68.607595,59.336038,50.101266,66.197468,79.747826,198.873351,82.910369,198.916079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634611,48.575857,199.080333,160.977986,226.587433,224.428305,99.635949,14.161443,192.107243,1.794464,46.819548,50.056031,159.475483,200.388281,157.628786,192.315830,109.608989,182.523114,-0.000460,0.038198,95.884548,63.076678,192.214564,21.095735,47.929875,0.608975,860977.981124,0.881704,8.838143,9.162218,4.026244,0.081600,0.064401,32.000000,92.625234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522121,66.362518,102.820879,100.000000,42.808274,48.873418,68.607595,59.357629,50.101266,66.197468,79.649723,199.271897,83.927314,198.816040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.504173,48.596194,198.860294,160.988075,226.649860,224.376639,99.442943,14.150169,192.085346,1.790893,47.036357,50.008533,159.469442,200.300843,157.621976,192.284021,109.584262,182.962385,-0.000459,0.038184,95.886805,62.817921,192.270838,21.096185,47.640361,0.599513,860682.990818,0.877663,8.686558,9.104252,4.010918,0.081544,0.064333,32.000000,92.648934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534140,66.367081,102.798758,100.000000,42.880385,48.873418,68.607595,59.306613,50.101266,66.197468,79.594325,198.885886,84.065905,198.766158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.453213,48.626974,199.518318,160.991438,226.620142,224.363039,99.362956,14.156448,192.085578,1.784430,46.966042,49.851887,159.489662,200.281190,157.617722,192.234072,109.570405,182.341819,-0.000458,0.038192,95.902442,63.247454,192.325902,21.096673,47.540040,0.599352,860886.594088,0.881788,8.842406,9.299200,4.017041,0.080800,0.064350,32.000000,92.717662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524891,66.382801,102.810766,100.000000,42.825546,48.873418,68.607595,59.387929,50.101266,66.197468,79.561605,198.725911,83.904497,198.885866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612741,48.626974,199.496950,160.991438,226.616526,224.319215,99.467515,14.155735,192.035343,1.785249,46.773869,50.052759,159.498644,200.297112,157.642946,192.256502,109.608680,182.367224,-0.000457,0.038202,95.791334,63.238246,192.127440,21.096858,47.558953,0.602498,861045.693820,0.883531,8.926201,9.072493,4.034486,0.080679,0.063429,32.000000,92.761524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.531062,66.411915,102.802188,100.000000,43.017378,48.873418,68.607595,59.423623,50.101266,66.197468,79.541965,198.935030,83.734065,198.768557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647375,48.580529,198.911119,160.982750,226.734163,224.301290,99.333550,14.156734,192.018036,1.785440,46.533541,50.018509,159.503141,200.119197,157.661033,192.258316,109.623768,183.207280,-0.000457,0.038208,95.861433,63.210821,192.166944,21.096428,47.868860,0.601837,860446.021305,0.879279,8.760376,9.044077,4.021083,0.080993,0.063894,32.000000,92.753462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555535,66.414811,102.804207,100.000000,42.824579,48.873418,68.607595,59.351076,50.101266,66.197468,79.428213,198.667099,83.912568,198.701051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556555,48.571185,199.585533,160.984712,226.725627,224.316913,99.576889,14.151739,192.039682,1.786017,46.587156,50.015301,159.469364,200.278601,157.647928,192.276627,109.630297,182.152648,-0.000457,0.037985,95.747890,63.204683,192.133234,21.096501,48.039446,0.601330,860286.649878,0.877950,8.682723,9.379114,4.006755,0.081550,0.064923,32.000000,92.718491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573079,66.417419,102.767232,100.000000,43.046741,48.873418,68.607595,59.328173,50.101266,66.197468,79.363946,199.153778,83.258864,198.952310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593174,48.538756,198.895944,160.969578,226.702009,224.351968,99.648142,14.159017,192.133092,1.794062,46.539256,50.023716,159.489273,200.156056,157.644871,192.379084,109.645765,183.109660,-0.000459,0.037766,95.624940,63.224049,192.251949,21.096672,47.785812,0.605961,860268.099141,0.879272,8.762945,8.939146,4.027429,0.080809,0.063830,32.000000,92.735471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539408,66.415292,102.763641,100.000000,43.046128,48.873418,68.607595,59.382638,50.101266,66.197468,79.307882,199.296285,84.506403,198.820288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669276,48.529687,199.608817,160.956967,226.721914,224.366409,99.253518,14.154736,192.108217,1.799780,46.402124,50.000917,159.471863,200.425936,157.652695,192.283698,109.670573,183.179164,-0.000460,0.037787,95.451319,62.975062,192.312605,21.096850,48.017250,0.595180,860217.072365,0.877980,8.692477,9.294697,4.010551,0.079735,0.063284,32.000000,92.732872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.537225,66.425602,102.739893,100.000000,42.842915,48.873418,68.607595,59.368515,50.101266,66.197468,79.217194,198.507035,83.070090,198.946488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636767,48.529687,199.618090,160.956967,226.739622,224.345722,99.462051,14.152453,192.163137,1.809317,46.390449,49.902308,159.465795,200.398210,157.637937,192.265280,109.670758,182.616475,-0.000461,0.037805,95.597718,63.353560,192.222053,21.097189,47.855716,0.606226,860014.631274,0.880004,8.604422,9.296780,4.018758,0.081656,0.063711,32.000000,92.737507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536344,66.428051,102.744875,100.000000,43.046677,48.873418,68.607595,59.331187,50.101266,66.197468,79.146830,198.924103,82.942138,198.892121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600478,48.499457,198.851481,160.938751,226.742139,224.334046,99.601169,14.150455,192.077786,1.805819,46.574664,49.978280,159.484101,200.377293,157.628747,192.431476,109.675310,182.904719,-0.000461,0.037829,95.718868,63.298962,192.332471,21.098243,47.844934,0.607476,859967.786499,0.878717,8.638152,9.078687,4.021577,0.081352,0.064605,32.000000,92.735680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525399,66.433318,102.717494,100.000000,42.835079,48.873418,68.607595,59.353885,50.101266,66.197468,79.054016,199.202338,84.058202,198.738935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572339,48.515122,199.131962,160.936229,226.793412,224.374566,99.430082,14.155164,192.170752,1.810345,46.667341,49.957974,159.457696,200.345143,157.613222,192.282822,109.685072,183.291902,-0.000462,0.037818,95.796410,63.100783,192.210570,21.099368,47.874215,0.598057,859888.045379,0.878083,8.645593,9.185823,4.009064,0.080831,0.063548,32.000000,92.735528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.523674,66.430336,102.732528,100.000000,42.779335,48.873418,68.607595,59.377506,50.101266,66.197468,78.987741,198.860164,84.171481,198.728313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639499,48.560192,199.092017,160.951923,226.817827,224.420691,99.289563,14.152595,192.186161,1.805366,46.798219,50.024117,159.444737,200.407975,157.618717,192.415363,109.700050,182.574175,-0.000462,0.037793,95.763082,63.338184,192.243243,21.100371,47.924430,0.598295,860109.410480,0.880346,8.690482,9.325878,4.016997,0.080162,0.063187,32.000000,92.746754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524741,66.433490,102.722050,100.000000,42.818949,48.873418,68.607595,59.399775,50.101266,66.197468,78.938191,198.579126,83.638247,198.963640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691224,48.560192,199.113814,160.951923,226.807915,224.463695,99.625686,14.153737,192.208713,1.801464,46.925362,50.029157,159.468313,200.376009,157.622731,192.364025,109.689747,182.455498,-0.000463,0.037786,95.505946,63.284928,192.231006,21.101433,47.853787,0.601511,860212.855894,0.880560,8.665820,9.032993,4.010758,0.079982,0.063142,32.000000,92.803740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.548670,66.444174,102.714862,100.000000,42.838868,48.873418,68.607595,59.366663,50.101266,66.197468,78.922268,199.251371,84.040887,198.726897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619352,48.604988,199.111735,160.963133,226.771528,224.498065,99.424605,14.155592,192.124764,1.802136,47.054278,50.060576,159.493251,200.486973,157.622828,192.328232,109.732265,182.959482,-0.000464,0.037837,95.427525,63.273062,192.396836,21.102613,48.136612,0.598232,860328.805327,0.876742,8.612164,8.997264,4.007022,0.080841,0.063527,32.000000,92.791716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571611,66.432614,102.757319,100.000000,42.798666,48.873418,68.607595,59.379033,50.101266,66.197468,78.893258,198.849209,83.914255,198.876543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750883,48.659403,199.158815,160.975744,226.789789,224.533231,99.329990,14.157305,192.220453,1.811828,47.175356,50.041659,159.485782,200.441063,157.637599,192.499769,109.728615,182.439804,-0.000464,0.037824,95.240730,63.299767,192.475885,21.103818,47.998787,0.600391,860533.138683,0.879027,8.734047,9.149134,4.012931,0.080958,0.064007,32.000000,92.743542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577073,66.431011,102.752041,100.000000,42.798864,48.873418,68.607595,59.388526,50.101266,66.197468,78.897524,198.659981,83.424234,198.867220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572584,48.715193,199.176820,160.989476,226.773579,224.538052,99.387645,14.158589,192.223044,1.808790,47.318770,50.053989,159.484789,200.396518,157.617742,192.458190,109.697918,182.377587,-0.000463,0.037853,95.234548,63.083952,192.314990,21.105339,48.063102,0.602485,860617.553544,0.878697,8.649542,8.952307,4.003121,0.081140,0.064757,32.000000,92.737711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549822,66.429495,102.764257,100.000000,42.829379,48.873418,68.607595,59.316784,50.101266,66.197468,78.854018,198.775290,84.714986,198.581539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615533,48.756967,199.100195,161.008813,226.734492,224.555521,99.200150,14.152167,192.298505,1.807070,47.304946,49.959201,159.478786,200.401839,157.611348,192.391629,109.709559,183.305066,-0.000464,0.037878,95.320843,63.334979,192.185220,21.107361,47.871619,0.595358,861230.508464,0.881855,8.890299,8.958863,4.017883,0.081908,0.064289,32.000000,92.737049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556486,66.425766,102.784782,100.000000,42.816042,48.873418,68.607595,59.422404,50.101266,66.197468,78.872728,198.400299,84.070674,198.629651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586906,48.756967,199.003009,161.008813,226.686586,224.546318,99.470812,14.155307,192.183152,1.806594,47.337895,50.024879,159.511992,200.509847,157.641235,192.444803,109.772114,182.608556,-0.000465,0.037902,95.452972,63.117098,192.385292,21.109006,47.620509,0.599418,861332.581796,0.882844,8.887471,9.306482,4.012860,0.081166,0.063807,32.000000,92.761617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584810,66.459613,102.811071,100.000000,42.798380,48.873418,68.607595,59.403022,50.101266,66.197468,78.881767,198.941623,83.873169,198.765607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548362,48.780602,199.693508,161.019463,226.602626,224.495614,99.427519,14.154593,192.097124,1.825029,47.458909,50.044145,159.491726,200.388118,157.652233,192.364393,109.730782,182.928773,-0.000465,0.037984,95.558624,63.306041,192.271183,21.110386,47.754836,0.600903,861051.723595,0.880971,8.917196,8.974260,4.013217,0.080242,0.063256,32.000000,92.776465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560796,66.446343,102.827350,100.000000,42.981397,48.873418,68.607595,59.425241,50.101266,66.197468,78.876266,198.855037,84.275369,198.755457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570446,48.845462,199.514410,161.021985,226.618553,224.456519,99.481986,14.159303,192.295017,1.830796,47.535906,49.861889,159.510909,200.389076,157.647694,192.416040,109.744194,182.781179,-0.000465,0.038219,95.707154,63.240180,192.327288,21.111352,47.921148,0.599840,861180.956427,0.881975,8.980876,9.139666,4.030275,0.081177,0.064671,32.000000,92.793773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.574898,66.458830,102.870834,100.000000,43.017677,48.873418,68.607595,59.454012,50.101266,66.197468,78.850014,198.963972,84.386667,198.727605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.473753,48.899605,199.795640,161.040762,226.737070,224.475760,99.478805,14.157876,192.202228,1.823409,47.691138,49.929010,159.510928,200.312137,157.630738,192.353659,109.709559,182.643936,-0.000467,0.038548,95.837561,63.170307,192.242650,21.112700,48.012689,0.598446,861118.931065,0.881063,9.022790,9.069086,4.024866,0.082054,0.064359,32.000000,92.737049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551670,66.461769,102.878280,100.000000,42.757135,48.873418,68.607595,59.515081,50.101266,66.197468,78.887343,198.957610,82.473614,199.050107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625002,48.900704,198.977496,161.053653,226.702898,224.517918,99.327664,14.155735,192.125560,1.831278,47.256016,50.069165,159.494802,200.314074,157.653430,192.417035,109.747809,182.896124,-0.000467,0.038564,96.019935,62.929668,192.233656,21.113323,47.732262,0.606199,861613.473772,0.883842,9.178794,9.050034,4.038496,0.081678,0.065109,32.000000,92.744114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555056,66.478917,102.886463,100.000000,42.753149,48.873418,68.607595,59.517114,50.101266,66.197468,78.930703,198.655327,83.064588,198.981775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604507,48.900704,198.946368,161.053653,226.688385,224.532737,99.511653,14.152025,192.142606,1.826966,47.226051,50.058307,159.545352,200.284431,157.656565,192.358890,109.751876,182.875274,-0.000468,0.038576,96.255017,63.241723,192.196498,21.113534,47.828869,0.606478,861414.152819,0.881732,9.021379,9.109996,4.009622,0.081821,0.065052,32.000000,92.781398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550618,66.494464,102.890562,100.000000,42.763390,48.873418,68.607595,59.436279,50.101266,66.197468,78.922567,199.023305,84.205964,198.700186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568785,48.856181,199.700852,161.053653,226.687343,224.598348,99.432925,14.157019,192.158551,1.817525,47.176802,49.859281,159.535976,200.290241,157.675837,192.373338,109.718868,182.952421,-0.000467,0.038542,96.622667,63.228096,192.304120,21.114244,47.826380,0.598445,861486.340461,0.880564,9.042656,9.097854,4.010651,0.079749,0.063368,32.000000,92.743710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.574734,66.504501,102.932809,100.000000,42.734243,48.873418,68.607595,59.465252,50.101266,66.197468,78.862825,198.865850,83.415797,198.882719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627875,48.860853,198.950304,161.060379,226.682353,224.571809,99.478188,14.155592,192.089298,1.812172,47.067302,50.101023,159.524096,200.370198,157.661666,192.402388,109.742073,182.729966,-0.000466,0.038510,96.769298,63.395088,192.338588,21.114959,47.952161,0.599123,861708.131628,0.881073,9.033602,9.146093,4.028666,0.082711,0.064983,32.000000,92.757261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577819,66.512598,102.948603,100.000000,43.005411,48.873418,68.607595,59.482414,50.101266,66.197468,78.852100,198.956376,84.059816,198.859155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636728,48.814131,198.953257,161.048609,226.678024,224.550312,99.573217,14.151168,192.176562,1.807978,47.160419,50.111056,159.543426,200.286837,157.678022,192.446694,109.732873,183.048105,-0.000466,0.038496,96.902810,63.248055,192.168721,21.115786,47.911268,0.599274,861517.249776,0.880454,8.978545,9.051362,4.008842,0.079769,0.063356,32.000000,92.796781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604123,66.511082,102.971292,100.000000,42.751300,48.873418,68.607595,59.454997,50.101266,66.197468,78.837273,199.146434,84.570893,198.740666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558421,48.834744,199.031773,161.050010,226.670840,224.554640,99.449277,14.160587,192.155091,1.796439,47.541357,50.024961,159.511858,200.398515,157.638837,192.411783,109.749694,182.919749,-0.000467,0.038480,96.983769,63.169098,192.164924,21.116321,47.737905,0.595423,861334.664960,0.879240,8.922636,9.183770,4.008186,0.081414,0.064555,32.000000,92.790893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582587,66.485716,102.965072,100.000000,42.745910,48.873418,68.607595,59.465787,50.101266,66.197468,78.763185,198.898554,83.271410,198.915843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702645,48.889711,199.017713,161.074672,226.585583,224.569170,99.375848,14.161158,192.162526,1.799300,47.366064,49.954384,159.527490,200.422735,157.658278,192.346184,109.726726,182.672194,-0.000467,0.038554,97.102164,63.234684,192.356553,21.117386,47.903280,0.605787,861466.693837,0.881949,9.024565,9.117259,4.016104,0.081802,0.065864,32.000000,92.816782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581564,66.486772,102.969493,100.000000,42.738479,48.873418,68.607595,59.507356,50.101266,66.197468,78.764694,198.751697,84.533476,198.753254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600517,48.902903,199.005007,161.087844,226.583720,224.566053,99.222958,14.149313,192.189253,1.790093,47.504353,50.002317,159.527575,200.316785,157.651573,192.303700,109.698002,183.086897,-0.000467,0.038717,97.221935,63.223167,192.213856,21.118125,48.008632,0.595307,861527.932423,0.879949,8.929841,9.044319,4.004167,0.081397,0.064395,32.000000,92.797606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551351,66.461448,102.949736,100.000000,42.733419,48.873418,68.607595,59.506598,50.101266,66.197468,78.808412,198.445916,83.736413,198.846370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617649,48.973811,199.019058,161.102137,226.596220,224.563062,99.257158,14.158446,192.047860,1.781491,47.780227,49.848038,159.548184,200.417740,157.674870,192.336628,109.753345,182.692499,-0.000468,0.038820,97.632285,63.035620,192.314847,21.119123,47.949131,0.602069,861866.673286,0.883342,9.048999,9.233653,4.012156,0.081865,0.065830,32.000000,92.787341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581143,66.460515,102.925205,100.000000,42.718606,48.873418,68.607595,59.492927,50.101266,66.197468,78.811779,198.514316,84.359742,198.747393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534801,48.973811,198.993128,161.102137,226.631349,224.563300,99.390864,14.152310,192.156947,1.781962,47.754785,49.792845,159.556957,200.414539,157.680268,192.309630,109.704145,183.336877,-0.000468,0.038865,97.683794,63.029483,192.266289,21.120116,47.866336,0.603489,861844.687544,0.881843,9.074845,9.284628,4.016678,0.080555,0.064110,32.000000,92.784066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594141,66.453144,102.900792,100.000000,42.710773,48.873418,68.607595,59.489233,50.101266,66.197468,78.878648,198.781727,83.421446,198.935827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525931,49.031527,198.905545,161.120634,226.666357,224.583300,99.307294,14.152881,192.107016,1.781065,47.410585,49.975996,159.581473,200.418372,157.702200,192.433087,109.695455,182.534140,-0.000468,0.038878,97.374879,63.346800,192.225581,21.120881,47.886963,0.605155,862158.195823,0.883314,9.188179,9.324193,4.017239,0.082833,0.064670,32.000000,92.769146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600011,66.451119,102.884043,100.000000,42.694430,48.873418,68.607595,59.537158,50.101266,66.197468,78.879484,198.614589,83.439275,199.001091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634617,49.004318,199.144452,161.129882,226.634797,224.603229,99.361486,14.153024,192.205384,1.772937,47.256306,50.085621,159.587793,200.354256,157.692692,192.395093,109.722707,182.782736,-0.000467,0.038897,96.960945,63.201230,192.271245,21.121887,47.913972,0.605092,862423.427897,0.884455,9.255117,9.022062,4.016190,0.081635,0.064395,32.000000,92.762172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619437,66.463534,102.867159,100.000000,42.653079,48.873418,68.607595,59.552577,50.101266,66.197468,78.945101,198.722972,83.751966,198.857936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648667,49.004318,199.920632,161.129882,226.599352,224.593819,99.326832,14.154879,192.217536,1.767269,47.419259,50.016329,159.588708,200.486586,157.712092,192.413735,109.714675,182.889065,-0.000468,0.038911,96.734852,63.260423,192.368548,21.122849,47.903334,0.602177,862130.974374,0.881834,9.115013,9.091176,4.012209,0.082307,0.065369,32.000000,92.785910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.622937,66.439546,102.872649,100.000000,42.968186,48.873418,68.607595,59.496944,50.101266,66.197468,78.924229,198.653664,83.807285,198.823042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655245,48.938631,199.953529,161.122876,226.591573,224.578347,99.411270,14.157162,192.250709,1.771324,47.556290,49.966795,159.577587,200.539592,157.708113,192.422374,109.705002,182.443089,-0.000468,0.038920,96.627477,63.223338,192.314868,21.124412,47.867922,0.603283,862109.709316,0.881827,9.100433,9.140395,4.026707,0.080784,0.063922,32.000000,92.763117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606104,66.425566,102.855707,100.000000,43.030536,48.873418,68.607595,59.494170,50.101266,66.197468,78.862810,198.822541,84.402588,198.824812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604376,48.952099,199.135396,161.139130,226.580240,224.637820,99.379855,14.156877,192.177204,1.770428,47.768201,50.134794,159.617343,200.412908,157.709863,192.516779,109.731775,182.833275,-0.000471,0.038905,96.541268,63.119648,192.164313,21.126259,47.893706,0.598867,861869.697185,0.880726,9.027921,8.977195,4.026836,0.081630,0.064625,32.000000,92.750804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585197,66.425415,102.856320,100.000000,43.085915,48.873418,68.607595,59.543738,50.101266,66.197468,78.872184,198.759710,83.226216,198.919187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719853,49.038398,199.104832,161.172761,226.495610,224.631680,99.554135,14.151026,192.222672,1.773233,47.656472,49.906566,159.600396,200.493497,157.718149,192.399125,109.763918,182.637086,-0.000472,0.038878,96.493284,63.064137,192.403853,21.127542,47.787327,0.598215,862074.230298,0.880304,9.093594,9.101908,4.014438,0.082417,0.064216,32.000000,92.754070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593902,66.401232,102.866740,100.000000,42.795648,48.873418,68.607595,59.531767,50.101266,66.197468,78.958395,199.108271,82.418148,199.031500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
