OSU 80 Ton Compressor Load Stand
49.598190,49.050491,199.816978,161.190978,226.557067,224.619774,99.592096,14.156591,192.218922,1.766748,47.511016,50.025676,159.586615,200.508522,157.702827,192.450976,109.725649,182.925874,-0.000472,0.039023,96.516279,63.024943,192.226028,21.129105,47.734588,0.611048,862012.842823,0.878647,9.060690,8.993517,4.004534,0.081134,0.064374,32.000000,92.747793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564169,66.406808,102.862532,100.000000,42.783847,48.873418,68.607595,59.472990,50.101266,66.197468,78.968844,199.184191,83.557249,198.846842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582891,49.013388,198.966020,161.189296,226.610678,224.606310,99.350589,14.151882,192.276809,1.765121,47.461032,49.937474,159.619246,200.535942,157.717806,192.387106,109.743474,182.599417,-0.000471,0.039242,96.590285,63.375532,192.338956,21.130103,47.876379,0.605566,862382.895548,0.880689,9.199003,9.143676,4.028715,0.081094,0.064835,32.000000,92.806778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550763,66.409604,102.894480,100.000000,42.741347,48.873418,68.607595,59.546233,50.101266,66.197468,78.992778,198.701178,84.578596,198.717653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510999,49.013388,199.920922,161.189296,226.727345,224.603549,99.301279,14.154308,192.183461,1.768971,47.628337,49.929016,159.603149,200.380820,157.739769,192.369648,109.757792,183.004068,-0.000471,0.039324,96.681950,62.998810,192.307445,21.130914,48.090652,0.596489,862160.200558,0.882987,9.177788,8.999358,4.012796,0.081330,0.064534,32.000000,92.821373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534250,66.377193,102.870555,100.000000,42.729664,48.873418,68.607595,59.559501,50.101266,66.197468,78.965333,198.602558,83.735239,198.710099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607735,49.058187,199.072126,161.196583,226.723781,224.579218,99.448998,14.155450,192.172018,1.776518,47.395111,49.996757,159.612661,200.449319,157.749680,192.364597,109.764619,182.365633,-0.000470,0.039304,96.781247,63.104989,192.387556,21.131721,47.927783,0.605335,862226.016245,0.884839,9.252501,9.141807,4.037909,0.081484,0.063992,32.000000,92.810148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.538517,66.390227,102.862253,100.000000,43.024890,48.873418,68.607595,59.608111,50.101266,66.197468,79.017928,198.897996,83.716237,198.872334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643744,49.021908,199.833251,161.187895,226.770865,224.567409,99.441125,14.156020,192.173406,1.791839,47.209796,49.972150,159.614511,200.434070,157.730034,192.407542,109.763621,183.430533,-0.000470,0.039297,96.879437,63.160774,192.317805,21.131847,48.104608,0.602607,862045.621687,0.881627,9.196788,8.887521,4.012925,0.080328,0.063914,32.000000,92.765890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520214,66.388525,102.807305,100.000000,42.794514,48.873418,68.607595,59.559580,50.101266,66.197468,79.031195,198.882251,84.050498,198.776700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592802,48.978758,199.108288,161.146417,226.781440,224.540323,99.316360,14.156448,192.171546,1.792394,47.219501,49.901593,159.611760,200.501530,157.716338,192.508528,109.763585,183.001638,-0.000470,0.039276,97.045372,63.048651,192.303386,21.132137,47.895671,0.601365,861880.091983,0.880851,9.123132,9.300914,4.025346,0.080263,0.063476,32.000000,92.760196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507630,66.372561,102.781296,100.000000,42.824107,48.873418,68.607595,59.544190,50.101266,66.197468,79.005725,198.632721,83.903323,198.782877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704619,49.032627,199.166512,161.138290,226.773438,224.504908,99.309633,14.150740,192.217974,1.803624,47.492920,50.077490,159.586475,200.403510,157.734373,192.425405,109.741611,182.195397,-0.000471,0.039301,97.327878,63.269353,192.356904,21.132302,47.868229,0.601250,861718.322523,0.882750,9.132866,9.135072,4.014863,0.079881,0.062855,32.000000,92.717185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.510043,66.371649,102.725180,100.000000,43.097157,48.873418,68.607595,59.584931,50.101266,66.197468,78.968408,198.619265,83.721666,198.876150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603973,49.032627,199.807245,161.138290,226.824601,224.465558,99.574490,14.164440,192.200457,1.808243,47.319047,50.048631,159.588974,200.437760,157.729333,192.392493,109.767951,182.993632,-0.000471,0.039326,97.149343,63.165927,192.232245,21.132837,47.926359,0.603165,861535.987350,0.879212,9.034802,9.256194,4.023234,0.082381,0.064798,32.000000,92.700390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524840,66.363997,102.691390,100.000000,42.851906,48.873418,68.607595,59.520973,50.101266,66.197468,79.027883,199.148980,83.900242,198.907896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661984,49.013388,199.982007,161.128201,226.885397,224.477383,99.496964,14.154165,192.331065,1.802435,47.025650,50.071981,159.610036,200.528929,157.744031,192.460611,109.780009,183.022209,-0.000472,0.039298,97.005953,63.324725,192.292945,21.133537,47.976411,0.602561,861550.653428,0.880081,9.175133,9.127607,4.028049,0.081621,0.063411,32.000000,92.714299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545585,66.408157,102.672773,100.000000,42.853415,48.873418,68.607595,59.582575,50.101266,66.197468,79.017882,198.993927,83.263046,198.946134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608394,48.957870,199.085064,161.087283,226.843471,224.471520,99.450175,14.153880,192.228958,1.801980,47.183989,50.002172,159.626595,200.486729,157.714987,192.414202,109.739073,183.034003,-0.000471,0.039296,96.997051,63.198166,192.399691,21.134287,47.928667,0.606919,861392.210448,0.879623,9.095686,9.126612,4.026863,0.082336,0.064944,32.000000,92.693582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527732,66.362733,102.627109,100.000000,43.164303,48.873418,68.607595,59.551824,50.101266,66.197468,79.024770,198.900351,83.098263,199.016787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637393,49.019159,200.057231,161.086723,226.853237,224.421940,99.585349,14.146031,192.261479,1.801822,47.571933,50.080740,159.623805,200.464528,157.751797,192.491591,109.752156,182.741952,-0.000470,0.039273,97.061435,63.357266,192.408648,21.134935,47.961284,0.606627,861472.926102,0.880933,9.095785,9.172112,4.013133,0.081640,0.064720,32.000000,92.742483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570738,66.406318,102.633104,100.000000,42.851085,48.873418,68.607595,59.587111,50.101266,66.197468,78.969747,199.170697,84.082560,198.799399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622011,49.019159,199.868809,161.086723,226.907888,224.412658,99.534013,14.158874,192.312893,1.803529,47.596782,50.078640,159.600181,200.527115,157.726610,192.492374,109.770268,182.882613,-0.000470,0.039250,97.104097,63.149090,192.372870,21.134976,47.662574,0.601293,861345.335784,0.879123,9.126973,9.045925,4.030373,0.082092,0.064002,32.000000,92.773475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.558377,66.403495,102.605003,100.000000,43.206027,48.873418,68.607595,59.574119,50.101266,66.197468,79.034172,199.068026,83.596134,198.851641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722229,49.074128,199.888975,161.118672,227.007160,224.439269,99.546929,14.154451,192.317786,1.797200,47.723502,50.067069,159.602556,200.573250,157.726349,192.514679,109.743831,183.498994,-0.000470,0.039262,97.149805,63.287112,192.423920,21.136017,47.994298,0.604527,861265.014991,0.879843,9.142939,9.082304,4.027826,0.080484,0.063569,32.000000,92.729147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551863,66.402374,102.598733,100.000000,43.189834,48.873418,68.607595,59.587866,50.101266,66.197468,79.097964,199.093858,84.424818,198.740548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646206,49.125249,199.968030,161.139411,227.166411,224.441566,99.486696,14.154451,192.325631,1.785553,47.848267,50.058459,159.603432,200.499369,157.725342,192.531629,109.769496,182.176581,-0.000470,0.039259,97.225668,63.103337,192.577616,21.136650,47.539282,0.597733,861495.305782,0.877999,9.093957,9.347155,4.020113,0.081177,0.063587,32.000000,92.696306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.548678,66.400844,102.570652,100.000000,43.203670,48.873418,68.607595,59.534257,50.101266,66.197468,79.113499,198.973392,84.724671,198.658762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735475,49.159880,199.992277,161.164354,227.269328,224.446245,99.411879,14.157305,192.372776,1.781822,47.640859,50.172746,159.587925,200.622423,157.756571,192.499117,109.779427,183.173081,-0.000471,0.039264,97.370808,63.388959,192.351395,21.138486,48.237005,0.596702,861619.386286,0.880160,9.223919,8.809244,4.027861,0.080124,0.064381,32.000000,92.722193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.531986,66.407842,102.570273,100.000000,42.979485,48.873418,68.607595,59.573934,50.101266,66.197468,79.193647,198.823758,84.088576,198.766944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726780,49.158505,199.866232,161.177526,227.252701,224.443600,99.428245,14.158018,192.389016,1.780202,47.615851,49.980808,159.624650,200.658365,157.751889,192.541390,109.805168,182.861841,-0.000469,0.039187,97.302023,63.281368,192.490467,21.139627,48.136846,0.601993,861464.479206,0.879802,9.134162,9.184570,4.021284,0.079632,0.064720,32.000000,92.731461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.538872,66.417671,102.550662,100.000000,43.019870,48.873418,68.607595,59.534120,50.101266,66.197468,79.253436,198.856490,82.630253,199.074025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782772,49.158505,199.260231,161.177526,227.252080,224.445396,99.502675,14.148314,192.306256,1.778941,47.305603,50.071978,159.604231,200.496005,157.758204,192.612034,109.775190,182.857361,-0.000469,0.038911,97.256998,63.285059,192.298678,21.141207,47.723733,0.610786,861463.364734,0.879183,9.173619,9.039360,4.019288,0.079774,0.063022,32.000000,92.727977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527971,66.412980,102.566800,100.000000,43.252537,48.873418,68.607595,59.540205,50.101266,66.197468,79.279712,199.005350,83.694153,198.821114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888163,49.129921,199.158580,161.158468,227.307924,224.439034,99.355297,14.159160,192.391139,1.780085,47.188044,50.020610,159.619699,200.572904,157.812934,192.573497,109.812242,183.288552,-0.000468,0.038656,96.846099,63.233667,192.363529,21.143232,47.709021,0.601113,861504.465330,0.877435,9.115614,9.067603,4.002594,0.079491,0.064050,32.000000,92.759688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557905,66.413023,102.552598,100.000000,43.329564,48.873418,68.607595,59.509185,50.101266,66.197468,79.307260,198.710594,84.884832,198.601917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718469,49.075777,199.241001,161.113067,227.373245,224.385575,99.381667,14.154165,192.341362,1.783849,47.194894,50.028448,159.604153,200.710290,157.783397,192.609410,109.872958,183.166840,-0.000467,0.038380,96.746166,63.386147,192.507662,21.144959,48.123287,0.591278,861077.789489,0.876578,8.977990,9.197413,3.992101,0.079952,0.062906,32.000000,92.805017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.559022,66.390391,102.553865,100.000000,43.031695,48.873418,68.607595,59.449713,50.101266,66.197468,79.302932,198.763334,84.403982,198.695269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697910,49.036749,200.203308,161.100736,227.427049,224.369915,99.373480,14.163013,192.425881,1.795743,47.358722,50.127124,159.585453,200.743765,157.765409,192.691761,109.878815,183.055542,-0.000468,0.038150,96.685671,63.373105,192.531683,21.146448,47.980234,0.596390,860735.247451,0.879327,9.099504,9.089627,4.007384,0.080458,0.063658,32.000000,92.789571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557075,66.433441,102.531793,100.000000,43.044159,48.873418,68.607595,59.545723,50.101266,66.197468,79.266030,198.746959,84.723864,198.686142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708653,49.070280,200.070048,161.108022,227.424417,224.420526,99.263503,14.156020,192.369204,1.805156,47.434085,50.120618,159.604860,200.659955,157.743369,192.601161,109.856201,182.863108,-0.000468,0.037905,96.653245,63.325927,192.457632,21.148020,47.966170,0.596300,860566.931572,0.879646,9.081788,9.040706,4.028405,0.081682,0.064880,32.000000,92.696196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557311,66.388256,102.543763,100.000000,43.413297,48.873418,68.607595,59.557021,50.101266,66.197468,79.240130,198.527006,83.759450,198.887755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658133,49.104636,200.121324,161.127640,227.390891,224.467946,99.384856,14.150740,192.427828,1.806042,47.734365,50.005368,159.610803,200.701646,157.737634,192.710128,109.883232,183.080325,-0.000467,0.037891,96.633719,63.288302,192.567869,21.149594,48.007243,0.602961,860929.214777,0.880690,9.104182,8.988817,4.024854,0.081897,0.064300,32.000000,92.726989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.562622,66.423174,102.569021,100.000000,43.442493,48.873418,68.607595,59.553643,50.101266,66.197468,79.286146,198.769711,84.431201,198.834529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675624,49.161804,200.116169,161.150901,227.452168,224.494470,99.544806,14.157019,192.425771,1.809422,47.916042,50.045921,159.619284,200.733531,157.759335,192.765627,109.898773,183.030123,-0.000465,0.037882,96.485361,63.202285,192.451126,21.151659,47.873259,0.599004,861190.704173,0.880880,9.190930,9.045880,4.029981,0.079986,0.063251,32.000000,92.728690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553711,66.404645,102.565107,100.000000,43.126633,48.873418,68.607595,59.585583,50.101266,66.197468,79.337815,199.089611,83.305746,199.018911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519540,49.254703,199.269808,161.207233,227.503114,224.457420,99.401002,14.150883,192.446766,1.804993,48.147025,50.105085,159.611750,200.672269,157.752916,192.536047,109.932793,183.043249,-0.000464,0.037874,96.380048,63.093725,192.436179,21.154047,47.952719,0.607076,861360.954003,0.879365,9.229954,9.010910,4.028458,0.080186,0.062942,32.000000,92.715688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557855,66.420056,102.544256,100.000000,43.213824,48.873418,68.607595,59.579982,50.101266,66.197468,79.428072,198.802003,83.611395,198.933939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770670,49.254703,199.410410,161.207233,227.493958,224.513338,99.527822,14.156734,192.394433,1.808128,48.053598,50.065941,159.655326,200.723786,157.752838,192.680593,109.924551,183.310612,-0.000462,0.037878,96.506583,63.316186,192.517083,21.155452,48.025598,0.603745,861172.491820,0.880715,9.287583,9.105072,4.018050,0.082107,0.066274,32.000000,92.686673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.544069,66.412052,102.513162,100.000000,43.178934,48.873418,68.607595,59.673795,50.101266,66.197468,79.555278,199.055643,84.529954,198.760926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675512,49.303627,200.150147,161.247590,227.531423,224.568251,99.500688,14.156448,192.384014,1.801646,48.114065,50.086610,159.665862,200.716977,157.749066,192.612997,109.913016,182.868760,-0.000463,0.037852,96.684184,63.284046,192.574393,21.157161,47.996587,0.595981,861446.712591,0.877952,9.224345,9.093633,4.006585,0.079244,0.063879,32.000000,92.726642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553202,66.399134,102.499530,100.000000,43.208325,48.873418,68.607595,59.535080,50.101266,66.197468,79.646435,199.001376,83.552187,198.976622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567935,49.314346,199.333240,161.283184,227.543327,224.580536,99.352661,14.152595,192.347964,1.803849,47.970400,50.112808,159.690198,200.646744,157.793450,192.524884,109.913216,183.539091,-0.000462,0.037844,96.842394,63.133336,192.471665,21.158290,47.974554,0.605829,861992.890705,0.880397,9.371892,8.934191,4.029151,0.081219,0.065230,32.000000,92.734929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.546838,66.416082,102.494136,100.000000,43.512442,48.873418,68.607595,59.593482,50.101266,66.197468,79.694643,198.705322,84.245729,198.797196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657219,49.282738,200.162687,161.292712,227.613288,224.592645,99.611164,14.156448,192.438276,1.804703,47.838348,50.066955,159.691126,200.647499,157.778915,192.598492,109.917576,183.201445,-0.000463,0.037818,97.038364,63.430902,192.605556,21.159604,47.982578,0.600288,862276.818514,0.883908,9.494282,9.193259,4.021415,0.081079,0.063770,32.000000,92.685219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.546201,66.410442,102.461358,100.000000,43.508298,48.873418,68.607595,59.660138,50.101266,66.197468,79.754295,199.222328,83.542429,198.916551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685393,49.282738,199.295247,161.292712,227.700689,224.620383,99.330842,14.157019,192.454536,1.809176,47.883939,50.040723,159.702291,200.722603,157.821412,192.575757,109.896851,182.755879,-0.000463,0.037803,97.145414,63.457283,192.461242,21.160959,47.930795,0.606147,862049.868870,0.879824,9.369979,9.058394,4.030888,0.081702,0.064476,32.000000,92.697631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550216,66.436557,102.436460,100.000000,43.575978,48.873418,68.607595,59.613557,50.101266,66.197468,79.770280,198.661684,84.565904,198.745898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658305,49.265697,199.320188,161.288789,227.717956,224.633844,99.504576,14.152453,192.422022,1.814207,47.932925,50.054675,159.700591,200.674164,157.800473,192.584066,109.854335,183.488507,-0.000464,0.037796,97.225676,63.145118,192.476581,21.162342,47.955803,0.596723,862179.552003,0.881860,9.340756,8.906627,4.011144,0.082491,0.064529,32.000000,92.679744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520524,66.402589,102.409573,100.000000,43.273483,48.873418,68.607595,59.601072,50.101266,66.197468,79.798127,199.009152,83.707359,199.041098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688316,49.312422,199.227870,161.274215,227.796926,224.633015,99.490845,14.153452,192.387555,1.800927,48.153523,50.078252,159.696523,200.779380,157.822796,192.552143,109.925404,183.221302,-0.000463,0.037782,97.109842,63.229102,192.553448,21.163862,48.004467,0.603199,862437.584832,0.880865,9.351813,9.232599,4.013834,0.081406,0.064565,32.000000,92.678247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527245,66.421419,102.398498,100.000000,43.289653,48.873418,68.607595,59.621835,50.101266,66.197468,79.840935,198.981690,84.351745,198.791846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728498,49.402850,199.366438,161.298598,227.848322,224.627581,99.404058,14.156163,192.341889,1.803738,48.416096,50.069756,159.716947,200.728923,157.806683,192.551595,109.884053,182.765960,-0.000461,0.037803,96.986146,63.203553,192.524344,21.165332,47.783486,0.598151,862205.441185,0.880507,9.367409,9.058246,4.009552,0.081496,0.064252,32.000000,92.670841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504110,66.421535,102.403965,100.000000,43.276290,48.873418,68.607595,59.608172,50.101266,66.197468,79.935849,198.808115,83.270456,198.899202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658380,49.402850,199.212569,161.298598,227.758834,224.653066,99.438093,14.152167,192.395260,1.804918,48.332766,49.976419,159.715291,200.579285,157.784279,192.613279,109.939544,182.974667,-0.000461,0.037650,96.814164,63.091252,192.399774,21.166320,48.010958,0.605941,862540.377084,0.880687,9.416181,8.923331,4.009098,0.082089,0.065171,32.000000,92.623956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492734,66.397615,102.369585,100.000000,43.301941,48.873418,68.607595,59.588347,50.101266,66.197468,80.081858,198.876186,83.139349,198.923789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672162,49.470191,199.235574,161.313172,227.824179,224.651815,99.587150,14.157590,192.347402,1.800643,48.238333,50.101071,159.747594,200.644563,157.832875,192.632881,109.905369,183.129781,-0.000460,0.037335,96.645261,63.482521,192.490855,21.166614,48.046189,0.607389,862528.124771,0.881866,9.488887,8.948672,4.011661,0.081560,0.063365,32.000000,92.660647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493915,66.420887,102.356304,100.000000,43.283758,48.873418,68.607595,59.561351,50.101266,66.197468,80.236869,199.174301,83.927094,198.768046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668780,49.466342,199.254912,161.311490,227.794968,224.606304,99.434880,14.158732,192.420129,1.797555,48.194887,50.094903,159.764448,200.662340,157.828271,192.524501,109.890430,182.909242,-0.000461,0.037161,96.470537,63.271790,192.482533,21.166939,47.847007,0.610178,862875.909185,0.882481,9.545928,9.041388,4.011244,0.081761,0.064430,32.000000,92.658348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.496736,66.393714,102.319648,100.000000,43.217493,48.873418,68.607595,59.625937,50.101266,66.197468,80.304863,198.869760,83.608093,198.895229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732434,49.470191,199.956065,161.298598,227.808188,224.633886,99.452280,14.154165,192.392354,1.776011,48.106193,50.081078,159.748994,200.560080,157.836919,192.466152,109.861248,183.215812,-0.000461,0.037128,96.340228,63.189793,192.424614,21.167344,47.858655,0.610178,862875.909185,0.882481,9.545928,9.041388,4.011244,0.082108,0.065184,32.000000,92.692450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500028,66.407853,102.323397,100.000000,43.258195,48.873418,68.607595,59.630731,50.101266,66.197468,80.376234,198.904561,83.432672,198.831854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695235,49.415768,199.167472,161.272814,227.885428,224.669847,99.592064,14.151454,192.334238,1.769351,47.814273,50.047990,159.731212,200.522630,157.825130,192.615825,109.841520,182.816589,-0.000460,0.037119,96.225453,63.297837,192.487492,21.167894,48.022082,0.606147,862870.576091,0.880373,9.479443,9.120280,4.020637,0.080195,0.063796,32.000000,92.648490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474594,66.396911,102.317093,100.000000,43.524218,48.873418,68.607595,59.597118,50.101266,66.197468,80.451897,199.184128,84.717114,198.638109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692266,49.415768,199.067684,161.272814,227.971273,224.688929,99.670283,14.154451,192.439873,1.764127,47.512125,50.115962,159.707266,200.526116,157.837336,192.617193,109.885251,183.073262,-0.000461,0.037142,96.294426,63.300834,192.518552,21.168342,47.924123,0.595658,862979.709105,0.879875,9.463581,8.985478,4.007778,0.080853,0.064103,32.000000,92.678529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482633,66.399562,102.332015,100.000000,43.265769,48.873418,68.607595,59.622607,50.101266,66.197468,80.465709,199.340567,83.113304,198.996370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756655,49.293182,199.198250,161.234138,228.056369,224.710607,99.467037,14.155307,192.333351,1.759311,47.275596,50.121692,159.684389,200.624013,157.851745,192.610226,109.859290,183.218423,-0.000461,0.037134,96.285823,63.450343,192.555467,21.169011,47.905714,0.607015,862881.183745,0.879318,9.466660,9.041128,4.006009,0.081617,0.064701,32.000000,92.667013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.449918,66.394231,102.327819,100.000000,43.269397,48.873418,68.607595,59.627047,50.101266,66.197468,80.404812,198.934075,84.562089,198.711280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699977,49.201107,199.091560,161.190978,228.061813,224.766580,99.390369,14.153737,192.353192,1.758906,47.379563,50.165604,159.722473,200.647723,157.866909,192.559762,109.876916,183.437065,-0.000460,0.037098,95.844439,63.171886,192.573966,21.169845,47.915000,0.596046,862614.767811,0.879631,9.277341,9.123248,4.003449,0.079774,0.063372,32.000000,92.679326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493184,66.425987,102.372782,100.000000,43.266351,48.873418,68.607595,59.591363,50.101266,66.197468,80.451533,198.780737,83.726655,198.895937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619955,49.267071,200.066904,161.183411,228.054084,224.762935,99.534341,14.153737,192.271473,1.747823,47.750837,49.960121,159.687633,200.511376,157.835007,192.521789,109.902222,183.060795,-0.000459,0.037102,95.828759,63.192142,192.377033,21.170373,47.832583,0.602349,862589.862773,0.881417,9.244004,9.190142,4.005868,0.080729,0.063747,32.000000,92.608128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420694,66.429076,102.361926,100.000000,43.272405,48.873418,68.607595,59.625363,50.101266,66.197468,80.395574,199.068682,83.747784,198.948258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697071,49.267071,199.086383,161.183411,228.119572,224.742037,99.550654,14.156306,192.287607,1.742332,48.065415,50.039685,159.696722,200.637081,157.837706,192.519957,109.883696,182.497898,-0.000459,0.037093,95.908548,63.290927,192.560708,21.170343,48.023795,0.605289,862780.033515,0.881867,9.392986,9.019331,4.031985,0.081242,0.063730,32.000000,92.613892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453976,66.435808,102.342440,100.000000,43.581345,48.873418,68.607595,59.673976,50.101266,66.197468,80.499617,199.101308,84.380284,198.712814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660276,49.378937,199.173843,161.212278,228.239928,224.791112,99.422076,14.155735,192.163968,1.737955,47.888174,50.170851,159.666754,200.503262,157.826150,192.396500,109.877034,183.303410,-0.000461,0.037087,96.112409,63.545354,192.331878,21.169673,47.921617,0.597760,862626.007711,0.880121,9.312981,8.819764,4.005998,0.081259,0.063707,32.000000,92.704908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438763,66.458877,102.304137,100.000000,43.541231,48.873418,68.607595,59.670734,50.101266,66.197468,80.676395,198.844152,84.383806,198.683270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693384,49.428961,199.121162,161.238342,228.229635,224.784399,99.512109,14.155307,192.319296,1.735125,47.664820,50.219966,159.705117,200.388995,157.818964,192.515046,109.881142,182.808689,-0.000460,0.037081,96.256256,63.320476,192.464424,21.169775,48.116742,0.592859,863167.338200,0.882229,9.463156,9.128087,4.010736,0.080150,0.063404,32.000000,92.718392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.456596,66.494690,102.291089,100.000000,43.257338,48.873418,68.607595,59.660637,50.101266,66.197468,80.786361,199.024218,82.914918,199.017574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841210,49.378113,199.092812,161.219004,228.159230,224.763475,99.375901,14.157447,192.344808,1.730432,47.629454,50.152259,159.724281,200.628437,157.847225,192.636161,109.864679,182.725618,-0.000462,0.037053,96.169584,63.442683,192.573760,21.169420,48.012797,0.608862,863292.570228,0.881100,9.478694,8.942796,4.006995,0.080529,0.064704,32.000000,92.704436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444941,66.510077,102.276483,100.000000,43.256654,48.873418,68.607595,59.642508,50.101266,66.197468,80.852411,198.751801,83.111396,198.958840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790991,49.356674,199.242558,161.179768,228.130366,224.764547,99.415737,14.158304,192.373121,1.732917,47.711543,50.113805,159.691330,200.649843,157.848896,192.486262,109.890006,183.420084,-0.000461,0.037037,95.975782,63.363495,192.456816,21.169940,48.039301,0.605604,862882.011114,0.879195,9.274738,8.927071,3.994542,0.082090,0.065022,32.000000,92.714093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.449272,66.495257,102.214868,100.000000,43.252750,48.873418,68.607595,59.558801,50.101266,66.197468,80.861757,198.831475,84.699286,198.572334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851086,49.356674,199.126679,161.179768,228.111238,224.773209,99.393127,14.154308,192.429434,1.732000,47.778291,50.144084,159.685407,200.593820,157.849748,192.635140,109.899390,183.098421,-0.000461,0.037024,95.984059,63.456369,192.478110,21.170007,47.678621,0.595067,862825.927230,0.879778,9.305274,9.170491,4.001578,0.081363,0.064999,32.000000,92.674355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.456853,66.499948,102.214338,100.000000,43.286551,48.873418,68.607595,59.588391,50.101266,66.197468,80.897677,198.786253,84.066639,198.725796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677593,49.346504,200.033730,161.161551,228.042070,224.765621,99.347270,14.157447,192.368833,1.737075,47.901948,50.193193,159.698992,200.604951,157.858461,192.623775,109.913715,182.949094,-0.000462,0.037038,96.049374,63.561279,192.381885,21.170020,47.911069,0.598671,862704.878907,0.878834,9.243084,9.036724,3.994430,0.082386,0.064837,32.000000,92.726143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463124,66.500408,102.232787,100.000000,43.579072,48.873418,68.607595,59.552947,50.101266,66.197468,80.943061,198.694540,84.343454,198.649793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712379,49.377838,199.955007,161.162672,228.035135,224.768576,99.448275,14.160730,192.274870,1.745746,47.997507,50.064901,159.684239,200.567297,157.835000,192.526825,109.896193,182.685478,-0.000462,0.037268,96.180194,63.275259,192.485673,21.169885,47.839813,0.600479,862872.396076,0.882596,9.412612,8.964600,4.026639,0.081428,0.063803,32.000000,92.756773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453073,66.507822,102.242700,100.000000,43.602850,48.873418,68.607595,59.651060,50.101266,66.197468,80.997372,198.896551,84.374855,198.599675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790156,49.408072,199.884116,161.162952,228.041858,224.749819,99.397114,14.154879,192.314781,1.737606,47.803567,50.316351,159.664768,200.464732,157.827931,192.570357,109.897294,183.342874,-0.000465,0.037511,96.340604,63.292931,192.523875,21.168964,47.446858,0.599780,862981.090080,0.881103,9.407877,8.880000,4.022238,0.079742,0.063055,32.000000,92.751834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430344,66.509596,102.249008,100.000000,43.647759,48.873418,68.607595,59.634154,50.101266,66.197468,81.086626,198.794227,84.073022,198.679769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879562,49.408072,199.937845,161.162952,228.075341,224.748654,99.373647,14.146887,192.327710,1.740838,47.777009,50.211384,159.651500,200.436353,157.811616,192.536778,109.900172,182.741502,-0.000467,0.037773,96.613210,63.211429,192.402488,21.168555,47.429928,0.600954,862887.414242,0.880029,9.357536,9.133363,4.014531,0.081370,0.063803,32.000000,92.721629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441032,66.487822,102.269903,100.000000,43.617869,48.873418,68.607595,59.590173,50.101266,66.197468,81.177679,198.747294,83.897014,198.689368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731834,49.362995,199.854795,161.145296,228.014136,224.762970,99.399705,14.154451,192.339359,1.739355,47.928001,50.148612,159.649274,200.560855,157.823717,192.580033,109.917107,182.774368,-0.000467,0.038082,96.849120,63.620684,192.402383,21.168283,48.125054,0.601366,862697.048181,0.878480,9.265034,8.897735,4.008412,0.081486,0.065180,32.000000,92.687974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420721,66.496607,102.272192,100.000000,43.379700,48.873418,68.607595,59.585612,50.101266,66.197468,81.213652,198.799410,85.034868,198.473790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864067,49.372615,200.033083,161.129322,228.063446,224.778718,99.426069,14.151882,192.338588,1.732935,48.006405,50.081231,159.633080,200.517513,157.804092,192.531016,109.891842,183.620814,-0.000467,0.038332,97.083981,63.399545,192.365225,21.167576,48.167444,0.608399,862759.333905,0.881039,9.371687,8.893977,4.018580,0.081891,0.064167,32.000000,92.678379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401607,66.497843,102.289088,100.000000,43.391012,48.873418,68.607595,59.621684,50.101266,66.197468,81.280126,198.852139,83.107874,198.840469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828186,49.417692,199.871881,161.155385,228.154346,224.801721,99.367670,14.155307,192.294290,1.724268,48.071771,50.124453,159.643649,200.378557,157.815816,192.619190,109.911846,183.389826,-0.000468,0.038354,97.442383,63.614352,192.357392,21.166630,47.665351,0.607463,862803.922124,0.878350,9.245599,9.246192,4.011568,0.081105,0.064214,32.000000,92.701605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433615,66.488295,102.326456,100.000000,43.724691,48.873418,68.607595,59.545669,50.101266,66.197468,81.338154,198.735340,83.271630,198.873239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806777,49.439131,199.925214,161.159029,228.129801,224.792579,99.470227,14.152453,192.276563,1.723287,48.025799,50.265519,159.661770,200.479920,157.816628,192.500458,109.930619,182.342068,-0.000469,0.038372,96.926749,63.780898,192.485554,21.165548,47.928360,0.606455,862989.666357,0.879770,9.327794,9.136959,4.011221,0.080818,0.064640,32.000000,92.673865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.414163,66.505026,102.358984,100.000000,43.698842,48.873418,68.607595,59.564057,50.101266,66.197468,81.446451,198.940454,83.530324,198.899360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850121,49.439131,199.923146,161.159029,228.173204,224.794826,99.487944,14.156163,192.396314,1.721255,47.849775,50.295381,159.689194,200.578061,157.803759,192.626728,109.908062,183.301389,-0.000470,0.038392,96.608771,63.561465,192.468380,21.164027,47.893327,0.604941,862932.714103,0.879300,9.371389,8.712376,4.014016,0.081616,0.063661,32.000000,92.687643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406638,66.500392,102.350625,100.000000,43.743707,48.873418,68.607595,59.574013,50.101266,66.197468,81.533787,198.975888,83.998848,198.712460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804961,49.417417,199.113335,161.150060,228.238661,224.807832,99.381239,14.159160,192.263657,1.719942,48.151556,50.090621,159.651265,200.495271,157.797802,192.521018,109.888681,183.767500,-0.000472,0.038386,96.194223,63.368108,192.359940,21.163276,48.106537,0.601103,863001.884344,0.878303,9.326538,9.106557,4.010485,0.082558,0.064252,32.000000,92.671922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402157,66.447142,102.343470,100.000000,43.532309,48.873418,68.607595,59.547825,50.101266,66.197468,81.579131,198.762478,85.201045,198.534372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757707,49.469641,199.979824,161.165475,228.246802,224.824684,99.501605,14.156163,192.255267,1.727489,48.135719,50.001532,159.650609,200.505485,157.810346,192.493412,109.916653,183.017514,-0.000471,0.038402,96.174837,63.353677,192.471644,21.162247,48.057206,0.591365,863165.656467,0.880129,9.351556,9.305974,3.997862,0.082272,0.065167,32.000000,92.683874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411399,66.472251,102.339301,100.000000,43.478682,48.873418,68.607595,59.572392,50.101266,66.197468,81.643538,199.003210,84.179625,198.712224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771954,49.486132,199.942771,161.176405,228.250273,224.849031,99.440567,14.153166,192.327942,1.718401,48.038329,50.137744,159.667757,200.568378,157.802262,192.574512,109.935220,182.618168,-0.000473,0.038381,96.272039,63.453104,192.298309,21.161184,47.668092,0.601056,863314.781598,0.880186,9.452709,8.988150,4.019072,0.081334,0.064102,32.000000,92.685427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400839,66.452904,102.355629,100.000000,43.811127,48.873418,68.607595,59.599420,50.101266,66.197468,81.766182,198.881133,84.166639,198.763168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789883,49.486132,199.136140,161.176405,228.275649,224.889385,99.391207,14.159588,192.390586,1.718115,47.944131,50.242765,159.654501,200.586053,157.819527,192.531388,109.924286,183.009022,-0.000473,0.038366,96.466702,63.426037,192.559258,21.160163,47.946661,0.601017,863336.005746,0.880583,9.454444,8.814882,4.017177,0.080809,0.064240,32.000000,92.689233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411956,66.451560,102.361792,100.000000,43.831328,48.873418,68.607595,59.590036,50.101266,66.197468,81.855632,198.782415,83.558570,198.855851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852710,49.463044,199.186810,161.178086,228.220286,224.900056,99.338845,14.160587,192.369357,1.730572,47.290076,50.227845,159.665174,200.607765,157.834373,192.461491,109.916045,183.285245,-0.000473,0.038357,96.640034,63.539588,192.479657,21.159048,48.061226,0.603551,863523.517803,0.880826,9.435879,8.977230,3.999530,0.080959,0.064112,32.000000,92.750746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426639,66.452544,102.368671,100.000000,43.532616,48.873418,68.607595,59.565396,50.101266,66.197468,81.929899,198.677689,84.087182,198.813207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
