OSU 80 Ton Compressor Load Stand
49.880395,49.317369,199.238375,161.127640,228.185945,224.897180,99.408386,14.154736,192.398646,1.728519,47.056015,50.222482,159.679967,200.590008,157.826192,192.523602,109.961024,182.781836,-0.000471,0.038369,96.497789,63.534554,192.458306,21.158070,47.732298,0.608032,863457.258930,0.880880,9.353531,9.090180,3.995841,0.081681,0.064696,32.000000,92.715376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408913,66.459757,102.359669,100.000000,43.565250,48.873418,68.607595,59.542261,50.101266,66.197468,82.000801,198.816772,83.839787,198.842318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835412,49.232990,199.171584,161.097933,228.155079,224.907066,99.299922,14.160730,192.418858,1.734952,47.568850,50.234161,159.654844,200.571211,157.815721,192.508409,109.943502,182.954335,-0.000472,0.038354,96.500506,63.577629,192.482084,21.157097,47.995001,0.600480,862740.947970,0.878513,9.173469,8.852510,3.994322,0.080558,0.063584,32.000000,92.664773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416902,66.426520,102.389169,100.000000,43.573059,48.873418,68.607595,59.523457,50.101266,66.197468,81.909252,198.599844,84.366565,198.776897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737355,49.333586,199.174974,161.124837,228.170238,224.925838,99.479516,14.155021,192.340747,1.721467,47.822510,50.214970,159.647221,200.500755,157.834105,192.578811,109.943173,183.413047,-0.000474,0.038348,96.530984,63.424575,192.481597,21.156031,48.042114,0.596938,862689.666429,0.880185,9.135614,8.936842,3.996587,0.082075,0.064511,32.000000,92.674137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.427175,66.427663,102.398031,100.000000,43.862133,48.873418,68.607595,59.546636,50.101266,66.197468,81.865319,198.959032,84.554899,198.774655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807959,49.333586,199.218570,161.124837,228.214611,224.929485,99.550175,14.152881,192.378649,1.716407,47.797579,50.176119,159.634360,200.672309,157.813295,192.548150,109.942818,183.264643,-0.000475,0.038520,96.675859,63.378491,192.514372,21.154952,47.931371,0.596897,863240.999540,0.880842,9.337739,9.114604,4.004535,0.080517,0.063146,32.000000,92.650738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434577,66.430924,102.411665,100.000000,43.568808,48.873418,68.607595,59.602222,50.101266,66.197468,82.010878,199.100349,82.916532,198.913679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867022,49.322042,200.108404,161.131003,228.193929,224.942153,99.267509,14.164868,192.416950,1.714134,47.662723,50.208086,159.666820,200.686906,157.808867,192.638367,109.975494,182.705124,-0.000477,0.038687,96.831646,63.326933,192.548712,21.155030,48.038580,0.596897,863240.999540,0.880842,9.337739,9.114604,4.004535,0.082426,0.064804,32.000000,92.656575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430947,66.447700,102.416639,100.000000,43.581657,48.873418,68.607595,59.560848,50.101266,66.197468,82.045859,198.535017,84.817407,198.702192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731393,49.275317,199.222706,161.115309,228.128028,224.985267,99.499746,14.153452,192.432664,1.713607,47.555895,50.230781,159.633588,200.671086,157.794417,192.578057,109.975767,182.807813,-0.000479,0.038915,96.913915,63.512360,192.578575,21.155413,48.075308,0.595692,862883.697038,0.880209,9.191969,8.808315,4.012840,0.079425,0.064011,32.000000,92.595417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386804,66.420485,102.408919,100.000000,43.905850,48.873418,68.607595,59.527138,50.101266,66.197468,82.085458,198.999493,83.728489,198.948416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787206,49.202206,200.159855,161.103538,228.025425,225.015361,99.467952,14.157305,192.396311,1.726036,47.324584,50.094288,159.620546,200.651943,157.788512,192.536765,109.956660,183.625421,-0.000479,0.039006,97.214144,63.466553,192.536254,21.155870,48.010399,0.603003,863144.297945,0.880869,9.285650,8.847833,4.005975,0.081503,0.064587,32.000000,92.581995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411860,66.426045,102.445213,100.000000,43.582230,48.873418,68.607595,59.593195,50.101266,66.197468,82.098906,198.935904,83.953286,198.763050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771648,49.169225,199.993496,161.109423,227.979885,225.034033,99.480981,14.155450,192.430085,1.729884,47.333704,50.097794,159.626009,200.657427,157.789084,192.689902,110.014736,182.971746,-0.000481,0.039010,97.094804,63.462411,192.594278,21.156044,48.011012,0.602761,863065.643555,0.879991,9.154725,9.183153,4.020307,0.082037,0.064572,32.000000,92.608079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405016,66.429177,102.485399,100.000000,43.628509,48.873418,68.607595,59.573262,50.101266,66.197468,82.061554,198.961962,84.374782,198.740430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805080,49.169225,200.074431,161.109423,227.915211,225.068477,99.512071,14.156591,192.398866,1.737442,46.949036,50.206631,159.620597,200.665092,157.801764,192.605317,109.991749,183.235052,-0.000482,0.039018,96.812852,63.438723,192.708162,21.156434,48.013951,0.599546,862791.546238,0.880173,9.137855,8.872349,4.018221,0.081226,0.064362,32.000000,92.610908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392816,66.420267,102.481802,100.000000,43.913685,48.873418,68.607595,59.581397,50.101266,66.197468,82.060108,199.024143,84.397086,198.767377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889102,49.133220,199.210723,161.103818,227.852612,225.121194,99.454646,14.156591,192.447571,1.734149,46.702986,50.162936,159.626300,200.703583,157.779569,192.723476,110.002224,183.334792,-0.000481,0.039009,96.718619,63.426471,192.714036,21.156334,48.055006,0.599296,862976.635040,0.879376,9.103239,8.997218,4.017149,0.080203,0.063717,32.000000,92.598956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398694,66.418665,102.490367,100.000000,43.682916,48.873418,68.607595,59.562209,50.101266,66.197468,82.052447,198.909291,83.735899,198.922137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806228,49.016961,199.303794,161.084481,227.795350,225.147006,99.555050,14.156591,192.394454,1.734688,47.055884,50.177717,159.617210,200.805679,157.774230,192.644921,109.978341,183.722489,-0.000484,0.038995,96.742517,63.515010,192.588893,21.156258,48.019901,0.601323,862890.959571,0.878354,8.980318,9.025309,3.993071,0.079800,0.064174,32.000000,92.614615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399460,66.428602,102.500656,100.000000,43.666889,48.873418,68.607595,59.512779,50.101266,66.197468,82.076395,199.110100,83.742649,198.989800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738086,49.058187,200.171605,161.102417,227.764001,225.225001,99.496001,14.159588,192.504012,1.730673,47.697021,50.162846,159.621206,200.722236,157.805770,192.631620,109.988975,182.855086,-0.000484,0.038993,96.716447,63.433552,192.611306,21.156233,48.036994,0.602225,862906.689496,0.878905,8.949787,9.198944,4.001584,0.081246,0.063438,32.000000,92.639201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416326,66.419275,102.537361,100.000000,43.689176,48.873418,68.607595,59.558027,50.101266,66.197468,81.970695,198.992003,84.204570,198.863797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769687,49.058187,199.334026,161.102417,227.798122,225.286920,99.500292,14.159160,192.441477,1.739981,47.795321,50.148123,159.624508,200.706967,157.778151,192.586698,109.928020,183.305202,-0.000484,0.038991,96.611713,63.518395,192.705836,21.157026,48.055294,0.601805,863361.260684,0.881172,9.061584,8.852936,4.024514,0.081688,0.064089,32.000000,92.635243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405852,66.393762,102.539043,100.000000,44.024745,48.873418,68.607595,59.595384,50.101266,66.197468,82.022110,199.000585,83.927021,198.907896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834276,49.209078,199.220636,161.164354,227.716192,225.297532,99.668188,14.153594,192.466311,1.747164,47.673203,50.116568,159.649955,200.694388,157.769709,192.575918,109.977378,183.416354,-0.000483,0.038992,96.639932,63.505479,192.641371,21.157728,47.999130,0.601809,863824.005977,0.880755,9.028848,9.088073,4.005129,0.082169,0.065010,32.000000,92.655668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413999,66.406938,102.508079,100.000000,43.699509,48.873418,68.607595,59.578410,50.101266,66.197468,82.189323,199.336376,84.883585,198.816000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792046,49.229417,200.177327,161.203309,227.627191,225.329555,99.479868,14.154736,192.408615,1.741975,47.601250,50.160756,159.698219,200.716243,157.793192,192.616826,109.970661,183.150107,-0.000483,0.038997,96.728765,63.425433,192.531564,21.158608,48.038382,0.594401,863991.784336,0.878418,9.112877,9.081677,3.997663,0.079593,0.062517,32.000000,92.631034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409538,66.389127,102.484916,100.000000,43.700046,48.873418,68.607595,59.543509,50.101266,66.197468,82.224070,198.959736,84.800826,198.680398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792669,49.217048,200.154540,161.222927,227.666393,225.375375,99.277900,14.166866,192.488408,1.747103,47.709502,50.190266,159.686255,200.670637,157.795910,192.599294,110.000659,182.655048,-0.000482,0.038998,96.919837,63.622971,192.646974,21.159190,47.964710,0.597604,864263.401283,0.881086,9.176924,8.985451,4.020267,0.082027,0.065102,32.000000,92.613528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426649,66.399631,102.464806,100.000000,43.719799,48.873418,68.607595,59.566561,50.101266,66.197468,82.280534,198.555800,83.590412,198.924655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745447,49.217048,199.282006,161.222927,227.717465,225.389235,99.371187,14.153737,192.393561,1.764554,47.804078,50.179899,159.678768,200.574004,157.789914,192.539553,109.988537,183.424332,-0.000482,0.039039,96.577180,63.266142,192.415538,21.159449,47.896429,0.606304,864253.421069,0.883015,9.163909,8.763740,4.019759,0.080297,0.063736,32.000000,92.559532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390981,66.382172,102.458576,100.000000,44.117531,48.873418,68.607595,59.572634,50.101266,66.197468,82.316931,198.742373,84.698405,198.738030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860930,49.244533,199.272357,161.218163,227.859203,225.406235,99.476386,14.161300,192.374320,1.770405,47.810026,50.240092,159.698037,200.723133,157.784334,192.562762,109.983406,183.367905,-0.000483,0.039042,96.337506,63.341825,192.498481,21.159430,47.906526,0.599440,864502.237408,0.881536,9.246031,8.889375,4.027882,0.081754,0.064450,32.000000,92.532066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381932,66.363921,102.438210,100.000000,43.804290,48.873418,68.607595,59.593451,50.101266,66.197468,82.380855,198.952772,83.393934,198.917377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773967,49.277790,200.184598,161.203309,227.886151,225.444407,99.696372,14.151311,192.411891,1.777899,47.929386,50.282895,159.712596,200.696019,157.794778,192.585369,110.007582,182.291627,-0.000484,0.039039,96.242251,63.450268,192.657524,21.159568,48.123359,0.605203,864440.243093,0.880101,9.120761,9.056926,3.996563,0.082010,0.064256,32.000000,92.579360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409624,66.398381,102.451002,100.000000,44.101837,48.873418,68.607595,59.527025,50.101266,66.197468,82.454580,199.392743,83.674784,198.964387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724672,49.308574,200.163592,161.194902,227.838679,225.448404,99.512653,14.155878,192.460749,1.782955,48.046096,50.131359,159.692172,200.759626,157.820698,192.717873,109.961123,183.118764,-0.000483,0.039054,96.153301,63.503025,192.546901,21.159840,48.118906,0.606258,864684.526014,0.880095,9.244018,8.615833,4.021873,0.081952,0.064608,32.000000,92.572399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400789,66.376596,102.405342,100.000000,44.169585,48.873418,68.607595,59.573323,50.101266,66.197468,82.499109,199.025306,84.710071,198.668518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724184,49.336334,199.196268,161.210876,227.867638,225.452139,99.333137,14.154308,192.441528,1.786841,47.951899,50.192328,159.698744,200.704561,157.818234,192.538494,109.966043,183.846554,-0.000482,0.039085,95.902445,63.446731,192.565073,21.160712,47.984165,0.599400,865105.884675,0.882783,9.325871,8.982862,4.025438,0.082522,0.064527,32.000000,92.596010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399736,66.347618,102.394315,100.000000,44.218496,48.873418,68.607595,59.602390,50.101266,66.197468,82.577967,198.666275,84.054680,198.787637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894413,49.336334,199.998974,161.210876,227.799404,225.460675,99.405466,14.154165,192.495483,1.797317,48.006959,50.268531,159.699198,200.567093,157.806996,192.622448,109.954591,183.273763,-0.000481,0.039117,95.745913,63.352169,192.602946,21.160988,48.127055,0.602048,865210.567473,0.884471,9.354137,9.259113,4.006024,0.081868,0.064410,32.000000,92.601307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392763,66.363957,102.352780,100.000000,43.883398,48.873418,68.607595,59.602624,50.101266,66.197468,82.656519,198.810932,83.260478,198.922845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703030,49.336609,199.233896,161.210876,227.827895,225.502453,99.467665,14.157019,192.479215,1.795245,47.889749,50.178308,159.674770,200.569132,157.797599,192.551473,109.928055,182.597209,-0.000481,0.039147,95.608157,63.390798,192.559137,21.161033,47.885538,0.607718,864981.410383,0.880512,9.177942,9.049347,4.008444,0.080310,0.062915,32.000000,92.533420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362485,66.346072,102.327614,100.000000,43.876907,48.873418,68.607595,59.504761,50.101266,66.197468,82.709382,198.935329,84.104863,198.777841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784867,49.316545,199.150959,161.201347,227.860916,225.480265,99.512167,14.154736,192.439015,1.782112,47.586441,50.193243,159.694500,200.580059,157.813603,192.603136,109.934999,183.277761,-0.000481,0.039165,95.586735,63.444545,192.573170,21.161037,48.016331,0.607718,864981.410383,0.880512,9.177942,9.049347,4.008444,0.079928,0.063033,32.000000,92.542523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387579,66.375424,102.297437,100.000000,43.913134,48.873418,68.607595,59.613352,50.101266,66.197468,82.762552,199.024333,84.363997,198.809903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877535,49.316545,200.089059,161.201347,227.761705,225.480989,99.597111,14.153024,192.464269,1.787535,47.289724,50.019997,159.681582,200.650271,157.825926,192.653576,109.928400,183.380523,-0.000480,0.039176,95.599693,63.334855,192.590221,21.161120,48.006775,0.599125,865267.512611,0.881746,9.271486,9.070485,4.000231,0.080598,0.064153,32.000000,92.526899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387858,66.359451,102.259594,100.000000,44.218949,48.873418,68.607595,59.567971,50.101266,66.197468,82.793080,199.194222,83.611174,198.923514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803061,49.208253,199.954120,161.196023,227.701024,225.490323,99.385815,14.149884,192.418963,1.794178,47.443947,50.195051,159.680563,200.566890,157.816983,192.589972,109.942328,183.262462,-0.000481,0.039168,95.709893,63.219000,192.474991,21.161522,47.944047,0.599125,865267.512611,0.881746,9.271486,9.070485,4.000231,0.080363,0.064124,32.000000,92.513213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389225,66.369573,102.213270,100.000000,44.254833,48.873418,68.607595,59.515711,50.101266,66.197468,82.732641,198.771630,84.747928,198.733073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778575,49.145038,199.202960,161.180608,227.626833,225.524579,99.469230,14.160016,192.354568,1.782228,47.662793,50.004573,159.667846,200.652208,157.801597,192.609557,109.956139,182.666481,-0.000481,0.039139,95.774709,63.311627,192.410396,21.161548,48.023597,0.597770,864925.121487,0.882280,9.144357,9.057239,4.014896,0.081803,0.065088,32.000000,92.503852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407581,66.361325,102.169224,100.000000,44.258573,48.873418,68.607595,59.556269,50.101266,66.197468,82.702775,198.938459,83.386597,199.076228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712674,49.194785,200.046234,161.194621,227.535162,225.544796,99.550280,14.160730,192.374240,1.774554,47.703693,50.172434,159.697671,200.507116,157.811124,192.528618,109.927446,182.950581,-0.000481,0.039127,95.782562,63.336190,192.569048,21.161785,47.950105,0.606126,864830.027290,0.881999,9.106494,8.812692,4.001781,0.081296,0.064523,32.000000,92.515013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410179,66.373518,102.125082,100.000000,43.988454,48.873418,68.607595,59.568347,50.101266,66.197468,82.728406,199.100560,83.913155,198.913600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730172,49.197809,199.018925,161.201628,227.463610,225.523106,99.436332,14.156591,192.306688,1.772120,47.641503,50.250489,159.669961,200.537390,157.767508,192.550556,109.941360,183.750076,-0.000480,0.039124,95.633217,63.483972,192.478761,21.161411,47.976700,0.605011,865299.162597,0.882781,9.224519,8.951446,4.024049,0.081207,0.064128,32.000000,92.506161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383339,66.327826,102.051542,100.000000,43.994423,48.873418,68.607595,59.584049,50.101266,66.197468,82.820417,198.872664,83.449326,199.027330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731129,49.197809,199.053930,161.201628,227.427437,225.528447,99.617871,14.155450,192.296067,1.774852,47.515919,50.086423,159.673360,200.614533,157.804483,192.483734,109.940330,182.678402,-0.000478,0.039130,95.629773,63.142398,192.400282,21.161693,48.030467,0.598172,865162.413619,0.881752,9.206005,9.247838,4.001777,0.079645,0.063066,32.000000,92.530173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375463,66.328674,102.039705,100.000000,44.251709,48.873418,68.607595,59.599267,50.101266,66.197468,82.856501,199.235741,83.851599,198.780713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798080,49.176096,198.944254,161.202188,227.356539,225.523228,99.572208,14.152738,192.233864,1.780114,47.470960,50.166555,159.658313,200.536636,157.790156,192.508077,109.916481,182.922021,-0.000478,0.039130,95.693388,63.443691,192.379297,21.161799,47.805249,0.603060,865147.914585,0.881762,9.208415,8.833122,4.002602,0.081052,0.063356,32.000000,92.538189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.324391,66.329096,101.995245,100.000000,43.964767,48.873418,68.607595,59.599444,50.101266,66.197468,82.867491,199.144416,83.265394,198.950933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735201,49.150260,198.974898,161.194341,227.330709,225.519508,99.431293,14.154736,192.251062,1.777956,47.434585,49.970054,159.681209,200.518736,157.801790,192.353616,109.951401,183.369013,-0.000477,0.039107,95.409426,63.220422,192.356821,21.161435,48.005440,0.606284,865063.773868,0.880775,9.117357,8.951352,3.995019,0.081150,0.063431,32.000000,92.550762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305224,66.323197,101.964891,100.000000,43.978742,48.873418,68.607595,59.561909,50.101266,66.197468,82.871184,198.862587,83.718511,198.923789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871577,49.105735,199.015627,161.190978,227.346693,225.588193,99.466895,14.152310,192.338853,1.769697,47.154334,50.227203,159.690318,200.440961,157.810166,192.366673,109.876627,183.124828,-0.000478,0.039076,95.349468,63.507135,192.434343,21.160604,47.924466,0.603694,864947.765720,0.883184,9.156645,9.089359,4.000685,0.080416,0.063848,32.000000,92.536756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303649,66.310780,101.947432,100.000000,43.914480,48.873418,68.607595,59.599127,50.101266,66.197468,82.897558,198.933789,84.262823,198.767377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799004,49.055713,199.863711,161.164073,227.401900,225.606808,99.329571,14.154023,192.133327,1.764713,47.145636,50.078823,159.649430,200.579672,157.797848,192.361214,109.901387,182.778837,-0.000479,0.038812,95.324413,63.247152,192.342892,21.159838,48.025256,0.598516,865161.060401,0.880344,8.970954,9.069705,3.990562,0.081857,0.063954,32.000000,92.511882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300054,66.310089,101.945619,100.000000,43.939586,48.873418,68.607595,59.520740,50.101266,66.197468,82.876392,198.659142,84.537878,198.716079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809036,49.055713,199.914234,161.164073,227.448251,225.620502,99.551918,14.163726,192.238969,1.759998,47.404807,50.176081,159.647378,200.401818,157.815028,192.392431,109.861301,182.705778,-0.000479,0.038567,95.244623,63.446675,192.463544,21.158938,47.933914,0.599130,865087.258744,0.882937,8.996017,8.910985,4.013408,0.080502,0.063172,32.000000,92.441489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284916,66.326989,101.936767,100.000000,44.223105,48.873418,68.607595,59.561198,50.101266,66.197468,82.843018,199.103837,83.525775,198.869501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794765,49.113980,199.913389,161.158748,227.464976,225.610904,99.577115,14.156734,192.283132,1.756160,47.344733,50.342897,159.669503,200.542262,157.816836,192.462365,109.856606,183.270944,-0.000478,0.038423,95.238274,63.484932,192.311014,21.158801,47.499201,0.606430,865292.304080,0.880821,8.985633,8.922761,4.013614,0.079859,0.063362,32.000000,92.422955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279847,66.315233,101.940429,100.000000,44.305347,48.873418,68.607595,59.554941,50.101266,66.197468,82.915380,199.154231,83.433039,198.846016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859654,49.103811,199.857713,161.129882,227.425676,225.610619,99.431386,14.156877,192.157918,1.749278,47.343450,50.138693,159.655942,200.358924,157.836811,192.376292,109.818541,182.835887,-0.000475,0.038409,95.740212,63.488668,192.241324,21.158487,47.624278,0.607337,865492.826031,0.880986,9.058673,9.146241,4.014747,0.080243,0.064091,32.000000,92.463775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287306,66.311467,101.948017,100.000000,44.340758,48.873418,68.607595,59.565709,50.101266,66.197468,82.933283,198.862771,82.279263,199.012145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869941,49.087320,198.970345,161.109984,227.440370,225.635135,99.460351,14.155592,192.329060,1.757661,47.265620,50.152840,159.643691,200.511438,157.808692,192.428464,109.834891,182.455395,-0.000475,0.038403,96.088663,63.334647,192.353925,21.157198,47.814426,0.616850,865755.719592,0.885677,9.129851,9.193889,4.022519,0.080707,0.063568,32.000000,92.422234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290398,66.305401,101.959714,100.000000,44.320676,48.873418,68.607595,59.527525,50.101266,66.197468,82.953044,198.920701,82.790267,198.997983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819252,49.065883,198.982067,161.089245,227.565620,225.639695,99.432037,14.151454,192.176684,1.755542,47.221093,50.171281,159.644657,200.490011,157.788539,192.421555,109.814627,183.337980,-0.000474,0.038449,96.151064,63.452045,192.387476,21.156316,48.083638,0.616850,865755.719592,0.885677,9.129851,9.193889,4.022519,0.081646,0.064672,32.000000,92.448464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297694,66.324809,101.964867,100.000000,44.035055,48.873418,68.607595,59.519149,50.101266,66.197468,82.954416,198.864074,82.770018,198.810886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731682,49.065883,199.952199,161.089245,227.573244,225.629466,99.585983,14.144889,192.245791,1.751717,47.166375,50.233102,159.618963,200.509379,157.788434,192.383862,109.849047,182.952534,-0.000473,0.038444,95.915990,63.507719,192.311569,21.155476,48.143716,0.609174,865441.542391,0.880571,8.954229,8.852082,3.989785,0.081217,0.063887,32.000000,92.488822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294672,66.280516,101.975197,100.000000,43.998954,48.873418,68.607595,59.547363,50.101266,66.197468,82.948940,199.171965,84.072068,198.687716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868694,49.033176,199.853206,161.072991,227.614993,225.623486,99.281312,14.152738,192.184179,1.748451,47.135443,50.176301,159.600283,200.411053,157.761414,192.541325,109.810194,182.761066,-0.000473,0.038406,95.707350,63.484203,192.316807,21.154037,47.580518,0.603449,865550.565477,0.882102,9.075917,9.030601,4.020620,0.080720,0.064011,32.000000,92.485582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291084,66.268997,101.959594,100.000000,44.029190,48.873418,68.607595,59.597423,50.101266,66.197468,82.929933,198.562624,83.581094,198.793616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791892,49.018885,199.955736,161.057857,227.540444,225.615346,99.382998,14.154451,192.214166,1.750980,47.247520,50.066256,159.624392,200.457454,157.759552,192.376799,109.831430,182.489513,-0.000474,0.038394,95.707178,63.329584,192.299104,21.153068,47.841129,0.605216,865357.723755,0.882004,8.901376,8.995292,4.007589,0.080838,0.063624,32.000000,92.460345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276992,66.284445,101.961822,100.000000,44.327106,48.873418,68.607595,59.518695,50.101266,66.197468,82.939639,198.765996,83.587844,198.611988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718042,49.026580,199.813446,161.043844,227.461287,225.626521,99.414645,14.154165,192.109771,1.746084,47.185266,50.159697,159.622926,200.359801,157.724889,192.312137,109.813607,183.094198,-0.000473,0.038364,95.820527,63.418818,192.259987,21.151609,47.704910,0.606168,865312.834621,0.882545,8.966552,8.868778,4.015829,0.079925,0.062711,32.000000,92.428423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.288248,66.275319,101.952638,100.000000,44.344327,48.873418,68.607595,59.560992,50.101266,66.197468,82.933407,198.829290,84.051672,198.731657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753486,49.026580,199.020086,161.043844,227.436016,225.591518,99.502329,14.157876,192.129989,1.749218,46.947261,50.268992,159.599528,200.368404,157.738780,192.214801,109.799037,183.021022,-0.000472,0.038359,96.093688,63.459283,192.221276,21.150138,47.648781,0.603356,865603.518946,0.883783,9.050749,9.120873,4.018932,0.081893,0.064291,32.000000,92.452778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303956,66.264827,101.929138,100.000000,44.369825,48.873418,68.607595,59.604561,50.101266,66.197468,82.949295,199.004658,84.154533,198.726071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750918,48.980407,198.873636,161.024227,227.318428,225.544195,99.355454,14.157733,192.172340,1.744376,46.829737,50.286068,159.581678,200.411318,157.718626,192.359057,109.748562,182.212674,-0.000472,0.038282,96.380143,63.409480,192.183607,21.148063,47.905949,0.600428,865468.910154,0.882168,9.014020,9.107123,4.000123,0.081256,0.064329,32.000000,92.484987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.288827,66.263813,101.951806,100.000000,44.365549,48.873418,68.607595,59.585906,50.101266,66.197468,82.958061,198.710908,83.390485,198.773907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784828,48.891085,199.726390,160.990036,227.305848,225.566496,99.388732,14.155878,192.153977,1.742493,46.739879,50.103745,159.572048,200.177381,157.715387,192.306353,109.773531,182.354634,-0.000473,0.038185,96.683431,63.417426,192.206062,21.145997,48.065410,0.605423,865341.698697,0.883223,8.970509,8.844195,3.997386,0.081058,0.063664,32.000000,92.482556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269479,66.238561,101.941802,100.000000,44.043257,48.873418,68.607595,59.586483,50.101266,66.197468,82.915337,198.777465,85.073679,198.514742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820218,48.855906,199.790250,160.967617,227.290838,225.540086,99.236289,14.150027,192.067879,1.739814,46.649879,50.224595,159.541122,200.319293,157.737576,192.205974,109.774195,183.761142,-0.000473,0.038169,96.894105,63.505668,192.261722,21.144079,47.857645,0.594804,865005.745022,0.882125,8.846066,8.874341,4.011792,0.081776,0.064471,32.000000,92.534976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265669,66.255994,101.958470,100.000000,44.331173,48.873418,68.607595,59.567670,50.101266,66.197468,82.817922,198.472579,84.050718,198.603019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810339,48.855906,199.616898,160.967617,227.300779,225.537952,99.519007,14.157162,192.084003,1.739715,46.859027,50.198430,159.537313,200.292668,157.720556,192.346426,109.790628,182.834867,-0.000472,0.038144,97.024264,63.427695,192.230352,21.141829,48.003295,0.601665,864794.435967,0.882592,8.774253,9.418006,4.010224,0.080988,0.063655,32.000000,92.540414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277662,66.232185,101.959051,100.000000,44.401078,48.873418,68.607595,59.547354,50.101266,66.197468,82.769839,199.038015,83.418732,198.846213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775080,48.830346,198.830942,160.929783,227.326837,225.562997,99.331315,14.155735,191.955585,1.732163,46.865268,50.208374,159.514607,200.247042,157.694782,192.355593,109.759202,182.650937,-0.000473,0.038105,96.929373,63.518891,192.122382,21.139583,47.561153,0.605947,864694.855511,0.880270,8.784477,9.043451,4.007539,0.081854,0.063539,32.000000,92.555664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251777,66.231632,101.954542,100.000000,44.040544,48.873418,68.607595,59.551832,50.101266,66.197468,82.728231,198.662631,84.354092,198.651563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670010,48.861403,199.621190,160.925299,227.170598,225.597033,99.493102,14.155307,191.998304,1.728038,46.849334,50.148494,159.509409,200.068678,157.691458,192.144922,109.776408,183.029390,-0.000474,0.038090,96.706737,63.524670,192.198475,21.136189,47.935717,0.597924,864903.052323,0.882662,8.795422,9.003602,3.994588,0.080271,0.064251,32.000000,92.584525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275942,66.237545,101.943904,100.000000,44.337131,48.873418,68.607595,59.569125,50.101266,66.197468,82.734357,198.986204,84.575295,198.591728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840356,48.849585,198.735991,160.913249,227.079522,225.606873,99.504620,14.154593,191.993832,1.727723,46.769475,50.199435,159.517604,200.102052,157.680433,192.114221,109.756416,183.242359,-0.000473,0.038068,96.359658,63.553361,192.002950,21.133706,47.668001,0.598608,865078.392094,0.882370,8.859764,8.807046,4.013600,0.079957,0.063464,32.000000,92.559695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284570,66.217861,101.920934,100.000000,44.343502,48.873418,68.607595,59.634724,50.101266,66.197468,82.719608,199.009241,84.546755,198.681382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748815,48.833919,199.626089,160.898676,227.159241,225.603796,99.550055,14.147173,191.993602,1.716917,47.130762,50.013009,159.485171,200.216951,157.678482,192.218929,109.743179,182.425427,-0.000472,0.038042,96.187797,63.308748,192.130788,21.131162,47.613910,0.595814,865052.711832,0.880061,8.747094,9.235377,3.987451,0.080285,0.063049,32.000000,92.525582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284913,66.208619,101.895579,100.000000,44.006868,48.873418,68.607595,59.538574,50.101266,66.197468,82.692242,199.100111,84.360695,198.745229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608476,48.833919,198.748170,160.898676,227.161126,225.611858,99.564731,14.157305,192.000956,1.700167,47.193432,50.049293,159.486312,200.233770,157.664160,192.165663,109.699543,182.526974,-0.000473,0.038027,96.092099,63.327865,192.063583,21.128681,47.703846,0.599990,865174.245527,0.881408,8.826200,8.932165,4.012680,0.080742,0.063611,32.000000,92.539299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296970,66.206548,101.838753,100.000000,44.325416,48.873418,68.607595,59.589871,50.101266,66.197468,82.659085,199.129461,83.176473,198.986810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671661,48.911423,199.542278,160.916332,227.179932,225.662437,99.382069,14.155450,191.846450,1.694510,47.025481,50.078788,159.517719,200.099809,157.667346,192.034892,109.721971,183.233584,-0.000472,0.037997,96.002250,63.255766,192.032522,21.126364,47.854977,0.599990,865174.245527,0.881408,8.826200,8.932165,4.012680,0.081953,0.065600,32.000000,92.563783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359446,66.237995,101.858581,100.000000,44.246549,48.873418,68.607595,59.673122,50.101266,66.197468,82.719498,198.764138,82.932820,198.919501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780626,48.877068,199.459472,160.913809,227.207790,225.686228,99.252513,14.159445,191.949653,1.699749,46.922816,50.002215,159.497966,200.178665,157.635476,192.026664,109.696088,182.935258,-0.000472,0.037951,95.751471,63.345524,192.004702,21.123943,47.872989,0.611286,865882.008015,0.884844,8.983683,9.266429,4.017226,0.081550,0.064284,32.000000,92.574985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336821,66.229457,101.821666,100.000000,44.291050,48.873418,68.607595,59.640675,50.101266,66.197468,82.711870,198.505026,84.219683,198.822727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660258,48.877068,198.659322,160.913809,227.116685,225.681653,99.522459,14.156734,191.910004,1.727387,46.888711,50.102002,159.477953,200.116261,157.633147,192.040902,109.670523,182.035049,-0.000472,0.037944,95.670378,63.282371,191.916496,21.119902,47.822504,0.600597,865786.112196,0.883853,8.836400,9.176871,4.006769,0.081456,0.063940,32.000000,92.544474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337995,66.223966,101.824673,100.000000,43.967256,48.873418,68.607595,59.643434,50.101266,66.197468,82.661759,199.044918,83.927535,198.869934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591239,48.802588,198.666598,160.871492,227.084429,225.682290,99.356335,14.144461,191.790026,1.723482,46.699321,50.101912,159.438600,199.918388,157.637465,191.942903,109.661857,182.615993,-0.000472,0.037923,95.643600,63.447176,191.875996,21.116902,47.957660,0.602231,866046.900871,0.883812,8.961158,8.853227,4.000368,0.079645,0.063837,32.000000,92.563934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343579,66.221651,101.805129,100.000000,43.916851,48.873418,68.607595,59.653489,50.101266,66.197468,82.649241,198.712669,83.361946,198.860965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685333,48.802588,198.573509,160.871492,227.163219,225.669881,99.581498,14.155878,191.699294,1.724549,47.252892,50.078729,159.432109,199.925890,157.589463,191.943726,109.602949,182.999108,-0.000472,0.037898,95.921292,63.387696,191.844339,21.112881,47.448247,0.606945,866007.386084,0.886475,8.958318,9.087400,4.006083,0.081684,0.063823,32.000000,92.606547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363825,66.204877,101.807299,100.000000,43.868628,48.873418,68.607595,59.692389,50.101266,66.197468,82.549494,199.162995,83.028418,198.938817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722327,48.805612,198.666539,160.861684,227.137671,225.650480,99.453343,14.152025,191.639219,1.737251,47.039977,50.019160,159.404229,200.016794,157.600376,192.087042,109.611044,181.447244,-0.000472,0.037755,96.070395,63.269984,191.733127,21.109431,47.758947,0.608121,866068.123369,0.882562,8.860670,9.294729,3.996622,0.082366,0.064107,32.000000,92.632179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378745,66.201930,101.818266,100.000000,43.837984,48.873418,68.607595,59.646483,50.101266,66.197468,82.529457,198.906686,83.023429,198.925599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676615,48.883389,198.592232,160.869531,227.078921,225.648517,99.521007,14.149028,191.735755,1.758572,46.590751,50.080001,159.402522,199.816454,157.577162,191.887819,109.602336,182.614193,-0.000470,0.037423,96.082020,63.591574,191.742368,21.105127,47.964926,0.607909,865844.576620,0.882900,8.825339,8.683987,3.995520,0.080316,0.063605,32.000000,92.622090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371048,66.192120,101.825882,100.000000,43.823056,48.873418,68.607595,59.653079,50.101266,66.197468,82.582247,199.042015,83.676031,198.849124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605247,48.789946,198.483301,160.850194,227.015142,225.598640,99.343154,14.149028,191.606150,1.761551,46.409128,49.990985,159.450337,199.971067,157.619049,191.852779,109.588309,183.305681,-0.000470,0.037233,96.123902,63.273848,191.859189,21.101881,47.929082,0.603644,866225.374239,0.883387,8.950512,9.146223,3.997701,0.080517,0.063577,32.000000,92.635275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387671,66.211307,101.869331,100.000000,43.818406,48.873418,68.607595,59.658147,50.101266,66.197468,82.475293,198.686309,82.581390,198.958526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
