OSU 80 Ton Compressor Load Stand
49.797505,48.681389,198.653219,160.800311,227.051903,225.552585,99.319554,14.156163,191.722625,1.764181,45.865050,50.097208,159.415092,199.954390,157.593910,191.961124,109.573365,182.248650,-0.000470,0.037209,96.265725,63.227239,191.759456,21.097427,48.010850,0.611874,865969.236914,0.885955,8.931130,9.427970,4.001256,0.081935,0.064304,32.000000,92.642676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.372042,66.180196,101.901855,100.000000,43.727726,48.873418,68.607595,59.703034,50.101266,66.197468,82.331309,198.639107,83.830176,198.708014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805803,48.559642,199.111285,160.753231,226.982852,225.556354,99.429493,14.159445,191.658571,1.752405,45.599657,50.133140,159.349200,199.802570,157.570501,191.992601,109.588288,182.388075,-0.000472,0.037203,96.689738,63.498588,191.833712,21.093408,47.720776,0.600727,865170.303750,0.881915,8.623244,9.033363,3.989220,0.081110,0.064265,32.000000,92.584326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365792,66.184343,101.958505,100.000000,44.029108,48.873418,68.607595,59.598264,50.101266,66.197468,82.153263,198.858986,84.521663,198.799399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704999,48.478021,199.379903,160.707272,226.922569,225.495349,99.327833,14.147743,191.765361,1.757318,45.545413,50.067021,159.356364,199.869969,157.555045,191.876430,109.557443,182.737788,-0.000472,0.037209,96.937019,63.383155,191.777468,21.090737,47.929406,0.598047,864887.973108,0.881802,8.550166,8.852807,4.010836,0.081947,0.064624,32.000000,92.599365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392381,66.174770,101.975786,100.000000,43.879311,48.873418,68.607595,59.594051,50.101266,66.197468,82.095555,198.655665,83.771702,198.838660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639629,48.408493,199.412662,160.667199,226.791496,225.493873,99.463437,14.157019,191.739824,1.747645,45.846805,49.961291,159.321908,199.961607,157.540885,191.925962,109.558694,182.512160,-0.000472,0.037534,97.103041,63.212740,191.816275,21.087289,47.728367,0.603190,864597.438114,0.882936,8.515712,9.239024,4.011265,0.082172,0.064499,32.000000,92.569517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380947,66.179132,101.987847,100.000000,43.706918,48.873418,68.607595,59.605607,50.101266,66.197468,81.923719,198.926873,83.016385,198.958329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696705,48.443394,198.644946,160.664116,226.731861,225.495440,99.318687,14.155021,191.766428,1.772075,46.413748,49.986421,159.300353,199.966133,157.518528,191.923149,109.542272,182.787345,-0.000471,0.037830,97.387933,63.264160,191.854251,21.084489,47.880508,0.609327,864484.070092,0.882844,8.513988,9.150298,4.017207,0.082259,0.065026,32.000000,92.585518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391637,66.175690,101.986081,100.000000,43.937030,48.873418,68.607595,59.698816,50.101266,66.197468,81.786056,198.637374,84.504936,198.690941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599331,48.497533,198.632109,160.692700,226.706364,225.503764,99.510959,14.152881,191.780958,1.785574,46.339948,49.885680,159.318695,199.886849,157.496918,191.911556,109.572789,182.552587,-0.000470,0.037830,97.373527,63.040672,191.843790,21.080931,47.879606,0.596398,864576.308770,0.883095,8.489684,9.273397,3.997145,0.080665,0.063736,32.000000,92.628751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363700,66.193914,102.032858,100.000000,43.996818,48.873418,68.607595,59.664397,50.101266,66.197468,81.687048,199.021918,83.246759,198.903962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605305,48.491487,199.415892,160.703629,226.724306,225.465772,99.387498,14.154593,191.669899,1.785400,46.489519,49.904611,159.325925,199.921833,157.511710,192.020508,109.605199,182.387467,-0.000470,0.037850,96.838805,63.174213,191.877644,21.077766,47.866841,0.606563,864793.801071,0.883480,8.644860,9.151883,4.004734,0.081665,0.064146,32.000000,92.673509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351743,66.232347,102.054350,100.000000,43.636906,48.873418,68.607595,59.728304,50.101266,66.197468,81.644814,198.774995,83.349033,198.923199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598554,48.491487,198.556301,160.703629,226.709500,225.456408,99.368304,14.155021,191.734721,1.781049,46.558185,49.984959,159.292305,199.831744,157.482542,191.897561,109.548087,182.755187,-0.000470,0.037804,96.569559,63.474398,191.764188,21.074418,47.649322,0.607358,864473.442552,0.884295,8.632610,9.055416,4.020052,0.082253,0.064915,32.000000,92.638331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315071,66.193455,102.087127,100.000000,44.013288,48.873418,68.607595,59.730767,50.101266,66.197468,81.554934,198.736609,83.365467,198.874025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632349,48.558543,199.584763,160.763880,226.696165,225.381681,99.460005,14.154165,191.744325,1.786723,45.929159,49.930011,159.318857,200.011759,157.509532,192.024480,109.534146,182.887045,-0.000470,0.037826,96.699922,63.262160,191.820111,21.071099,48.009155,0.605404,864708.654397,0.884562,8.639621,9.255122,4.003268,0.082894,0.065527,32.000000,92.614017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327336,66.212851,102.105860,100.000000,43.946230,48.873418,68.607595,59.713667,50.101266,66.197468,81.514180,198.920009,83.935385,198.744128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624165,48.446967,198.621266,160.742022,226.761258,225.305173,99.496561,14.161586,191.693235,1.785650,46.200503,50.018325,159.339996,199.987865,157.510345,191.821659,109.523301,182.588390,-0.000472,0.037826,96.510539,63.173528,191.883332,21.068672,47.746993,0.603089,864627.573881,0.882952,8.671593,9.320143,4.021264,0.081238,0.063832,32.000000,92.626810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309544,66.212499,102.107320,100.000000,43.623442,48.873418,68.607595,59.726619,50.101266,66.197468,81.342481,198.993122,84.663703,198.670642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611613,48.457960,198.653638,160.736977,226.875514,225.216771,99.462468,14.150312,191.750278,1.794507,46.190022,50.002828,159.313296,199.925054,157.488489,191.947613,109.491295,183.338307,-0.000471,0.037672,95.703614,63.186920,191.742020,21.065892,47.893778,0.595507,864054.481420,0.882213,8.568511,9.215253,4.002511,0.082275,0.064219,32.000000,92.654814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295453,66.215863,102.053448,100.000000,43.577876,48.873418,68.607595,59.742609,50.101266,66.197468,81.255366,198.924936,83.832964,198.774261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677072,48.450540,198.587123,160.729971,226.944167,225.192840,99.449274,14.158304,191.696981,1.806807,45.770172,50.021541,159.340139,199.951801,157.507093,192.038072,109.533478,182.408644,-0.000472,0.037358,95.737807,63.282634,191.967176,21.063189,47.648655,0.601395,863936.522838,0.882444,8.592534,9.537596,4.004176,0.082387,0.064567,32.000000,92.704678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298904,66.254755,102.057998,100.000000,43.554371,48.873418,68.607595,59.745856,50.101266,66.197468,81.151552,198.898547,83.543163,198.951563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655121,48.351332,198.641767,160.694101,226.884748,225.149519,99.525719,14.151597,191.738978,1.820404,45.672993,50.087768,159.303930,199.865015,157.476461,192.072761,109.515243,182.400141,-0.000472,0.037318,95.861554,63.324607,191.976295,21.061679,47.943235,0.602550,863494.511459,0.881157,8.517187,9.135354,3.997561,0.080795,0.063755,32.000000,92.729741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314192,66.246757,102.038007,100.000000,43.509181,48.873418,68.607595,59.720385,50.101266,66.197468,81.078312,199.051439,84.823203,198.650658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507721,48.347210,198.578579,160.674205,226.767061,225.134302,99.496547,14.154308,191.771762,1.814147,45.935040,49.968489,159.294194,199.937041,157.486322,192.070583,109.512282,182.701583,-0.000472,0.037327,96.050349,63.244660,191.959101,21.059553,48.092798,0.593515,863152.041810,0.880497,8.440751,9.150289,4.000429,0.080364,0.063207,32.000000,92.738847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308849,66.230559,102.056617,100.000000,43.458169,48.873418,68.607595,59.774603,50.101266,66.197468,80.865320,198.993095,83.909119,198.672137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600286,48.298843,198.484445,160.670281,226.691392,225.155066,99.399622,14.153737,191.683425,1.813907,46.009649,50.021685,159.272639,200.059933,157.480566,191.947778,109.530863,182.387917,-0.000473,0.037374,95.759996,63.274147,191.955920,21.058141,47.741962,0.601382,863355.880114,0.883600,8.589732,9.270153,4.011063,0.081665,0.064068,32.000000,92.733536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294207,66.245873,102.067758,100.000000,43.439275,48.873418,68.607595,59.760278,50.101266,66.197468,80.744044,198.799245,83.902883,198.798888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594896,48.341164,198.621329,160.684854,226.572706,225.161282,99.466047,14.153166,191.663569,1.823631,46.245226,49.981642,159.242821,199.917633,157.452568,191.997894,109.497703,183.171881,-0.000473,0.037371,95.681650,63.375510,191.874096,21.056790,47.725266,0.600190,863044.811793,0.882589,8.445179,9.129926,4.001679,0.081581,0.063979,32.000000,92.749450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259652,66.249538,102.075906,100.000000,43.408645,48.873418,68.607595,59.770370,50.101266,66.197468,80.570547,198.932095,83.342650,198.831697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621253,48.376615,198.591912,160.703349,226.494869,225.155002,99.309605,14.155592,191.686424,1.826227,45.995341,49.987479,159.283556,199.946317,157.457173,192.051495,109.550798,182.348146,-0.000473,0.037383,95.787738,63.265874,191.764595,21.055463,47.545503,0.604677,863374.188623,0.882236,8.493096,9.466831,4.004874,0.079663,0.063283,32.000000,92.761936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244786,66.294637,102.119453,100.000000,43.313635,48.873418,68.607595,59.805409,50.101266,66.197468,80.493303,198.619209,83.081022,198.823868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547766,48.320004,198.519827,160.687656,226.409940,225.163324,99.373437,14.150883,191.723392,1.829752,46.234965,49.904150,159.257406,199.967866,157.436623,191.914936,109.544021,182.496230,-0.000476,0.037409,95.679570,63.046025,191.852234,21.054071,47.948591,0.606279,863150.015903,0.883167,8.501181,9.094555,4.002154,0.082779,0.064560,32.000000,92.714616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190186,66.272770,102.132614,100.000000,43.292843,48.873418,68.607595,59.804589,50.101266,66.197468,80.416105,198.746874,83.916676,198.661437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602295,48.347759,198.552920,160.691019,226.335471,225.175650,99.500140,14.151026,191.657832,1.847349,46.179718,49.942140,159.290774,199.787301,157.458371,191.830493,109.541143,182.292485,-0.000475,0.037405,95.722320,63.088641,191.823334,21.052933,47.782819,0.610426,863266.848835,0.882549,8.517783,9.193741,4.006453,0.082016,0.064698,32.000000,92.701982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193358,66.300544,102.170098,100.000000,43.277512,48.873418,68.607595,59.838792,50.101266,66.197468,80.269212,199.000280,83.735899,198.838069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615626,48.347759,198.590858,160.691019,226.276347,225.113826,99.395299,14.153309,191.660279,1.850321,46.127348,49.901378,159.263857,199.889561,157.434411,191.907258,109.512407,182.562319,-0.000475,0.037409,95.785008,63.160350,191.766391,21.051176,48.085153,0.601659,863215.399348,0.881860,8.492009,9.082604,4.002898,0.081023,0.063406,32.000000,92.680778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189411,66.271994,102.158715,100.000000,43.499283,48.873418,68.607595,59.814157,50.101266,66.197468,80.177734,198.790598,83.703471,198.816354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637789,48.338691,198.565623,160.683172,226.187178,225.037342,99.459544,14.151311,191.639159,1.836860,46.252519,49.813288,159.229936,199.921976,157.418147,191.944049,109.502540,182.548242,-0.000478,0.037380,95.857936,62.911849,191.758519,21.050062,47.912674,0.601669,863089.429028,0.882284,8.478167,9.216039,4.002587,0.081265,0.064031,32.000000,92.634345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195183,66.287788,102.140768,100.000000,43.152426,48.873418,68.607595,59.813005,50.101266,66.197468,80.058519,198.919088,83.694226,198.789879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574664,48.349134,198.471818,160.686815,226.196253,224.982398,99.522530,14.166438,191.682234,1.838930,46.336599,49.929288,159.254407,199.808258,157.434372,191.898547,109.454660,182.403066,-0.000477,0.037392,96.110676,63.261364,191.839399,21.049461,47.673302,0.601217,862773.892555,0.880954,8.446094,9.220446,4.000291,0.081453,0.064581,32.000000,92.651022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219273,66.304459,102.173660,100.000000,43.117287,48.873418,68.607595,59.810331,50.101266,66.197468,79.933024,199.045059,82.566130,199.029847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582101,48.355179,198.484372,160.684854,226.097064,224.984380,99.341837,14.155878,191.584071,1.836831,46.397442,49.973307,159.221362,199.861631,157.435211,191.875112,109.469127,182.669362,-0.000477,0.037427,96.177718,62.960521,191.829818,21.048875,47.874179,0.609783,862900.393297,0.881454,8.522080,9.212008,4.003493,0.082436,0.064999,32.000000,92.652429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214382,66.287465,102.189847,100.000000,43.093428,48.873418,68.607595,59.865388,50.101266,66.197468,79.825787,198.683673,84.299214,198.727527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.464419,48.355179,198.603131,160.684854,226.153951,224.972748,99.384588,14.157590,191.602781,1.839711,46.533611,49.815993,159.250921,199.703022,157.441443,191.868838,109.452137,182.582272,-0.000476,0.037518,96.284650,63.235854,191.722377,21.048664,47.776779,0.597211,862861.599471,0.882933,8.520400,9.300820,4.003146,0.081312,0.064076,32.000000,92.591055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224564,66.293515,102.200305,100.000000,43.310248,48.873418,68.607595,59.864939,50.101266,66.197468,79.715628,198.769175,83.304279,198.923317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.443576,48.413989,198.488655,160.683452,226.241521,224.967088,99.399797,14.163726,191.538639,1.826041,46.414039,49.891978,159.248065,199.809950,157.429903,191.773276,109.452131,182.109133,-0.000476,0.037574,95.807434,63.179915,191.770935,21.048744,47.631490,0.605854,863085.734192,0.884841,8.642745,9.284046,4.015070,0.080305,0.063987,32.000000,92.541331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223490,66.261595,102.233487,100.000000,43.004090,48.873418,68.607595,59.940698,50.101266,66.197468,79.655919,198.799595,83.206627,198.847157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555221,48.402172,199.172636,160.687936,226.396431,224.967478,99.503809,14.151454,191.549411,1.824436,46.521508,50.003807,159.239348,199.872864,157.416261,191.733949,109.428126,182.084781,-0.000478,0.037787,95.717514,63.168459,191.711835,21.048903,47.911232,0.606638,863253.850261,0.885244,8.723248,9.100408,4.014448,0.082370,0.064610,32.000000,92.548392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213043,66.266532,102.240071,100.000000,42.975952,48.873418,68.607595,59.967717,50.101266,66.197468,79.557177,199.007618,83.450427,198.947275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.485336,48.410966,199.285337,160.698305,226.394812,224.935153,99.407662,14.155592,191.572508,1.822446,46.412387,49.982443,159.239484,199.811113,157.403568,191.821858,109.426395,182.307988,-0.000478,0.037829,95.678920,63.168187,191.639616,21.049519,47.895509,0.605124,863132.832890,0.882077,8.595318,9.114951,4.019206,0.081294,0.064079,32.000000,92.551883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199071,66.237507,102.255519,100.000000,42.891492,48.873418,68.607595,59.909834,50.101266,66.197468,79.439410,198.815324,83.901122,198.861240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608481,48.421134,198.503412,160.698305,226.439244,224.921666,99.529096,14.151311,191.516581,1.828228,46.280046,49.972964,159.218577,199.733113,157.396952,191.772106,109.400982,182.646349,-0.000478,0.037841,95.452971,63.327262,191.615919,21.050125,47.803752,0.602801,863169.074580,0.884211,8.676770,9.203371,4.027159,0.080371,0.063283,32.000000,92.525576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206740,66.215194,102.260285,100.000000,43.139930,48.873418,68.607595,59.959960,50.101266,66.197468,79.342383,199.058192,83.721812,198.860335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656658,48.395852,199.143455,160.671122,226.451649,224.888747,99.278338,14.155592,191.571855,1.838896,46.313493,50.028900,159.200888,199.777515,157.383751,191.724071,109.358891,182.335250,-0.000479,0.037886,95.336732,63.269794,191.721521,21.049386,48.006955,0.601044,863060.740300,0.880669,8.558959,9.360044,4.001401,0.082398,0.064177,32.000000,92.463269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196363,66.206863,102.235043,100.000000,42.863038,48.873418,68.607595,59.894115,50.101266,66.197468,79.248559,198.556677,83.750499,198.709352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.500196,48.421134,198.429557,160.648423,226.421629,224.830600,99.414600,14.148029,191.505290,1.833780,46.287816,50.000058,159.207008,199.690036,157.397055,191.663866,109.357881,182.089191,-0.000481,0.037933,95.560458,63.154090,191.641842,21.048209,47.966332,0.601574,862946.157052,0.881749,8.483676,9.281458,4.010408,0.081483,0.065315,32.000000,92.421408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152028,66.192799,102.215632,100.000000,43.167736,48.873418,68.607595,59.983610,50.101266,66.197468,79.090122,198.829200,83.958055,198.794482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
