OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, April 30, 2019
4:30:49 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.767262,60.369414,138.115811,143.346660,99.643465,98.812680,29.329574,14.157292,134.093893,3.179079,59.019979,50.657765,142.654627,138.662265,140.360608,134.539761,96.294620,132.813329,-0.000924,0.011414,32.000000,-235.850619,134.737656,-0.147295,24.405187,0.689491,418039.252503,0.981248,20.344722,0.766771,2.777008,12.869545,12.237260,166.297675,167.470471,181.442051,165.731185,92.528363,149.441744,32.000000,144.985307,69.683230,64.905033,89.275956,20.036035,48.069710,73.000000,83.248631,30.291139,43.357104,59.552456,36.882771
49.773221,60.374666,138.186815,143.347835,99.485104,98.812722,29.314792,14.157153,134.104267,3.179253,59.027600,50.659293,142.654720,138.672963,140.360099,134.549946,96.292592,132.823455,-0.000924,0.011387,32.000000,-235.850860,134.747884,-0.147544,24.408188,0.689023,418096.663881,0.981104,20.343321,0.774598,2.775035,7.943141,7.218677,166.297675,167.471304,181.442987,165.733097,96.639083,149.440511,32.000000,144.983382,69.682791,64.904658,89.268470,20.036035,48.092554,73.000000,83.242909,30.291139,43.367327,59.582993,36.726058
49.779112,60.378796,138.062947,143.349098,99.446724,98.820711,29.328212,14.156985,134.116239,3.179459,59.032181,50.661214,142.654785,138.682901,140.359388,134.560746,96.290629,132.833068,-0.000923,0.011377,32.000000,-235.851099,134.756374,-0.147238,24.410803,0.689118,418156.098328,0.980910,20.342586,0.781924,2.775234,14.120671,5.470244,166.298311,167.471050,181.446296,165.734330,98.020359,149.440674,32.000000,144.983033,69.682516,64.904436,89.261553,20.036035,48.081920,73.000000,83.241242,30.291139,43.375163,59.585216,36.863109
49.786538,60.382094,138.107584,143.350085,99.412455,98.820795,29.330208,14.156869,134.129345,3.179175,59.028736,50.671427,142.655335,138.696877,140.358835,134.575391,96.288923,132.844797,-0.000923,0.011389,32.000000,-235.851205,134.768641,-0.147021,24.413935,0.689303,418163.392076,0.981290,20.341667,0.788939,2.776329,11.244943,12.420186,166.298566,167.470905,181.449751,165.736719,98.020359,149.440671,32.000000,144.981564,69.682474,64.904010,89.255418,20.036035,48.085677,73.000000,83.234908,30.291139,43.382224,59.581882,36.881964
49.801252,60.381588,138.172948,143.350598,99.370679,98.820800,29.339100,14.156710,134.144525,3.179031,59.015636,50.680109,142.655458,138.713404,140.359264,134.592444,96.287424,132.856985,-0.000922,0.011411,32.000000,-235.851276,134.780850,-0.146949,24.418100,0.688589,418202.218552,0.980803,20.339695,0.795634,2.773512,9.157885,9.282058,166.298990,167.472117,181.452383,165.738350,98.020359,149.438269,32.000000,144.980231,69.682561,64.903442,89.250478,20.036035,48.034241,73.000000,83.223499,30.291139,43.386175,59.561819,36.589448
49.810620,60.377161,138.265913,143.350481,99.387869,98.824989,29.336831,14.156608,134.160722,3.178933,58.990395,50.692774,142.655299,138.732791,140.360253,134.612364,96.286393,132.872884,-0.000924,0.011423,32.000000,-235.851327,134.799835,-0.146888,24.424035,0.688609,418205.536073,0.980585,20.335305,0.803115,2.773995,6.284976,9.253515,166.300254,167.471694,181.456662,165.738706,98.020359,149.437763,32.000000,144.978436,69.682576,64.902542,89.245616,20.036035,48.048885,73.000000,83.210429,30.291139,43.384667,59.563275,36.801186
49.818709,60.368694,138.165627,143.349578,99.382471,98.837135,29.330315,14.156697,134.179844,3.179303,58.962885,50.701132,142.653913,138.753579,140.362510,134.633101,96.285645,132.889868,-0.000925,0.011419,32.000000,-235.851243,134.819992,-0.146835,24.428431,0.688587,418198.240304,0.979968,20.319566,0.810613,2.774487,13.350119,15.469478,166.301069,167.471112,181.460540,165.740305,100.743811,149.439495,32.000000,144.974977,69.682684,64.901720,89.240269,20.036035,48.112756,73.000000,83.199438,30.291139,43.374441,59.585796,36.832955
49.818660,60.354045,138.169721,143.346900,99.369682,98.861605,29.338092,14.156610,134.199507,3.179337,58.941837,50.707809,142.652014,138.772791,140.365428,134.654807,96.284931,132.906216,-0.000925,0.011398,32.000000,-235.851322,134.838449,-0.146834,24.433802,0.688754,418206.370449,0.979872,20.305441,0.819470,2.775832,21.346831,9.758063,166.302097,167.471298,181.461836,165.743584,103.484065,149.439979,32.000000,144.968836,69.683335,64.901102,89.235115,20.036035,48.087096,73.000000,83.195105,30.291139,43.358255,59.549968,36.804855
49.832327,60.341094,138.271927,143.343872,99.306683,98.882525,29.345407,14.156613,134.216311,3.179553,58.925129,50.715680,142.649679,138.792214,140.367551,134.675401,96.284235,132.920199,-0.000928,0.011396,32.000000,-235.851337,134.856798,-0.146639,24.436894,0.688082,418243.830075,0.980013,20.288602,0.828576,2.773368,7.634652,8.158885,166.302949,167.470229,181.463991,165.744994,103.484259,149.441618,32.000000,144.968771,69.683883,64.900188,89.229978,20.036035,48.035231,73.000000,83.186457,30.291139,43.340258,59.548631,36.825324
49.837154,60.329745,138.309733,143.340779,99.232948,98.894794,29.319021,14.156487,134.233821,3.179645,58.909877,50.722463,142.647387,138.813248,140.368488,134.693362,96.284034,132.937671,-0.000926,0.011428,32.000000,-235.851484,134.875731,-0.146605,24.438720,0.688087,418330.066211,0.979959,20.274003,0.837335,2.773453,11.792671,10.991749,166.304864,167.469355,181.464476,165.746870,103.491875,149.445073,32.000000,144.965857,69.684196,64.898811,89.224517,20.036035,48.029667,73.000000,83.173509,30.291139,43.324632,59.549614,36.616888
49.838775,60.319901,138.447596,143.337909,99.107471,98.906791,29.338159,14.156498,134.252137,3.179907,58.903020,50.726124,142.644784,138.830448,140.368942,134.709160,96.284434,132.955635,-0.000926,0.011416,32.000000,-235.851530,134.891459,-0.146709,24.439920,0.688420,418394.581981,0.979593,20.246911,0.844911,2.774744,9.106655,6.555674,166.306563,167.470940,181.462701,165.749869,100.795260,149.443557,32.000000,144.962933,69.684561,64.896686,89.218360,20.036035,48.171480,73.000000,83.165641,30.291139,43.312189,59.542612,36.880863
49.846849,60.312680,138.377057,143.334780,99.033561,98.927138,29.341684,14.156424,134.266298,3.180389,58.902482,50.731042,142.642375,138.846042,140.368714,134.723878,96.285260,132.972212,-0.000927,0.011457,32.000000,-235.851721,134.904345,-0.146667,24.440535,0.688541,418429.545482,0.980462,20.230567,0.853709,2.775233,5.760879,12.514054,166.308434,167.471375,181.462616,165.751463,98.104946,149.443862,32.000000,144.966756,69.685938,64.894823,89.211334,20.036035,48.166544,73.000000,83.148663,30.291139,43.302206,59.587242,36.895537
49.842546,60.308475,138.510184,143.332186,98.951326,98.939418,29.319765,14.156403,134.280637,3.180622,58.901034,50.734316,142.640091,138.861640,140.367203,134.738439,96.285819,132.986667,-0.000926,0.011446,32.000000,-235.851760,134.920243,-0.146855,24.441099,0.689221,418465.933227,0.979881,20.219046,0.862147,2.777909,9.882493,9.723314,166.309391,167.471176,181.462200,165.752099,98.104946,149.445956,32.000000,144.967393,69.687057,64.892984,89.203121,20.036035,48.139376,73.000000,83.154650,30.291139,43.295602,59.602732,36.631781
49.857335,60.305628,138.654511,143.330047,98.946209,98.943578,29.332762,14.156407,134.296334,3.180756,58.896890,50.740251,142.637699,138.877810,140.365442,134.753674,96.285562,132.999929,-0.000925,0.011452,32.000000,-235.851703,134.935520,-0.147083,24.444231,0.688860,418536.133869,0.979772,20.203473,0.869475,2.776044,15.074636,6.732536,166.309813,167.469496,181.461042,165.752902,96.697345,149.443944,32.000000,144.959994,69.687767,64.890642,89.194317,20.036035,48.259203,73.000000,83.135833,30.291139,43.293307,59.587429,36.572207
49.859736,60.302479,138.595987,143.328281,98.903051,98.947581,29.359875,14.156443,134.314060,3.181023,58.886934,50.744817,142.635946,138.897835,140.364117,134.770182,96.285654,133.014245,-0.000925,0.011438,32.000000,-235.851664,134.949491,-0.146861,24.447575,0.689649,418584.769323,0.980708,20.203720,0.876028,2.778955,5.153490,10.822915,166.310714,167.468711,181.461369,165.753774,92.493814,149.443507,32.000000,144.959864,69.689456,64.888622,89.186559,20.036035,48.269925,73.000000,83.127586,30.291139,43.290346,59.560177,36.878222
49.872586,60.297219,138.567595,143.326700,98.898060,98.971277,29.329566,14.156423,134.332456,3.180925,58.872172,50.754685,142.634885,138.918095,140.363572,134.787594,96.286600,133.031233,-0.000925,0.011439,32.000000,-235.851688,134.968346,-0.146572,24.451390,0.690059,418589.866397,0.979988,20.185574,0.882808,2.781025,11.584843,8.337158,166.311298,167.470392,181.460685,165.754452,89.717155,149.446040,32.000000,144.960571,69.691432,64.887286,89.178835,20.036035,48.200453,73.000000,83.119180,30.291139,43.285350,59.552329,36.704415
49.869751,60.289002,138.772921,143.324857,98.876776,98.995620,29.323475,14.156339,134.347971,3.180800,58.861280,50.759579,142.633211,138.937413,140.362626,134.804121,96.286654,133.047579,-0.000927,0.011451,32.000000,-235.851801,134.983383,-0.146734,24.455175,0.689666,418601.208320,0.979063,20.179941,0.889756,2.779718,15.701671,5.438301,166.311767,167.470356,181.460314,165.756152,92.410752,149.444980,32.000000,144.955056,69.692821,64.885464,89.171132,20.036035,48.286136,73.000000,83.097528,30.291139,43.277196,59.569126,36.830167
49.869468,60.280659,138.790351,143.322913,98.848502,98.995866,29.334948,14.156252,134.363418,3.181171,58.861721,50.764117,142.631130,138.954218,140.361898,134.819137,96.286672,133.063168,-0.000926,0.011438,32.000000,-235.851936,134.994425,-0.146595,24.459465,0.689370,418684.992130,0.980018,20.161394,0.897164,2.778432,7.845159,7.748539,166.312098,167.469970,181.460958,165.757464,96.470686,149.444044,32.000000,144.954830,69.694786,64.883599,89.164314,20.036035,48.253324,73.000000,83.102533,30.291139,43.264759,59.543487,36.725691
49.871347,60.275020,138.855430,143.321030,98.759427,98.995992,29.342078,14.156190,134.377895,3.181334,58.866168,50.764908,142.629798,138.968644,140.361342,134.831646,96.287471,133.075055,-0.000925,0.011479,32.000000,-235.852101,135.004037,-0.146430,24.463049,0.690476,418779.262108,0.980502,20.156107,0.905149,2.782707,8.522088,8.187716,166.311572,167.470592,181.460777,165.758523,100.603015,149.445317,32.000000,144.953104,69.698323,64.882151,89.159159,20.036035,48.411357,73.000000,83.090200,30.291139,43.258098,59.584921,36.852177
49.874024,60.274558,138.921913,143.320311,98.661316,98.999955,29.338828,14.156244,134.390926,3.181312,58.874545,50.765117,142.628966,138.981424,140.360549,134.843446,96.288743,133.087215,-0.000924,0.011458,32.000000,-235.851959,135.013635,-0.146126,24.464637,0.690430,418770.493901,0.980106,20.148058,0.912795,2.783073,7.119751,8.398655,166.311405,167.470313,181.461802,165.759211,103.397534,149.441412,32.000000,144.952462,69.701659,64.881523,89.155054,20.036035,48.477435,73.000000,83.071190,30.291139,43.256365,59.562213,36.621877
49.869217,60.275355,138.833173,143.320048,98.600984,99.012028,29.322219,14.156199,134.399144,3.181584,58.896734,50.761756,142.628069,138.989262,140.358871,134.851577,96.290214,133.096676,-0.000924,0.011437,32.000000,-235.852030,135.020655,-0.145919,24.465167,0.690606,418761.159156,0.979814,20.140475,0.917839,2.784273,13.715438,13.953947,166.310520,167.470161,181.461440,165.759535,100.616352,149.436607,32.000000,144.952514,69.703721,64.879856,89.151091,20.036035,48.371651,73.000000,83.083528,30.291139,43.258005,59.561357,36.629067
49.858358,60.280365,138.796465,143.320542,98.531585,99.012025,29.335272,14.156009,134.403515,3.181988,58.933752,50.756139,142.627450,138.990638,140.356811,134.856018,96.291181,133.099616,-0.000925,0.011432,32.000000,-235.852252,135.025044,-0.145919,24.464721,0.690876,418773.475406,0.979902,20.137246,0.922544,2.785456,7.857268,7.690956,166.308162,167.469180,181.460780,165.760052,96.516906,149.435714,32.000000,144.951353,69.705681,64.877750,89.148082,20.036035,48.396523,73.000000,83.081548,30.291139,43.261455,59.582748,36.830680
49.861274,60.292541,138.827052,143.322090,98.503993,99.012201,29.326127,14.155916,134.405810,3.182005,58.975085,50.752263,142.628256,138.989179,140.354539,134.858417,96.291922,133.099675,-0.000925,0.011448,32.000000,-235.852358,135.024778,-0.145937,24.464594,0.690583,418825.842452,0.980683,20.143013,0.925725,2.783945,11.776362,8.357731,166.306730,167.468739,181.460069,165.760898,92.470436,149.430486,32.000000,144.952504,69.707380,64.875785,89.146053,20.036035,48.331364,73.000000,83.083144,30.291139,43.280356,59.554541,36.887980
49.851746,60.312088,139.012753,143.325855,98.520918,99.012204,29.332351,14.155866,134.406509,3.181750,59.013288,50.754170,142.631016,138.992863,140.352425,134.856460,96.293698,133.101140,-0.000924,0.011440,32.000000,-235.852442,135.023353,-0.145849,24.463615,0.690592,418837.154942,0.980494,20.159253,0.926203,2.783815,17.933074,5.643808,166.305318,167.469506,181.460249,165.761978,89.766977,149.427207,32.000000,144.955701,69.709900,64.874646,89.145300,20.036035,48.441451,73.000000,83.085381,30.291139,43.306374,59.570710,36.579470
49.842335,60.330502,138.918200,143.330345,98.477419,99.012285,29.327675,14.155788,134.407457,3.181541,59.047930,50.754415,142.634564,138.994345,140.350358,134.855524,96.296142,133.100385,-0.000925,0.011457,32.000000,-235.852490,135.023005,-0.145819,24.463011,0.690724,418850.214662,0.980770,20.168412,0.925491,2.784266,5.098023,5.972936,166.304257,167.470916,181.460660,165.764173,89.766977,149.428730,32.000000,144.957636,69.713406,64.873087,89.145536,20.036035,48.467031,73.000000,83.084475,30.291139,43.335199,59.572657,36.855405
49.852390,60.347864,138.836238,143.335276,98.454278,99.020463,29.330221,14.155698,134.410984,3.181362,59.076979,50.753921,142.638303,138.996683,140.349026,134.854248,96.297514,133.099864,-0.000924,0.011463,32.000000,-235.852594,135.025757,-0.146008,24.462269,0.691853,418878.630472,0.980819,20.197814,0.924435,2.788523,6.073268,12.712946,166.303161,167.471042,181.460588,165.766985,88.374364,149.424963,32.000000,144.962366,69.717001,64.871233,89.146616,20.036035,48.441565,73.000000,83.072270,30.291139,43.362495,59.571329,36.868684
49.858715,60.368573,138.864631,143.341930,98.466778,99.024719,29.317572,14.155691,134.414304,3.181017,59.104788,50.755239,142.644282,138.998595,140.349194,134.856214,96.298747,133.100847,-0.000923,0.011473,32.000000,-235.852572,135.031043,-0.146201,24.463101,0.691594,418903.724594,0.981227,20.225964,0.921620,2.787153,6.360300,7.780787,166.302265,167.470185,181.461311,165.769727,82.863671,149.421481,32.000000,144.967654,69.722022,64.869208,89.149450,20.036035,48.428258,73.000000,83.067764,30.291139,43.396233,59.552358,36.867804
49.864235,60.381532,138.797144,143.346633,98.530556,99.037013,29.324266,14.155577,134.417032,3.180695,59.107455,50.768778,142.648545,139.005328,140.349692,134.860711,96.299981,133.104085,-0.000922,0.011483,32.000000,-235.852747,135.033602,-0.146279,24.465477,0.691142,418951.968320,0.981051,20.232926,0.919993,2.784946,10.091233,10.633159,166.303785,167.470982,181.463041,165.773781,81.500937,149.419171,32.000000,144.969195,69.726096,64.867481,89.152130,20.036035,48.346481,73.000000,83.051766,30.291139,43.416707,59.537026,36.880056
49.883859,60.387022,138.777086,143.350230,98.569943,99.053195,29.323804,14.155602,134.429079,3.180493,59.083486,50.784565,142.652471,139.014880,140.351759,134.871850,96.301479,133.111909,-0.000923,0.011496,32.000000,-235.852761,135.043668,-0.145945,24.468013,0.691229,418989.621991,0.981433,20.247092,0.919242,2.785163,6.521659,8.126497,166.303458,167.471160,181.465128,165.775084,81.500937,149.421944,32.000000,144.974624,69.730863,64.865447,89.156660,20.036035,48.288698,73.000000,83.029215,30.291139,43.430099,59.562970,36.745354
49.898816,60.382082,139.049658,143.351892,98.540911,99.069367,29.329313,14.155445,134.438883,3.180714,59.057235,50.788168,142.655537,139.026488,140.354373,134.882432,96.304291,133.120794,-0.000924,0.011494,32.000000,-235.852937,135.051352,-0.145633,24.470757,0.690854,419052.571671,0.981245,20.254343,0.919601,2.783501,6.190483,23.068665,166.304448,167.471058,181.467007,165.777810,81.500937,149.423654,32.000000,144.979815,69.736267,64.863588,89.161679,20.036035,48.434809,73.000000,83.006388,30.291139,43.432466,59.574968,36.828626
49.892994,60.371739,138.948929,143.351920,98.590464,99.081618,29.325731,14.155441,134.447360,3.180962,59.036598,50.792764,142.657980,139.039832,140.358558,134.894460,96.306683,133.126941,-0.000923,0.011519,32.000000,-235.852933,135.062582,-0.145450,24.472246,0.690501,419112.563259,0.981011,20.239540,0.921947,2.782004,8.645557,8.110411,166.306080,167.475070,181.465820,165.780463,81.500937,149.422376,32.000000,144.980770,69.742394,64.862204,89.167751,20.036035,48.418561,73.000000,83.003353,30.291139,43.419842,59.559183,36.877195
49.903573,60.361022,138.930124,143.350615,98.628586,99.093943,29.367369,14.155333,134.458599,3.181027,59.006699,50.798595,142.659194,139.052965,140.362270,134.905501,96.309437,133.137142,-0.000923,0.011507,32.000000,-235.853096,135.073883,-0.145486,24.474371,0.691638,419160.010568,0.980651,20.219139,0.923502,2.786632,7.984087,11.672330,166.306287,167.475991,181.466607,165.781801,78.748288,149.421283,32.000000,144.984290,69.748055,64.860283,89.173247,20.036035,48.439827,73.000000,82.983113,30.291139,43.406360,59.574899,36.797225
49.899142,60.352119,139.018513,143.349137,98.637603,99.102189,29.343070,14.155251,134.467755,3.181252,58.979971,50.810501,142.659475,139.063323,140.364594,134.913562,96.311487,133.143917,-0.000924,0.011509,32.000000,-235.853128,135.083434,-0.145499,24.477819,0.691000,419224.649517,0.979466,20.193162,0.926392,2.783971,7.329914,12.559515,166.305918,167.477087,181.465850,165.783722,76.019576,149.421133,32.000000,144.985549,69.751867,64.859308,89.176880,20.036035,48.452664,73.000000,82.976081,30.291139,43.396080,59.584547,36.867951
49.916530,60.328718,139.053071,143.344926,98.568419,99.134685,29.324835,14.155150,134.492741,3.181001,58.921738,50.819880,142.659656,139.085766,140.368711,134.932973,96.315260,133.166670,-0.000921,0.011471,32.000000,-235.853288,135.103004,-0.144986,24.483037,0.691000,419224.649517,0.979466,20.193162,0.926392,2.783971,8.306199,9.204092,166.306433,167.480039,181.463724,165.788182,70.618467,149.419175,32.000000,144.981703,69.759725,64.857360,89.184122,20.036035,48.487685,73.000000,82.947015,30.291139,43.368895,59.578991,36.886733
49.917583,60.307089,139.012419,143.340341,98.622609,99.159022,29.316498,14.155148,134.506939,3.180960,58.882713,50.828747,142.658883,139.103714,140.371364,134.948713,96.318689,133.181908,-0.000922,0.011509,32.000000,-235.853131,135.118780,-0.144925,24.485618,0.691449,419247.422133,0.980431,20.188838,0.927670,2.785990,14.170077,14.444730,166.307791,167.479368,181.465174,165.789254,66.507747,149.423766,32.000000,144.986686,69.767262,64.856809,89.189572,20.036035,48.513315,73.000000,82.943683,30.291139,43.339367,59.577948,36.898618
49.919019,60.285697,139.195938,143.334785,98.489143,99.183469,29.325595,14.155208,134.520287,3.181014,58.847915,50.835737,142.656844,139.121651,140.373476,134.962618,96.321323,133.193271,-0.000922,0.011513,32.000000,-235.853013,135.136014,-0.144960,24.487754,0.691378,419336.485108,0.980926,20.147468,0.935078,2.785712,8.504825,10.169896,166.308518,167.480752,181.464363,165.792134,65.126471,149.425219,32.000000,144.990307,69.773527,64.856130,89.195360,20.036035,48.520948,73.000000,82.922090,30.291139,43.310238,59.564760,36.904928
49.918766,60.265402,139.225863,143.329213,98.337689,99.203678,29.363628,14.155234,134.531248,3.181309,58.828428,50.835477,142.654341,139.133377,140.375001,134.972370,96.323143,133.206784,-0.000922,0.011529,32.000000,-235.853040,135.145067,-0.145107,24.489149,0.691225,419404.564763,0.981367,20.124750,0.939135,2.784839,5.274792,7.367008,166.308104,167.482893,181.460312,165.793264,65.126471,149.421370,32.000000,144.981658,69.779640,64.855208,89.200320,20.036035,48.609062,73.000000,82.908622,30.291139,43.282049,59.578676,36.883064
49.912496,60.250893,139.198729,143.324249,98.289107,99.216050,29.331810,14.155113,134.538885,3.181588,58.825975,50.833841,142.651540,139.142931,140.374653,134.980261,96.325447,133.217671,-0.000921,0.011525,32.000000,-235.853230,135.154884,-0.145090,24.490133,0.692164,419474.570845,0.981218,20.101875,0.942085,2.788435,10.400924,5.734091,166.310151,167.484165,181.459329,165.792476,65.126471,149.421097,32.000000,144.984528,69.785694,64.854241,89.203974,20.036035,48.615379,73.000000,82.911387,30.291139,43.258432,59.565232,36.786293
49.906600,60.242512,139.233573,143.320305,98.219734,99.224133,29.329027,14.155197,134.545211,3.181771,58.838013,50.829202,142.648975,139.147030,140.372841,134.983349,96.328658,133.224566,-0.000921,0.011510,32.000000,-235.853141,135.160243,-0.145161,24.488896,0.692385,419531.272252,0.980099,20.081840,0.946903,2.789049,20.861259,7.835549,166.309605,167.487130,181.456773,165.794082,65.126471,149.419658,32.000000,144.984144,69.792737,64.853920,89.208420,20.036035,48.589462,73.000000,82.906749,30.291139,43.243044,59.585216,36.816373
49.904057,60.240599,139.306107,143.317795,98.162416,99.223551,29.336961,14.155047,134.546916,3.181968,58.856790,50.826268,142.647493,139.151420,140.370833,134.985271,96.332202,133.229072,-0.000921,0.011519,32.000000,-235.853227,135.160763,-0.145368,24.488322,0.692373,419564.739388,0.981383,20.073812,0.949947,2.788855,10.001417,11.404601,166.309129,167.488007,181.453942,165.795474,62.403019,149.414836,32.000000,144.978439,69.800966,64.853894,89.213990,20.036035,48.677148,73.000000,82.901920,30.291139,43.241537,59.563068,36.659294
49.903829,60.246279,139.354087,143.317386,98.229578,99.223451,29.315302,14.154974,134.547108,3.182235,58.877897,50.823505,142.647121,139.152384,140.367396,134.984957,96.334964,133.234391,-0.000921,0.011526,32.000000,-235.853254,135.162030,-0.145429,24.487837,0.692715,419586.285820,0.981661,20.071524,0.950124,2.789883,9.948680,10.604545,166.309609,167.490365,181.454718,165.792756,58.260066,149.410256,32.000000,144.984965,69.809344,64.854031,89.219137,20.036035,48.709002,73.000000,82.901029,30.291139,43.247286,59.567386,36.724518
49.896185,60.253745,139.279530,143.317706,98.327458,99.226918,29.329479,14.154852,134.547522,3.182248,58.894486,50.824809,142.646910,139.152559,140.364329,134.981887,96.337980,133.239722,-0.000920,0.011507,32.000000,-235.853390,135.162568,-0.145276,24.488250,0.693119,419575.913183,0.981440,20.072239,0.948793,2.791479,12.912190,22.460462,166.309944,167.492552,181.453476,165.790866,54.053780,149.409035,32.000000,144.979498,69.818337,64.854315,89.224721,20.036035,48.701729,73.000000,82.885583,30.291139,43.257973,59.571457,36.865603
49.905504,60.261550,139.282453,143.318401,98.383392,99.222955,29.350550,14.154852,134.548979,3.182069,58.909719,50.825018,142.646800,139.152134,140.362042,134.978039,96.340730,133.239792,-0.000920,0.011494,32.000000,-235.853400,135.162346,-0.145175,24.488749,0.693379,419577.972540,0.982184,20.078155,0.948644,2.792453,10.214467,7.704977,166.308592,167.491792,181.452696,165.790329,49.876755,149.406052,32.000000,144.972848,69.827394,64.855109,89.231215,20.036035,48.731529,73.000000,82.870594,30.291139,43.271262,59.583790,36.812632
49.907059,60.268244,139.381850,143.319112,98.378849,99.219019,29.328501,14.154626,134.548538,3.182279,58.917919,50.828173,142.647734,139.152728,140.360253,134.978229,96.343749,133.239461,-0.000920,0.011486,32.000000,-235.853619,135.161579,-0.145190,24.489606,0.693162,419601.506945,0.981928,20.093521,0.948247,2.791386,8.805269,5.042573,166.308589,167.493388,181.452891,165.787997,48.492161,149.405408,32.000000,144.972378,69.836641,64.856825,89.238352,20.036035,48.697102,73.000000,82.866732,30.291139,43.282200,59.575362,36.642199
49.907368,60.272728,139.453250,143.320041,98.348768,99.219089,29.346920,14.154620,134.548608,3.182345,58.920191,50.831522,142.648404,139.154835,140.358701,134.979394,96.347066,133.238186,-0.000920,0.011474,32.000000,-235.853529,135.161456,-0.145127,24.491030,0.693001,419583.771440,0.981003,20.091693,0.945531,2.790924,5.891407,6.001413,166.306462,167.494703,181.451979,165.786555,48.492161,149.408410,32.000000,144.963630,69.845804,64.858594,89.247466,20.036035,48.745192,73.000000,82.857141,30.291139,43.291059,59.576335,36.814613
49.924722,60.274723,139.296653,143.320551,98.382059,99.210925,29.355196,14.154622,134.548207,3.182596,58.921546,50.834195,142.648371,139.156984,140.358300,134.982306,96.350319,133.237569,-0.000921,0.011471,32.000000,-235.853456,135.159855,-0.144804,24.492166,0.693430,419569.039360,0.981685,20.096780,0.942348,2.792828,5.757942,10.545030,166.305795,167.493503,181.452470,165.783986,48.492161,149.403388,32.000000,144.956969,69.855085,64.860191,89.257225,20.036035,48.790093,73.000000,82.834665,30.291139,43.297098,59.588865,36.861201
49.913351,60.274927,139.204108,143.320657,98.287159,99.223129,29.342989,14.154478,134.549547,3.182922,58.922217,50.837123,142.648953,139.157671,140.359033,134.983554,96.354721,133.240925,-0.000922,0.011433,32.000000,-235.853554,135.162878,-0.144514,24.491606,0.693742,419568.515329,0.981075,20.100946,0.938407,2.794242,9.808021,15.608266,166.306187,167.496154,181.452729,165.783130,48.492161,149.401746,32.000000,144.956821,69.865477,64.863527,89.267871,20.036035,48.766660,73.000000,82.827593,30.291139,43.299575,59.563235,36.703755
49.924061,60.274036,139.244198,143.320372,98.295942,99.235317,29.326786,14.154296,134.549670,3.183061,58.921952,50.842460,142.649016,139.157168,140.359477,134.985302,96.357741,133.242213,-0.000922,0.011426,32.000000,-235.853748,135.162023,-0.144669,24.491004,0.692623,419519.625132,0.980348,20.085008,0.934849,2.790134,8.358290,10.495707,166.305033,167.496518,181.453085,165.779802,48.492161,149.402208,32.000000,144.950365,69.875813,64.865879,89.278725,20.036035,48.631960,73.000000,82.813721,30.291139,43.299699,59.565183,36.757093
49.921881,60.272033,139.188212,143.319753,98.279844,99.240048,29.339128,14.154228,134.549333,3.183293,58.922682,50.842640,142.649013,139.153790,140.360249,134.984996,96.361422,133.240489,-0.000922,0.011435,32.000000,-235.853887,135.163209,-0.144830,24.491502,0.692440,419570.337328,0.981123,20.096962,0.932096,2.788915,13.832459,10.090770,166.306801,167.496420,181.455067,165.779604,48.492161,149.399972,32.000000,144.948234,69.886529,64.868886,89.290533,20.036035,48.640367,73.000000,82.793815,30.291139,43.298754,59.571142,36.904634
49.918099,60.270860,139.059703,143.319246,98.327599,99.252339,29.342114,14.154204,134.549812,3.183509,58.926455,50.842026,142.649290,139.152452,140.360562,134.983387,96.365763,133.239766,-0.000920,0.011441,32.000000,-235.853946,135.162854,-0.144811,24.491007,0.692576,419608.106612,0.981552,20.085005,0.929708,2.789120,9.031675,8.288815,166.305817,167.497775,181.455494,165.779202,45.798564,149.399043,32.000000,144.949791,69.897649,64.872198,89.303365,20.036035,48.643244,73.000000,82.793761,30.291139,43.297861,59.574201,36.707643
49.923006,60.270156,138.950335,143.318891,98.392348,99.264367,29.342115,14.154145,134.549018,3.183420,58.924529,50.842758,142.648864,139.151733,140.360656,134.983327,96.370175,133.240663,-0.000919,0.011454,32.000000,-235.853996,135.163407,-0.145020,24.490373,0.692351,419619.846114,0.981227,20.085253,0.925181,2.788120,10.424547,8.058172,166.305037,167.499492,181.454690,165.777694,45.778163,149.402853,32.000000,144.948824,69.907914,64.874609,89.316783,20.036035,48.642424,73.000000,82.775805,30.291139,43.298154,59.593163,36.847555
49.916770,60.269563,138.759465,143.318733,98.416974,99.276442,29.308084,14.154142,134.549202,3.183455,58.919691,50.845226,142.648736,139.152362,140.360847,134.985497,96.374766,133.242242,-0.000920,0.011445,32.000000,-235.854027,135.166264,-0.145173,24.489328,0.691879,419664.942509,0.981328,20.087988,0.920485,2.785757,16.642324,7.559811,166.306219,167.500974,181.456651,165.776306,45.762668,149.400112,32.000000,144.950849,69.918167,64.878348,89.330413,20.036035,48.414701,73.000000,82.771434,30.291139,43.298680,59.599663,36.713512
49.921521,60.265556,138.837315,143.318005,98.418403,99.280497,29.334852,14.154185,134.549406,3.183631,58.917375,50.842944,142.648972,139.150465,140.361310,134.985253,96.378899,133.242240,-0.000921,0.011473,32.000000,-235.854012,135.165981,-0.145173,24.489595,0.691359,419703.186770,0.981339,20.082215,0.916512,2.783293,6.774388,6.008801,166.304824,167.503925,181.455316,165.775845,45.753186,149.402267,32.000000,144.950470,69.928337,64.881194,89.344749,20.036035,48.397248,73.000000,82.761239,30.291139,43.295936,59.574299,36.663329
49.915383,60.262912,138.954045,143.317165,98.404091,99.276453,29.336139,14.154030,134.549360,3.183603,58.913304,50.844548,142.648200,139.148683,140.361929,134.985414,96.382826,133.242148,-0.000922,0.011488,32.000000,-235.854051,135.166856,-0.145214,24.489150,0.690631,419748.999760,0.982731,20.088064,0.912697,2.779817,6.316013,2.867839,166.304371,167.505445,181.457253,165.775399,48.564569,149.402798,32.000000,144.948582,69.938315,64.884739,89.359783,20.036035,48.523822,73.000000,82.750470,30.291139,43.292519,59.586013,36.876461
49.922585,60.260464,138.839896,143.316273,98.345041,99.276489,29.312544,14.154037,134.551026,3.183462,58.905053,50.849193,142.647580,139.148803,140.362125,134.986972,96.386861,133.244612,-0.000922,0.011500,32.000000,-235.854039,135.169169,-0.145310,24.489938,0.690951,419750.088777,0.981761,20.079149,0.908564,2.781111,7.663632,11.577998,166.305152,167.506580,181.458372,165.775323,52.681702,149.399980,32.000000,144.949287,69.947394,64.888626,89.374865,20.036035,48.384242,73.000000,82.746694,30.291139,43.291044,59.572519,36.737870
49.941808,60.257043,138.778687,143.315386,98.397906,99.276620,29.330909,14.153910,134.554758,3.183319,58.884264,50.862764,142.647086,139.155228,140.362920,134.990493,96.391206,133.248098,-0.000923,0.011461,32.000000,-235.854191,135.176565,-0.145371,24.491403,0.691599,419725.753038,0.981804,20.082847,0.904592,2.783792,9.072895,5.475666,166.302986,167.506414,181.459117,165.777086,56.725915,149.401117,32.000000,144.952049,69.957047,64.892470,89.391074,20.036035,48.477622,73.000000,82.711570,30.291139,43.287463,59.593094,36.746675
49.951958,60.247859,138.878818,143.313721,98.449929,99.292758,29.338227,14.153838,134.565013,3.183835,58.842055,50.873932,142.645630,139.164760,140.363360,135.000190,96.394500,133.255570,-0.000922,0.011442,32.000000,-235.854256,135.186853,-0.145059,24.494851,0.690900,419710.982229,0.982433,20.072957,0.901767,2.781104,5.886978,11.302163,166.303250,167.508270,181.458389,165.778928,60.793215,149.399378,32.000000,144.951986,69.966336,64.896602,89.407708,20.036035,48.497422,73.000000,82.684681,30.291139,43.278348,59.567661,36.808303
49.976765,60.231255,139.050096,143.310438,98.367004,99.317232,29.327649,14.153843,134.575971,3.184061,58.792081,50.881238,142.642996,139.176583,140.364211,135.011111,96.397385,133.268253,-0.000923,0.011455,32.000000,-235.854228,135.198844,-0.145000,24.497864,0.690259,419686.136994,0.981394,20.049676,0.899134,2.778808,7.345513,11.531691,166.301683,167.507127,181.458418,165.775758,64.947362,149.393760,32.000000,144.952699,69.974357,64.900621,89.424466,20.036035,48.524452,73.000000,82.655175,30.291139,43.261111,59.585737,36.859587
49.964986,60.209815,139.041080,143.305583,98.293461,99.329252,29.321976,14.153935,134.584935,3.184470,58.757056,50.880135,142.639437,139.187307,140.366324,135.022322,96.401209,133.278743,-0.000923,0.011450,32.000000,-235.854077,135.205695,-0.144831,24.499029,0.690590,419730.268790,0.981066,20.030009,0.899510,2.780248,8.141520,14.839844,166.299407,167.507890,181.458779,165.772405,69.157307,149.395506,32.000000,144.950007,69.982886,64.906066,89.441646,20.036035,48.517492,73.000000,82.643204,30.291139,43.233143,59.576384,36.883138
49.970040,60.186123,138.969379,143.299199,98.344307,99.341372,29.331496,14.153804,134.591580,3.184925,58.734516,50.881976,142.634053,139.195356,140.367673,135.029551,96.406038,133.286857,-0.000925,0.011448,32.000000,-235.854159,135.209826,-0.144426,24.500335,0.691100,419790.566623,0.981083,19.987790,0.902853,2.782295,5.540973,8.377094,166.299119,167.508260,181.458638,165.770942,73.335743,149.390938,32.000000,144.946561,69.990233,64.911608,89.458203,20.036035,48.592547,73.000000,82.623299,30.291139,43.200217,59.560226,36.875728
49.972139,60.170748,138.980756,143.293066,98.339271,99.341422,29.335072,14.153971,134.596563,3.185250,58.720302,50.880071,142.628921,139.201486,140.368067,135.034138,96.410273,133.292384,-0.000925,0.011414,32.000000,-235.853970,135.216241,-0.144273,24.499761,0.691248,419814.303830,0.981590,19.978513,0.904180,2.782770,11.446575,14.586650,166.296691,167.508561,181.457813,165.764986,73.335743,149.388915,32.000000,144.946519,69.998206,64.917066,89.475161,20.036035,48.554593,73.000000,82.608548,30.291139,43.175131,59.559636,36.844620
49.951034,60.158704,139.111154,143.287552,98.222179,99.341466,29.333596,14.153891,134.598407,3.185539,58.726480,50.868158,142.623912,139.204246,140.366667,135.035430,96.413815,133.293483,-0.000925,0.011434,32.000000,-235.854091,135.217330,-0.144333,24.497713,0.690816,419823.207499,0.981221,19.949600,0.903335,2.781054,8.262836,16.492120,166.294366,167.507467,181.457734,165.760108,73.335743,149.386362,32.000000,144.944168,70.004981,64.922582,89.491813,20.036035,48.585258,73.000000,82.599792,30.291139,43.156330,59.570444,36.892455
49.953017,60.153040,138.867630,143.283110,98.235343,99.329378,29.311984,14.153864,134.598880,3.185409,58.747638,50.863846,142.619651,139.202255,140.363773,135.030536,96.417402,133.292127,-0.000925,0.011419,32.000000,-235.853964,135.216568,-0.144646,24.495670,0.690826,419794.437549,0.981016,19.932058,0.901814,2.781165,8.536287,8.115431,166.291731,167.507155,181.456099,165.754921,73.335743,149.378805,32.000000,144.930409,70.011408,64.927943,89.508421,20.036035,48.520480,73.000000,82.597425,30.291139,43.142247,59.576493,36.810284
49.952329,60.156808,138.916084,143.280190,98.205650,99.317200,29.329792,14.153838,134.598246,3.185414,58.768520,50.861767,142.615917,139.196927,140.359441,135.026397,96.420909,133.291390,-0.000927,0.011423,32.000000,-235.854020,135.216151,-0.144857,24.494568,0.691824,419785.712612,0.981490,19.941808,0.898812,2.784950,8.157397,17.304149,166.288648,167.503094,181.456001,165.748038,73.335743,149.374672,32.000000,144.926537,70.017199,64.932775,89.524247,20.036035,48.478402,73.000000,82.585411,30.291139,43.148433,59.566933,36.723050
49.942986,60.164647,138.956632,143.279746,98.201787,99.309096,29.319167,14.153898,134.596824,3.185399,58.794981,50.858862,142.613109,139.194266,140.355896,135.023033,96.424571,133.287622,-0.000926,0.011449,32.000000,-235.853958,135.211254,-0.145075,24.493830,0.690559,419719.653093,0.982037,19.934096,0.894560,2.779965,8.934268,5.845208,166.287452,167.501600,181.457372,165.740679,77.562394,149.375251,32.000000,144.922951,70.023135,64.938918,89.541473,20.036035,48.528143,73.000000,82.577906,30.291139,43.158536,59.574929,36.854965
49.940002,60.173894,138.874519,143.280201,98.208582,99.308917,29.316994,14.153840,134.593135,3.185399,58.821331,50.856587,142.611485,139.188975,140.352402,135.019547,96.427689,133.285890,-0.000924,0.011465,32.000000,-235.854031,135.207088,-0.145077,24.491802,0.690762,419667.095336,0.981345,19.938575,0.890690,2.780973,5.149799,7.284558,166.286565,167.498350,181.456068,165.736474,81.696724,149.370517,32.000000,144.907788,70.029400,64.944127,89.557600,20.036035,48.516635,73.000000,82.574890,30.291139,43.171633,59.553076,36.860907
49.945225,60.184322,138.743060,143.281450,98.323458,99.296729,29.327116,14.153880,134.586799,3.185435,58.845890,50.857344,142.609848,139.185090,140.349555,135.017995,96.430944,133.280241,-0.000924,0.011477,32.000000,-235.854009,135.205453,-0.145217,24.490085,0.691087,419641.895995,0.981843,19.956064,0.885178,2.782305,8.603080,8.499283,166.285201,167.495859,181.456646,165.730985,85.754516,149.367618,32.000000,144.905300,70.036380,64.949037,89.573784,20.036035,48.459108,73.000000,82.556081,30.291139,43.186797,59.566441,36.837136
49.958655,60.195706,138.581361,143.283391,98.362908,99.292777,29.318832,14.153836,134.584109,3.185666,58.860232,50.858158,142.608740,139.181731,140.346940,135.011759,96.433884,133.277515,-0.000924,0.011477,32.000000,-235.854065,135.202130,-0.144896,24.488617,0.690811,419648.583503,0.982002,19.968392,0.881211,2.780827,5.818404,6.460835,166.284287,167.496456,181.455702,165.724104,89.800741,149.365287,32.000000,144.904433,70.042578,64.953219,89.589942,20.036035,48.330363,73.000000,82.536784,30.291139,43.204072,59.565448,36.840438
49.961656,60.203471,138.779671,143.285341,98.397316,99.293023,29.310348,14.153823,134.580138,3.185676,58.866411,50.860908,142.608344,139.181289,140.345325,135.011603,96.437176,133.276934,-0.000925,0.011482,32.000000,-235.854012,135.200637,-0.144970,24.487934,0.690063,419601.423639,0.981457,19.973426,0.875181,2.777904,12.448964,12.056048,166.281737,167.496116,181.454415,165.718252,89.800741,149.360408,32.000000,144.895156,70.049754,64.957838,89.606033,20.036035,48.439510,73.000000,82.518330,30.291139,43.217941,59.575106,36.834495
49.964637,60.207824,138.804566,143.286654,98.497630,99.293081,29.347405,14.153810,134.579713,3.185733,58.862578,50.865393,142.607651,139.180870,140.344136,135.011153,96.440892,133.277342,-0.000925,0.011481,32.000000,-235.854104,135.202094,-0.144770,24.487592,0.689093,419584.964359,0.981435,19.970939,0.870902,2.773921,8.181957,9.717908,166.281171,167.494684,181.453450,165.713635,89.800741,149.357118,32.000000,144.896418,70.057248,64.962217,89.622381,20.036035,48.420578,73.000000,82.494717,30.291139,43.227672,59.558967,36.814319
49.967147,60.208431,138.682295,143.287184,98.508087,99.293619,29.317843,14.153944,134.580929,3.185656,58.855771,50.866406,142.607156,139.180472,140.344011,135.012345,96.444685,133.276272,-0.000924,0.011465,32.000000,-235.854047,135.202811,-0.144719,24.487318,0.690055,419587.656946,0.981677,19.975606,0.867324,2.777724,9.380999,11.959587,166.280335,167.494226,181.453190,165.709682,89.800741,149.352602,32.000000,144.897008,70.064578,64.967492,89.639386,20.036035,48.391005,73.000000,82.475868,30.291139,43.232528,59.582236,36.895170
49.968866,60.204960,138.810561,143.286783,98.519756,99.301584,29.329686,14.154051,134.582079,3.185542,58.848790,50.867788,142.606211,139.183235,140.344381,135.013145,96.448357,133.275833,-0.000923,0.011471,32.000000,-235.853945,135.203092,-0.144854,24.486698,0.690156,419584.458485,0.980385,19.976879,0.863810,2.778056,11.147800,12.212240,166.278450,167.492052,181.452262,165.705515,89.800741,149.350938,32.000000,144.890928,70.072330,64.972432,89.656719,20.036035,48.380598,73.000000,82.465317,30.291139,43.228611,59.568536,36.892235
49.967274,60.200443,138.722948,143.285235,98.604498,99.301878,29.320143,14.154158,134.586194,3.185464,58.839154,50.871345,142.605118,139.186169,140.344670,135.015471,96.451989,133.279070,-0.000924,0.011457,32.000000,-235.853913,135.207057,-0.144922,24.487883,0.689528,419578.778670,0.981326,19.974896,0.859492,2.775470,19.833338,14.542487,166.278485,167.490791,181.450977,165.703295,93.832553,149.349148,32.000000,144.895568,70.079787,64.977998,89.673273,20.036035,48.316252,73.000000,82.449277,30.291139,43.223674,59.561770,36.889374
49.982075,60.195145,138.757117,143.283525,98.539359,99.302250,29.323638,14.154291,134.591484,3.185139,58.820101,50.877992,142.603585,139.189563,140.345145,135.019884,96.455983,133.280840,-0.000924,0.011491,32.000000,-235.853925,135.212352,-0.144648,24.488023,0.690195,419599.744871,0.980962,19.969651,0.855603,2.777941,7.528342,11.875258,166.277584,167.490948,181.447681,165.700191,97.922600,149.347260,32.000000,144.895220,70.086528,64.983390,89.690193,20.036035,48.418433,73.000000,82.428486,30.291139,43.217654,59.580967,36.771399
49.986232,60.187635,138.786977,143.281528,98.477954,99.306405,29.318925,14.154419,134.598585,3.185174,58.798410,50.881069,142.602420,139.199412,140.346015,135.028223,96.460667,133.285180,-0.000925,0.011503,32.000000,-235.853860,135.220341,-0.144790,24.489098,0.689754,419589.806002,0.981307,19.966777,0.853561,2.776276,8.277150,7.878654,166.277217,167.488030,181.446350,165.697411,102.089869,149.344058,32.000000,144.896244,70.092949,64.988318,89.706825,20.036035,48.466580,73.000000,82.405905,30.291139,43.210487,59.539317,36.897885
49.977776,60.176481,138.702698,143.279119,98.549918,99.326642,29.313038,14.154563,134.606407,3.185399,58.773743,50.887475,142.601021,139.208069,140.346593,135.038866,96.464471,133.292121,-0.000926,0.011495,32.000000,-235.853711,135.228754,-0.145016,24.491195,0.689741,419563.791800,0.980950,19.934397,0.847884,2.776504,7.940463,5.160373,166.278293,167.489262,181.444909,165.696760,106.309793,149.339692,32.000000,144.899583,70.099444,64.993159,89.722924,20.036035,48.359850,73.000000,82.385944,30.291139,43.195440,59.558515,36.846014
49.988069,60.158696,138.704196,143.275337,98.724071,99.351160,29.329044,14.154672,134.616182,3.185573,58.739142,50.892040,142.597565,139.224203,140.347047,135.052192,96.469123,133.303693,-0.000925,0.011506,32.000000,-235.853612,135.242176,-0.144840,24.492413,0.689741,419563.791800,0.980950,19.934397,0.847884,2.776504,13.502944,7.188118,166.277531,167.486895,181.442919,165.693146,106.309793,149.335170,32.000000,144.896459,70.107208,64.999308,89.744098,20.036035,48.377373,73.000000,82.361310,30.291139,43.172149,59.577329,36.865603
49.982828,60.143479,138.484118,143.271656,98.855402,99.355309,29.332880,14.154689,134.624962,3.185667,58.724752,50.889535,142.594659,139.233675,140.347769,135.060358,96.471782,133.313063,-0.000925,0.011491,32.000000,-235.853662,135.252068,-0.145098,24.493865,0.689517,419633.313230,0.981501,19.931972,0.847488,2.775288,13.063560,12.549606,166.277758,167.483955,181.442197,165.690056,106.309793,149.328334,32.000000,144.894886,70.113136,65.003219,89.759025,20.036035,48.277711,73.000000,82.349885,30.291139,43.152020,59.579571,36.817327
49.981803,60.132086,138.599894,143.267986,98.918541,99.367568,29.326551,14.154709,134.630820,3.185758,58.715530,50.888904,142.591984,139.241989,140.347674,135.065636,96.475189,133.320348,-0.000924,0.011468,32.000000,-235.853670,135.261313,-0.145392,24.495473,0.689468,419698.772893,0.980939,19.903562,0.848517,2.774746,6.744633,8.834659,166.276707,167.485205,181.439586,165.688681,106.309793,149.326944,32.000000,144.895632,70.118859,65.006886,89.773416,20.036035,48.221853,73.000000,82.336988,30.291139,43.133660,59.589170,36.775581
49.986301,60.123540,138.650005,143.264605,99.087433,99.367516,29.340602,14.154856,134.637052,3.185961,58.706426,50.892562,142.589337,139.250155,140.346816,135.072410,96.478633,133.326683,-0.000923,0.011478,32.000000,-235.853563,135.267224,-0.145371,24.498044,0.688420,419695.132367,0.980925,19.893755,0.850459,2.770634,7.223283,8.042087,166.275195,167.484301,181.438393,165.684106,107.709671,149.323964,32.000000,144.890793,70.123537,65.009701,89.787191,20.036035,48.229436,73.000000,82.320781,30.291139,43.120731,59.594431,36.826792
49.980437,60.116862,138.772004,143.261794,99.150134,99.367495,29.323831,14.154974,134.641667,3.186497,58.703049,50.889760,142.586389,139.257516,140.345487,135.077062,96.482701,133.334537,-0.000921,0.011463,32.000000,-235.853451,135.275394,-0.145099,24.499597,0.689032,419726.505800,0.981250,19.883420,0.850628,2.773007,8.415805,9.740810,166.275873,167.483263,181.435625,165.682067,111.912961,149.318712,32.000000,144.888982,70.127117,65.012827,89.800091,20.036035,48.383522,73.000000,82.301578,30.291139,43.111779,59.564671,36.730754
49.978971,60.111973,138.947289,143.259426,99.161973,99.363477,29.322665,14.154984,134.647076,3.186715,58.708607,50.886021,142.583059,139.262400,140.342824,135.081399,96.485532,133.341470,-0.000920,0.011458,32.000000,-235.853264,135.277695,-0.144860,24.499717,0.689121,419705.950511,0.980661,19.870230,0.850296,2.773760,5.965480,5.418633,166.272902,167.482122,181.431199,165.677877,114.720030,149.315575,32.000000,144.881926,70.130284,65.014431,89.811861,20.036035,48.478512,73.000000,82.293008,30.291139,43.104506,59.571074,36.900452
49.977270,60.110421,138.862135,143.258127,99.190241,99.355283,29.316287,14.154980,134.649676,3.187001,58.711660,50.884027,142.581088,139.265336,140.341424,135.083395,96.487663,133.345242,-0.000920,0.011457,32.000000,-235.853211,135.279177,-0.144773,24.500238,0.689752,419693.959787,0.981330,19.869606,0.850083,2.776526,6.729684,5.102755,166.272856,167.480440,181.429111,165.674178,114.720030,149.312477,32.000000,144.875544,70.132172,65.015563,89.818972,20.036035,48.491743,73.000000,82.283152,30.291139,43.100213,59.577093,36.825544
49.990157,60.110564,138.940769,143.256311,99.249362,99.351270,29.323721,14.155168,134.658224,3.187083,58.713442,50.886868,142.577732,139.273804,140.338434,135.089537,96.491392,133.350910,-0.000921,0.011448,32.000000,-235.852968,135.286687,-0.144622,24.502040,0.690591,419665.955250,0.981349,19.866231,0.850654,2.780115,8.471022,8.109689,166.272051,167.476327,181.426647,165.669211,112.035906,149.305162,32.000000,144.873877,70.135140,65.018311,89.832605,20.036035,48.442083,73.000000,82.250717,30.291139,43.101405,59.564012,36.748289
49.998942,60.110300,139.142150,143.255458,99.179105,99.351076,29.319665,14.155250,134.663669,3.187060,58.717106,50.885055,142.575811,139.277736,140.336289,135.093046,96.493560,133.357719,-0.000921,0.011448,32.000000,-235.852831,135.293353,-0.144771,24.503325,0.690126,419626.895747,0.981514,19.866433,0.850375,2.778506,11.311386,11.540161,166.270630,167.473593,181.421970,165.665191,112.015874,149.305812,32.000000,144.865713,70.136992,65.019335,89.842316,20.036035,48.561271,73.000000,82.229373,30.291139,43.101590,59.575519,36.862081
49.992063,60.108874,138.984871,143.254747,99.046481,99.355160,29.312305,14.155313,134.664239,3.187170,58.733863,50.881345,142.574525,139.281449,140.334612,135.096627,96.496752,133.359907,-0.000920,0.011440,32.000000,-235.852816,135.297301,-0.144768,24.503043,0.690237,419594.646451,0.980948,19.853274,0.849429,2.779363,12.237701,7.506530,166.272265,167.471237,181.419787,165.660694,110.597163,149.303952,32.000000,144.861315,70.138680,65.021134,89.851412,20.036035,48.553544,73.000000,82.215490,30.291139,43.100662,59.573591,36.831414
49.991605,60.112608,138.997810,143.254610,99.023841,99.351029,29.327870,14.155477,134.665374,3.187269,58.753203,50.878249,142.574021,139.283098,140.332205,135.099524,96.499594,133.362536,-0.000919,0.011431,32.000000,-235.852686,135.299558,-0.144886,24.502935,0.691047,419583.511771,0.980891,19.843944,0.850601,2.782902,11.373011,16.324346,166.274140,167.471514,181.414616,165.656562,106.379639,149.302194,32.000000,144.860214,70.140316,65.021945,89.859499,20.036035,48.494940,73.000000,82.199481,30.291139,43.102873,59.565763,36.889814
50.001832,60.118698,139.177983,143.255037,99.188880,99.342767,29.314803,14.155578,134.668772,3.187518,58.757756,50.883334,142.573887,139.288059,140.330344,135.103527,96.502278,133.366557,-0.000920,0.011417,32.000000,-235.852583,135.302595,-0.144841,24.503443,0.690418,419597.702988,0.981323,19.849617,0.848484,2.780139,19.939680,7.873371,166.275490,167.469677,181.410050,165.652888,102.262507,149.301974,32.000000,144.854883,70.142648,65.022518,89.867703,20.036035,48.622350,73.000000,82.165977,30.291139,43.112508,59.570965,36.632442
