OSU 80 Ton Compressor Load Stand
49.989512,60.124337,139.093517,143.256016,99.228141,99.342615,29.320966,14.155736,134.674116,3.187750,58.755467,50.880834,142.573430,139.293703,140.327928,135.109778,96.504647,133.372133,-0.000920,0.011440,32.000000,-235.852456,135.305088,-0.144813,24.503163,0.690476,419579.670906,0.980781,19.853823,0.846933,2.780423,7.475610,9.596861,166.278586,167.469127,181.405473,165.649024,98.218294,149.298719,32.000000,144.848837,70.144045,65.023108,89.874469,20.036035,48.614218,73.000000,82.164648,30.291139,43.121205,59.568379,36.895170
49.987968,60.122185,139.011404,143.256158,99.172834,99.338474,29.329494,14.155950,134.675621,3.187573,58.769718,50.874611,142.572669,139.297139,140.327407,135.114151,96.507389,133.375738,-0.000920,0.011431,32.000000,-235.852350,135.307761,-0.144977,24.501487,0.691136,419541.000192,0.980931,19.849359,0.846222,2.783458,9.972735,14.512384,166.279183,167.467180,181.402466,165.644187,94.150994,149.299055,32.000000,144.850449,70.144938,65.022884,89.880359,20.036035,48.555997,73.000000,82.157879,30.291139,43.122473,59.573818,36.827085
49.969811,60.124139,138.993290,143.256579,99.236932,99.326233,29.322693,14.156120,134.675016,3.187657,58.799751,50.867284,142.572264,139.294671,140.327342,135.115331,96.510396,133.373614,-0.000920,0.011399,32.000000,-235.852249,135.306682,-0.145151,24.499278,0.690929,419551.355543,0.981004,19.867714,0.846590,2.782454,7.049233,11.066362,166.281413,167.467241,181.399726,165.642472,89.996847,149.299719,32.000000,144.850078,70.146374,65.023189,89.885235,20.036035,48.524574,73.000000,82.146000,30.291139,43.122954,59.582610,36.861201
49.967916,60.131179,138.985457,143.257831,99.359600,99.314237,29.315959,14.156077,134.671657,3.187307,58.827326,50.867623,142.572657,139.290602,140.326592,135.113260,96.513384,133.373643,-0.000922,0.011410,32.000000,-235.852366,135.304775,-0.145184,24.498358,0.690570,419527.120960,0.980706,19.867155,0.845618,2.780897,10.649837,8.493096,166.285267,167.467326,181.395741,165.642482,85.786901,149.295204,32.000000,144.850764,70.146999,65.022520,89.889608,20.036035,48.523135,73.000000,82.144274,30.291139,43.129336,59.563294,36.873673
49.960382,60.144286,138.892323,143.260467,99.462461,99.301978,29.320610,14.156103,134.671717,3.187146,58.841623,50.869210,142.574150,139.291254,140.325080,135.110663,96.515278,133.374942,-0.000921,0.011388,32.000000,-235.852345,135.305781,-0.145472,24.497308,0.690745,419484.049142,0.981209,19.887854,0.841568,2.781545,10.323103,10.789286,166.285887,167.466555,181.392476,165.638896,81.608466,149.295655,32.000000,144.851162,70.147788,65.021039,89.893844,20.036035,48.499022,73.000000,82.135459,30.291139,43.148812,59.588107,36.884018
49.961681,60.152200,138.931273,143.263487,99.584528,99.301739,29.309305,14.156052,134.674400,3.187176,58.849450,50.868449,142.575796,139.292103,140.323977,135.111426,96.518022,133.378603,-0.000921,0.011392,32.000000,-235.852388,135.309719,-0.145498,24.497380,0.690691,419437.988927,0.981375,19.896850,0.838593,2.781494,12.342548,7.348070,166.288400,167.465711,181.391245,165.638289,82.959750,149.291748,32.000000,144.853308,70.147849,65.019644,89.897591,20.036035,48.522143,73.000000,82.121045,30.291139,43.163384,59.574929,36.742933
49.976362,60.157201,138.846124,143.266000,99.751886,99.301789,29.327436,14.156157,134.674148,3.187406,58.855491,50.869693,142.577830,139.292626,140.323526,135.113074,96.521483,133.382407,-0.000921,0.011392,32.000000,-235.852392,135.314127,-0.145388,24.498004,0.690317,419404.426486,0.981295,19.917737,0.837338,2.780049,6.093199,5.086996,166.290656,167.465271,181.388604,165.638149,87.010045,149.285685,32.000000,144.856068,70.148801,65.017976,89.901253,20.036035,48.454344,73.000000,82.103586,30.291139,43.173426,59.581558,36.782991
49.967449,60.159886,138.982822,143.268091,99.840720,99.301831,29.346510,14.156364,134.675038,3.187775,58.855085,50.869371,142.579109,139.294125,140.323791,135.116095,96.524657,133.384282,-0.000922,0.011406,32.000000,-235.852317,135.318228,-0.145333,24.498950,0.690499,419407.785029,0.981664,19.924308,0.836391,2.780757,6.204991,9.263426,166.293475,167.464135,181.387815,165.636555,91.088399,149.287081,32.000000,144.865784,70.149718,65.016632,89.905518,20.036035,48.502211,73.000000,82.094432,30.291139,43.179313,59.569657,36.875654
49.970760,60.160850,138.998628,143.269848,99.874895,99.301783,29.316451,14.156356,134.675268,3.187808,58.855912,50.869918,142.579731,139.298381,140.324315,135.117731,96.527514,133.387431,-0.000921,0.011419,32.000000,-235.852351,135.321693,-0.145285,24.499331,0.689850,419398.499573,0.980754,19.914152,0.834796,2.778236,7.784127,8.050736,166.296777,167.465290,181.386081,165.635939,95.258563,149.287783,32.000000,144.862180,70.150160,65.015340,89.909959,20.036035,48.542577,73.000000,82.070767,30.291139,43.181512,59.579561,36.891795
49.970541,60.160578,138.963552,143.270551,99.874460,99.301789,29.406092,14.156488,134.675719,3.188394,58.861654,50.867180,142.580093,139.298987,140.324520,135.119552,96.530079,133.390647,-0.000921,0.011385,32.000000,-235.852081,135.326214,-0.145083,24.499215,0.690638,419401.523030,0.980316,19.926040,0.832542,2.781467,5.183261,15.834505,166.298623,167.464817,181.382292,165.635190,95.237505,149.284090,32.000000,144.859246,70.150237,65.012808,89.912880,20.036035,48.488026,73.000000,82.057699,30.291139,43.182533,59.552791,36.889154
49.974114,60.163175,139.073530,143.271081,99.967002,99.301794,29.323600,14.156584,134.676454,3.188609,58.872306,50.863064,142.580530,139.299924,140.324813,135.121226,96.532804,133.391280,-0.000922,0.011371,32.000000,-235.851939,135.327897,-0.145021,24.499079,0.690657,419395.439232,0.981252,19.923584,0.831231,2.781599,11.829738,8.882377,166.301971,167.466186,181.382746,165.631554,95.260444,149.284524,32.000000,144.869983,70.150366,65.011127,89.916438,20.036035,48.564379,73.000000,82.040557,30.291139,43.185020,59.572155,36.847481
49.964321,60.167643,139.159619,143.271580,99.985729,99.301815,29.311326,14.156603,134.675816,3.188823,58.884950,50.858100,142.581727,139.299543,140.324550,135.122486,96.535305,133.392794,-0.000924,0.011353,32.000000,-235.851937,135.328116,-0.145127,24.497666,0.690481,419390.278298,0.978264,19.923539,0.830245,2.780910,5.172746,13.950762,166.305675,167.465598,181.381315,165.628770,95.272382,149.282432,32.000000,144.869104,70.149373,65.009004,89.918893,20.036035,48.628579,73.000000,82.030517,30.291139,43.191636,59.566805,36.857606
49.958092,60.172985,139.306701,143.272191,99.997416,99.293558,29.403458,14.156780,134.672387,3.188626,58.912510,50.850040,142.582852,139.295992,140.324523,135.123559,96.538118,133.389216,-0.000923,0.011347,32.000000,-235.851800,135.326575,-0.145479,24.496558,0.690983,419386.343388,0.980946,19.922448,0.827829,2.782911,7.976349,7.199293,166.307635,167.462802,181.380236,165.627929,95.272914,149.282307,32.000000,144.867329,70.147953,65.006992,89.921230,20.036035,48.692374,73.000000,82.026385,30.291139,43.200156,59.565114,36.653865
49.945547,60.183216,139.291699,143.273639,100.063944,99.281326,29.317414,14.156808,134.667941,3.188719,58.955181,50.838647,142.583797,139.288150,140.323824,135.116978,96.540611,133.386782,-0.000923,0.011340,32.000000,-235.851846,135.320896,-0.145463,24.495656,0.691606,419393.568031,0.981580,19.937026,0.826071,2.785180,10.745472,5.208131,166.310857,167.461694,181.380180,165.624961,99.386983,149.286166,32.000000,144.872852,70.144941,65.003978,89.923081,20.036035,48.724662,73.000000,82.027298,30.291139,43.213382,59.583652,36.666631
49.942696,60.201327,139.108409,143.276564,100.138559,99.269030,29.334268,14.156790,134.661931,3.188968,59.002345,50.830496,142.585359,139.280182,140.322557,135.111923,96.542585,133.380124,-0.000922,0.011346,32.000000,-235.851711,135.314583,-0.145577,24.493609,0.692407,419364.642459,0.978571,19.948802,0.821503,2.788471,7.949183,5.509604,166.312448,167.462018,181.379119,165.621406,103.577511,149.289433,32.000000,144.871263,70.140742,65.001135,89.923797,20.036035,48.681352,73.000000,82.017684,30.291139,43.234649,59.570965,36.882037
49.937419,60.223951,139.249160,143.280909,100.154671,99.256409,29.332331,14.156792,134.655038,3.189421,59.040471,50.825791,142.587213,139.272564,140.321176,135.103858,96.544707,133.374195,-0.000924,0.011360,32.000000,-235.851621,135.307994,-0.145474,24.491899,0.692482,419329.314632,0.981620,19.971987,0.817816,2.788871,8.525055,15.301421,166.313516,167.460510,181.377095,165.618644,107.776281,149.293795,32.000000,144.871106,70.136490,64.997575,89.923827,20.036035,48.667492,73.000000,82.019315,30.291139,43.267318,59.564386,36.828552
49.933503,60.247718,139.141843,143.286615,100.163612,99.244481,29.335765,14.156617,134.646490,3.189696,59.075917,50.821434,142.590226,139.262421,140.319855,135.095218,96.546400,133.368407,-0.000924,0.011379,32.000000,-235.851707,135.301534,-0.145354,24.489985,0.691641,419298.982718,0.981043,19.993045,0.812575,2.785360,5.416866,5.950273,166.316451,167.459147,181.376198,165.616724,111.894147,149.296787,32.000000,144.880234,70.131897,64.994190,89.922724,20.036035,48.708645,73.000000,81.999757,30.291139,43.302562,59.551571,36.828186
49.930364,60.268773,139.071909,143.292882,100.162786,99.240489,29.345010,14.156580,134.636221,3.189788,59.110433,50.815044,142.593832,139.253807,140.319118,135.088191,96.547874,133.359638,-0.000924,0.011403,32.000000,-235.851742,135.293766,-0.145476,24.487184,0.692415,419273.938810,0.981156,20.021119,0.807542,2.788473,7.942935,7.747668,166.316803,167.457784,181.374716,165.613262,110.569288,149.300798,32.000000,144.883045,70.127375,64.990024,89.921221,20.036035,48.693204,73.000000,81.996082,30.291139,43.335332,59.560786,36.625472
49.922153,60.289393,139.104525,143.299316,100.169377,99.228204,29.341004,14.156553,134.625087,3.189861,59.144505,50.810198,142.597706,139.245509,140.319113,135.081939,96.549356,133.349234,-0.000923,0.011412,32.000000,-235.851643,135.285575,-0.145563,24.484959,0.691962,419253.109728,0.981069,20.048930,0.803008,2.786543,9.910291,8.533598,166.318813,167.454428,181.374547,165.612447,106.479241,149.304514,32.000000,144.887682,70.123068,64.985865,89.918206,20.036035,48.588970,73.000000,81.991252,30.291139,43.366602,59.578243,36.867364
49.915817,60.309404,139.031558,143.305842,100.110252,99.211824,29.322277,14.156514,134.615146,3.190038,59.176492,50.801349,142.601389,139.231778,140.319594,135.073905,96.550143,133.341051,-0.000923,0.011407,32.000000,-235.851642,135.274224,-0.145505,24.482246,0.691769,419262.521661,0.980843,20.073229,0.797231,2.785317,16.615076,13.682682,166.320039,167.455947,181.373428,165.612161,102.311972,149.309695,32.000000,144.892611,70.118293,64.981904,89.915135,20.036035,48.587051,73.000000,81.989156,30.291139,43.397355,59.570611,36.657900
49.913011,60.328629,138.996941,143.312385,99.940229,99.187445,29.335806,14.156530,134.602817,3.190028,59.213693,50.788421,142.605278,139.218058,140.320833,135.063956,96.551785,133.332629,-0.000922,0.011410,32.000000,-235.851669,135.263192,-0.145329,24.478039,0.692065,419239.624171,0.981087,20.102333,0.790642,2.786429,10.215546,12.314234,166.320076,167.456007,181.373147,165.609649,98.092049,149.313790,32.000000,144.897573,70.112986,64.977876,89.911653,20.036035,48.592190,73.000000,81.984588,30.291139,43.426518,59.546103,36.714099
49.909100,60.349437,138.900475,143.319045,99.803503,99.159009,29.341275,14.156690,134.588122,3.189837,59.262779,50.775710,142.610038,139.201410,140.322366,135.049601,96.553168,133.318584,-0.000922,0.011423,32.000000,-235.851549,135.249756,-0.145302,24.475095,0.691808,419198.839881,0.981740,20.128890,0.785837,2.785321,10.454421,10.305869,166.321613,167.456197,181.373769,165.608742,98.092049,149.316573,32.000000,144.907963,70.108632,64.974012,89.907991,20.036035,48.536923,73.000000,81.975194,30.291139,43.457294,59.584252,36.689815
49.893588,60.374757,138.907793,143.326631,99.707729,99.138672,29.326675,14.156807,134.571939,3.190102,59.309871,50.768994,142.615662,139.181576,140.322717,135.033655,96.555108,133.303118,-0.000922,0.011423,32.000000,-235.851402,135.234727,-0.145341,24.471021,0.691675,419118.813397,0.981157,20.151015,0.780061,2.784784,5.589579,8.526858,166.323572,167.456702,181.371341,165.609274,98.092049,149.318068,32.000000,144.916160,70.103940,64.970498,89.903373,20.036035,48.513927,73.000000,81.981025,30.291139,43.492169,59.585246,36.578223
49.894285,60.402234,138.893464,143.335064,99.672006,99.114175,29.346366,14.156817,134.556403,3.190166,59.346769,50.762988,142.622204,139.165375,140.324724,135.019462,96.557653,133.289040,-0.000922,0.011456,32.000000,-235.851284,135.218257,-0.145323,24.467781,0.691185,419025.090431,0.980831,20.175866,0.771784,2.783069,7.974747,12.353165,166.325557,167.456764,181.372657,165.608568,98.092049,149.323495,32.000000,144.929228,70.100277,64.967739,89.900092,20.036035,48.615497,73.000000,81.972151,30.291139,43.533648,59.568025,36.716154
49.890721,60.429515,138.855019,143.344268,99.580508,99.089778,29.325901,14.156751,134.546407,3.190220,59.367963,50.763344,142.627882,139.152840,140.326137,135.008377,96.559341,133.276591,-0.000923,0.011489,32.000000,-235.851402,135.207982,-0.145355,24.465749,0.691484,418978.182875,0.981519,20.217218,0.762250,2.784081,7.476021,10.077681,166.328457,167.454491,181.373380,165.607592,98.092049,149.328017,32.000000,144.944835,70.095979,64.964225,89.896790,20.036035,48.454928,73.000000,81.975368,30.291139,43.574843,59.585019,36.875508
49.887000,60.448608,138.759715,143.352802,99.543453,99.077553,29.370533,14.156625,134.537324,3.189599,59.378495,50.765261,142.634261,139.142695,140.328096,135.001336,96.561300,133.265708,-0.000923,0.011508,32.000000,-235.851541,135.199964,-0.145354,24.463847,0.691373,418904.526817,0.980675,20.243974,0.752792,2.783755,7.469523,6.061550,166.328001,167.453692,181.371974,165.608253,93.892414,149.336823,32.000000,144.952052,70.091781,64.960502,89.893822,20.036035,48.437601,73.000000,81.972058,30.291139,43.608340,59.591117,36.710211
49.887581,60.462068,138.690131,143.359981,99.543385,99.073422,29.343244,14.156745,134.528015,3.189655,59.379592,50.765191,142.640536,139.136251,140.331760,134.993299,96.562996,133.256053,-0.000925,0.011518,32.000000,-235.851532,135.190721,-0.145485,24.463128,0.691181,418835.202890,0.981265,20.274939,0.744992,2.783183,14.077891,9.178588,166.330206,167.453616,181.372348,165.607506,89.681812,149.341856,32.000000,144.964479,70.087227,64.957243,89.890200,20.036035,48.408739,73.000000,81.962152,30.291139,43.633983,59.577506,36.835376
49.888122,60.470829,138.634929,143.365804,99.397673,99.069247,29.346177,14.156871,134.522373,3.189369,59.374972,50.766783,142.645840,139.130763,140.335992,134.989363,96.564416,133.250367,-0.000925,0.011519,32.000000,-235.851420,135.187609,-0.145400,24.461625,0.690777,418806.905289,0.979783,20.297879,0.737689,2.781480,12.079388,11.673165,166.331626,167.451789,181.374361,165.607252,89.681812,149.350622,32.000000,144.975421,70.082797,64.954089,89.887179,20.036035,48.251681,73.000000,81.954184,30.291139,43.651610,59.582649,36.602361
49.881952,60.475825,138.596294,143.370272,99.218903,99.056972,29.341427,14.156838,134.514686,3.189536,59.373750,50.762038,142.651160,139.123261,140.340763,134.983659,96.566135,133.243723,-0.000924,0.011519,32.000000,-235.851364,135.182904,-0.145482,24.460559,0.690441,418802.801940,0.980676,20.310737,0.731250,2.780053,11.699516,9.439390,166.332543,167.450281,181.375774,165.606494,89.681812,149.357693,32.000000,144.979509,70.079328,64.950912,89.884046,20.036035,48.386772,73.000000,81.950667,30.291139,43.661179,59.566146,36.679763
49.874978,60.479510,138.727100,143.373267,99.251331,99.044918,29.342964,14.156801,134.507252,3.189864,59.377606,50.759990,142.655463,139.116561,140.345907,134.979032,96.567845,133.234250,-0.000923,0.011527,32.000000,-235.851457,135.175271,-0.145369,24.458747,0.690189,418793.210362,0.980547,20.318940,0.727038,2.778917,6.488963,5.089217,166.333875,167.451226,181.377549,165.607746,85.615584,149.359456,32.000000,144.989580,70.075137,64.948382,89.880515,20.036035,48.427103,73.000000,81.952015,30.291139,43.669519,59.584282,36.793336
49.873198,60.484179,138.727833,143.376039,99.412161,99.032853,29.343862,14.156695,134.504286,3.190007,59.366580,50.762330,142.658049,139.112965,140.349752,134.976407,96.568827,133.228418,-0.000921,0.011516,32.000000,-235.851500,135.169558,-0.145476,24.458759,0.690055,418748.185027,0.980731,20.330315,0.722055,2.778486,9.818299,5.652126,166.334361,167.452477,181.382311,165.606335,81.457633,149.366270,32.000000,145.002052,70.070505,64.944945,89.875718,20.036035,48.384428,73.000000,81.950377,30.291139,43.677958,59.588206,36.873967
49.876888,60.486410,138.567972,143.378340,99.477059,99.024701,29.320883,14.156615,134.504706,3.189983,59.344342,50.763786,142.660515,139.110603,140.354359,134.975380,96.569812,133.226136,-0.000922,0.011534,32.000000,-235.851595,135.167837,-0.145370,24.459166,0.690774,418703.634931,0.980720,20.341211,0.715693,2.781497,10.540819,9.051246,166.333403,167.449784,181.387171,165.606307,81.457633,149.374855,32.000000,145.008506,70.066224,64.941598,89.871055,20.036035,48.319845,73.000000,81.939076,30.291139,43.687831,59.563678,36.725178
49.855913,60.482783,138.491456,143.379921,99.440723,99.024827,29.349947,14.156574,134.503452,3.190260,59.334309,50.760637,142.662490,139.109575,140.358624,134.973032,96.571063,133.226847,-0.000921,0.011569,32.000000,-235.851687,135.166236,-0.145484,24.459093,0.690732,418657.650299,0.980621,20.347720,0.711847,2.781611,20.323230,6.066861,166.332663,167.450848,181.390819,165.609491,81.457633,149.375756,32.000000,145.014154,70.062187,64.938546,89.865492,20.036035,48.258706,73.000000,81.945067,30.291139,43.685106,59.572185,36.752250
49.856228,60.479708,138.551919,143.380633,99.332195,99.016709,29.343917,14.156643,134.499240,3.190118,59.338568,50.752835,142.663668,139.104811,140.363314,134.966303,96.572935,133.224777,-0.000921,0.011557,32.000000,-235.851591,135.161541,-0.145406,24.457921,0.689831,418621.535585,0.981235,20.346135,0.709741,2.778200,7.106574,5.829373,166.333101,167.453397,181.396417,165.608959,82.808063,149.383775,32.000000,145.023561,70.058626,64.935735,89.859452,20.036035,48.227852,73.000000,81.948213,30.291139,43.682892,59.582423,36.754231
49.851589,60.481529,138.457753,143.381695,99.268369,99.016791,29.332290,14.156687,134.494919,3.190274,59.349883,50.745448,142.665716,139.099078,140.366008,134.958422,96.574999,133.220600,-0.000922,0.011571,32.000000,-235.851555,135.155629,-0.145496,24.455965,0.689766,418628.864866,0.980708,20.364199,0.708839,2.777834,6.996878,17.792523,166.333288,167.453401,181.403966,165.610348,86.860874,149.388814,32.000000,145.027790,70.055298,64.933189,89.852854,20.036035,48.267255,73.000000,81.949840,30.291139,43.684438,59.581380,36.813439
49.846845,60.487537,138.361767,143.383263,99.286855,99.004896,29.348668,14.156628,134.486841,3.190486,59.361269,50.739558,142.667382,139.093332,140.367414,134.950794,96.576271,133.213712,-0.000922,0.011566,32.000000,-235.851531,135.149592,-0.145383,24.455600,0.690030,418586.855495,0.980815,20.360799,0.705950,2.779029,14.051214,5.625212,166.332893,167.454530,181.408504,165.614214,90.948430,149.389636,32.000000,145.029143,70.051610,64.930180,89.845301,20.036035,48.243545,73.000000,81.954756,30.291139,43.693021,59.569225,36.697225
49.853760,60.497017,138.365595,143.385488,99.277659,98.992735,29.343228,14.156754,134.480679,3.190617,59.366511,50.737828,142.668898,139.088594,140.366904,134.943817,96.576464,133.208232,-0.000921,0.011550,32.000000,-235.851330,135.146203,-0.145324,24.454798,0.689700,418588.286453,0.981309,20.367419,0.701836,2.777399,12.864896,13.666475,166.329527,167.454824,181.415265,165.613407,95.119640,149.394383,32.000000,145.036771,70.047047,64.927042,89.836371,20.036035,48.095594,73.000000,81.942882,30.291139,43.709110,59.568467,36.843006
49.846414,60.503884,138.364478,143.388065,99.216593,98.980457,29.337201,14.156804,134.473814,3.190761,59.376895,50.732448,142.671835,139.082513,140.367879,134.939068,96.578150,133.201489,-0.000920,0.011565,32.000000,-235.851302,135.139732,-0.145103,24.454040,0.689237,418546.654575,0.980762,20.378333,0.697179,2.775738,9.370913,9.476506,166.329984,167.459135,181.423775,165.615394,99.322967,149.401780,32.000000,145.045759,70.044043,64.925142,89.828542,20.036035,48.050428,73.000000,81.944484,30.291139,43.722746,59.572647,36.714980
49.838009,60.512126,138.397884,143.390960,99.159696,98.968385,29.399171,14.156770,134.465040,3.190847,59.395731,50.726909,142.674604,139.074577,140.368776,134.933722,96.579315,133.192658,-0.000919,0.011574,32.000000,-235.851282,135.132647,-0.144798,24.453481,0.689112,418502.218337,0.980699,20.380661,0.694294,2.775429,8.139283,5.696957,166.328457,167.459702,181.429108,165.619483,103.477003,149.404015,32.000000,145.044761,70.040323,64.923353,89.820747,20.036035,48.177450,73.000000,81.944459,30.291139,43.736155,59.568025,36.700380
49.838057,60.522244,138.387546,143.394438,99.102727,98.956210,29.316131,14.156748,134.461168,3.190766,59.413589,50.722864,142.677159,139.065383,140.370036,134.926345,96.580221,133.183565,-0.000918,0.011582,32.000000,-235.851320,135.126426,-0.144827,24.452521,0.689169,418461.037760,0.980955,20.395127,0.689296,2.775816,9.669746,8.290513,166.327234,167.462821,181.435652,165.621472,102.149080,149.410235,32.000000,145.050598,70.035063,64.922461,89.812953,20.036035,48.210125,73.000000,81.942665,30.291139,43.751577,59.555682,36.676902
49.833020,60.534742,138.228401,143.398763,98.995546,98.943809,29.331065,14.156643,134.455091,3.190450,59.438600,50.716259,142.680994,139.056056,140.371886,134.919243,96.580792,133.175325,-0.000916,0.011594,32.000000,-235.851386,135.118215,-0.144694,24.450929,0.689405,418423.168359,0.978971,20.412063,0.683792,2.776955,6.232816,6.479836,166.325945,167.466381,181.442460,165.624908,98.105899,149.416480,32.000000,145.055958,70.029424,64.921397,89.804682,20.036035,48.037099,73.000000,81.947065,30.291139,43.772173,59.556558,36.894510
49.823493,60.550125,138.157832,143.404001,99.036359,98.931621,29.322792,14.156915,134.449823,3.190014,59.461350,50.713447,142.686128,139.047024,140.374470,134.912530,96.581649,133.168167,-0.000916,0.011605,32.000000,-235.851076,135.109318,-0.144542,24.448953,0.689321,418383.220655,0.981648,20.422132,0.678419,2.776744,12.989473,6.363291,166.323854,167.467038,181.450429,165.626881,95.352241,149.420146,32.000000,145.065102,70.023421,64.920166,89.796822,20.036035,47.993359,73.000000,81.957426,30.291139,43.795594,59.574437,36.662596
49.830751,60.564854,138.138611,143.409891,99.135965,98.919401,29.303770,14.156955,134.443384,3.189976,59.464135,50.716861,142.691460,139.042451,140.376189,134.907381,96.582490,133.162487,-0.000916,0.011611,32.000000,-235.851126,135.101249,-0.144709,24.445855,0.688595,418348.653981,0.981167,20.439841,0.673799,2.773831,13.369055,11.975440,166.322497,167.469667,181.458115,165.631578,95.337394,149.424794,32.000000,145.079524,70.017469,64.919689,89.789317,20.036035,47.947707,73.000000,81.949167,30.291139,43.820003,59.579364,36.604489
49.827647,60.575937,138.071206,143.415865,99.135679,98.911320,29.318411,14.156918,134.439769,3.189827,59.460983,50.714431,142.696100,139.037578,140.378789,134.902042,96.583064,133.159027,-0.000915,0.011616,32.000000,-235.851207,135.098283,-0.144706,24.444554,0.688391,418321.583094,0.981569,20.465083,0.669426,2.772946,10.190726,6.037040,166.320742,167.472023,181.463765,165.634767,93.963130,149.429716,32.000000,145.085479,70.010735,64.919072,89.782796,20.036035,47.884899,73.000000,81.941901,30.291139,43.843548,59.564642,36.877855
49.808848,60.580381,137.981064,143.421354,99.018212,98.911176,29.315326,14.156862,134.438110,3.189806,59.466816,50.710365,142.700881,139.034880,140.382723,134.896532,96.584253,133.154513,-0.000915,0.011635,32.000000,-235.851268,135.094257,-0.144530,24.444588,0.688217,418281.971378,0.981966,20.472301,0.665793,2.772156,11.446822,5.179868,166.320134,167.472473,181.472156,165.637714,89.872496,149.440849,32.000000,145.097621,70.004598,64.918992,89.777680,20.036035,47.864722,73.000000,81.957223,30.291139,43.852860,59.580849,36.860174
49.818109,60.586275,137.919536,143.426550,99.011467,98.907297,29.308517,14.156945,134.437873,3.189833,59.469787,50.711208,142.705604,139.030335,140.386918,134.894323,96.584871,133.151868,-0.000916,0.011647,32.000000,-235.851254,135.090176,-0.144382,24.444433,0.687937,418263.299826,0.981491,20.486597,0.663518,2.770976,6.073208,6.430976,166.319011,167.475904,181.479893,165.642931,85.844573,149.446756,32.000000,145.106876,69.998610,64.918917,89.773065,20.036035,47.802213,73.000000,81.949297,30.291139,43.863584,59.562989,36.709697
49.818780,60.591873,137.880062,143.431645,99.026673,98.895156,29.332376,14.157005,134.439786,3.189851,59.456282,50.716937,142.710611,139.031303,140.390784,134.893581,96.585030,133.150637,-0.000916,0.011647,32.000000,-235.851194,135.091516,-0.144278,24.445177,0.687785,418277.706272,0.982011,20.510495,0.660112,2.770212,5.466542,5.576812,166.317974,167.479179,181.485185,165.647260,81.760150,149.449029,32.000000,145.110206,69.992452,64.919397,89.767529,20.036035,47.740590,73.000000,81.954087,30.291139,43.874818,59.578637,36.796344
49.815418,60.593629,137.907268,143.436113,99.018351,98.882950,29.390203,14.156905,134.442522,3.189707,59.431754,50.722373,142.715687,139.037768,140.396127,134.895386,96.586355,133.155095,-0.000916,0.011657,32.000000,-235.851327,135.094682,-0.144173,24.447370,0.687324,418262.161346,0.982016,20.506804,0.658194,2.768462,5.559840,7.816195,166.318588,167.479829,181.494778,165.649472,77.586789,149.454694,32.000000,145.118951,69.986803,64.919985,89.762343,20.036035,47.677357,73.000000,81.961866,30.291139,43.885655,59.586150,36.851370
49.825939,60.587998,137.995546,143.439426,99.042604,98.878827,29.332441,14.156908,134.446034,3.189630,59.413721,50.725462,142.720318,139.044801,140.400970,134.899240,96.587346,133.160517,-0.000916,0.011648,32.000000,-235.851347,135.100187,-0.144149,24.449133,0.687030,418216.850601,0.981096,20.511707,0.657429,2.767632,5.197473,5.570413,166.319207,167.483465,181.501734,165.656080,73.361926,149.462677,32.000000,145.124441,69.981499,64.920576,89.757329,20.036035,47.783366,73.000000,81.942597,30.291139,43.880602,59.569077,36.760981
49.826612,60.580562,137.861651,143.440907,99.051905,98.886706,29.319707,14.156879,134.455251,3.189661,59.391343,50.737359,142.723887,139.052280,140.406208,134.907882,96.588245,133.165355,-0.000916,0.011653,32.000000,-235.851516,135.106918,-0.144207,24.452197,0.687074,418167.529708,0.979122,20.516942,0.658296,2.768365,7.146717,15.550420,166.318980,167.488964,181.507871,165.661417,69.215342,149.466191,32.000000,145.130444,69.975579,64.921546,89.753125,20.036035,47.644778,73.000000,81.945105,30.291139,43.873793,59.569362,36.897811
49.843236,60.572279,137.825133,143.441886,99.148723,98.886475,29.309337,14.156952,134.470378,3.189645,59.352642,50.749339,142.726171,139.064920,140.411254,134.920159,96.588354,133.175103,-0.000916,0.011630,32.000000,-235.851411,135.116592,-0.144053,24.454698,0.687253,418133.958274,0.980767,20.500423,0.659968,2.769552,10.046466,14.729686,166.321493,167.492767,181.517322,165.664453,65.154912,149.471166,32.000000,145.141739,69.967879,64.922159,89.748211,20.036035,47.674532,73.000000,81.923217,30.291139,43.865476,59.576532,36.770299
49.847898,60.560473,137.957023,143.441931,99.233570,98.898629,29.328175,14.157122,134.488921,3.189489,59.311112,50.758795,142.728228,139.082774,140.416415,134.934751,96.588655,133.187150,-0.000916,0.011604,32.000000,-235.851278,135.131660,-0.144097,24.458404,0.686538,418155.900534,0.981238,20.492292,0.661448,2.766828,16.234028,11.514956,166.321549,167.497432,181.524523,165.669574,65.154912,149.478154,32.000000,145.143610,69.960233,64.922544,89.744086,20.036035,47.717748,73.000000,81.909026,30.291139,43.855902,59.586908,36.798619
49.859589,60.542468,137.971363,143.440609,99.336216,98.918898,29.318656,14.157096,134.506583,3.189280,59.275338,50.764807,142.729617,139.100068,140.421201,134.950725,96.589157,133.202365,-0.000916,0.011595,32.000000,-235.851348,135.147623,-0.144317,24.461541,0.686008,418133.567768,0.981201,20.466809,0.666128,2.765172,6.177601,14.347558,166.322505,167.501632,181.531047,165.675061,65.154912,149.480353,32.000000,145.143504,69.952883,64.923253,89.739389,20.036035,47.693116,73.000000,81.898594,30.291139,43.832924,59.569608,36.745941
49.856104,60.525131,138.086852,143.437948,99.428635,98.931091,29.314485,14.156929,134.525116,3.189460,59.242799,50.773625,142.730292,139.117590,140.425299,134.967217,96.589235,133.217816,-0.000915,0.011586,32.000000,-235.851392,135.163455,-0.144283,24.464773,0.686547,418166.114156,0.980560,20.450181,0.671745,2.767559,11.453689,10.314789,166.324316,167.505044,181.539109,165.678643,65.154912,149.485959,32.000000,145.153451,69.945740,64.924345,89.734066,20.036035,47.741739,73.000000,81.896255,30.291139,43.810494,59.570415,36.879616
49.856022,60.508300,138.102639,143.435204,99.476031,98.943221,29.388711,14.157036,134.547807,3.189668,59.203122,50.784653,142.731004,139.138098,140.429970,134.986980,96.589802,133.235253,-0.000915,0.011582,32.000000,-235.851189,135.182746,-0.144436,24.468610,0.686459,418220.475233,0.980780,20.420084,0.678719,2.767198,7.779585,5.210546,166.324765,167.508787,181.546181,165.682743,65.154912,149.494431,32.000000,145.153079,69.937725,64.925305,89.728361,20.036035,47.758175,73.000000,81.883864,30.291139,43.788658,59.580771,36.759514
49.872794,60.490190,138.088177,143.432211,99.501871,98.971679,29.320745,14.156949,134.573095,3.189806,59.156841,50.792713,142.730816,139.161834,140.434150,135.009796,96.590074,133.256663,-0.000914,0.011545,32.000000,-235.851254,135.204715,-0.144430,24.473710,0.687044,418252.058705,0.981071,20.406350,0.686232,2.769708,9.503994,9.320248,166.326757,167.513233,181.553944,165.689977,66.515168,149.498680,32.000000,145.159439,69.929745,64.925717,89.721972,20.036035,47.752631,73.000000,81.871068,30.291139,43.767461,59.574831,36.877635
49.873848,60.469019,138.134944,143.428806,99.482856,98.983796,29.335961,14.156982,134.600403,3.189674,59.102127,50.809851,142.729320,139.190127,140.436520,135.037048,96.589468,133.280896,-0.000913,0.011540,32.000000,-235.851318,135.232791,-0.144333,24.480176,0.687068,418281.109022,0.978671,20.389603,0.694228,2.770029,9.342845,6.215413,166.328455,167.520707,181.558875,165.694987,70.578062,149.501223,32.000000,145.162374,69.919683,64.925565,89.713465,20.036035,47.725827,73.000000,81.852321,30.291139,43.739582,59.573867,36.872426
49.894996,60.442217,138.223288,143.424514,99.550280,99.012272,29.346473,14.156977,134.629589,3.189541,59.051035,50.818201,142.727802,139.220384,140.439269,135.065818,96.588588,133.307416,-0.000913,0.011521,32.000000,-235.851316,135.258274,-0.144266,24.486134,0.686757,418367.340179,0.980813,20.354149,0.704472,2.768808,5.461636,5.584271,166.328838,167.525886,181.563790,165.699543,74.636734,149.505211,32.000000,145.161544,69.909782,64.925361,89.704873,20.036035,47.800756,73.000000,81.827371,30.291139,43.706206,59.574988,36.862742
49.904620,60.416042,138.266636,143.419569,99.549889,99.040931,29.325905,14.157056,134.657030,3.190041,59.015730,50.821088,142.726647,139.247563,140.442626,135.090504,96.588718,133.332127,-0.000913,0.011504,32.000000,-235.851238,135.281334,-0.144417,24.491372,0.686833,418392.142477,0.980346,20.331889,0.716979,2.769687,23.297018,19.147520,166.332134,167.528778,181.572114,165.704675,78.784131,149.500639,32.000000,145.162715,69.901235,64.925972,89.695827,20.036035,47.788935,73.000000,81.811870,30.291139,43.670453,59.583072,36.886586
49.906325,60.391857,138.057167,143.414521,99.658014,99.061391,29.325876,14.157004,134.686533,3.189955,58.981381,50.831447,142.724889,139.276749,140.445123,135.118307,96.589079,133.358926,-0.000912,0.011492,32.000000,-235.851300,135.309822,-0.144234,24.496075,0.686912,418466.560320,0.979751,20.283222,0.730879,2.770284,10.147257,11.799812,166.334294,167.535293,181.576491,165.711662,82.987867,149.500029,32.000000,145.160830,69.892667,64.927540,89.687427,20.036035,47.650956,73.000000,81.807965,30.291139,43.635466,59.576896,36.878809
49.918340,60.371025,138.204102,143.409919,99.732074,99.073616,29.335042,14.157112,134.715491,3.190123,58.944497,50.840376,142.723114,139.305271,140.446944,135.146481,96.589072,133.384488,-0.000912,0.011501,32.000000,-235.851221,135.339771,-0.144262,24.501528,0.686982,418547.862041,0.980446,20.247100,0.742881,2.770618,13.254561,5.416068,166.335480,167.541636,181.580218,165.716469,87.171009,149.502494,32.000000,145.162753,69.883929,64.928481,89.678137,20.036035,47.709758,73.000000,81.775578,30.291139,43.607573,59.577732,36.732295
49.929606,60.349872,138.177008,143.405702,99.878182,99.098058,29.317555,14.157102,134.745181,3.190262,58.909106,50.848753,142.720933,139.336119,140.447322,135.175210,96.588493,133.410032,-0.000913,0.011500,32.000000,-235.851261,135.366618,-0.144316,24.506766,0.685881,418602.178636,0.980550,20.221153,0.755675,2.766326,10.701573,8.582671,166.339111,167.547337,181.584377,165.721143,91.271071,149.500571,32.000000,145.165264,69.874551,64.929776,89.668815,20.036035,47.675250,73.000000,81.751320,30.291139,43.579265,59.571280,37.007349
49.930689,60.328911,138.236647,143.401630,100.007923,99.122327,29.318584,14.157098,134.775596,3.190222,58.877791,50.857535,142.719021,139.366899,140.447623,135.202701,96.589077,133.439604,-0.000914,0.011484,32.000000,-235.851180,135.394911,-0.144078,24.512097,0.686312,418620.016156,0.980051,20.187905,0.768230,2.768604,7.148410,13.404425,166.340649,167.553515,181.586990,165.727224,95.326876,149.500968,32.000000,145.158070,69.865685,64.931110,89.659561,20.036035,47.745218,73.000000,81.740745,30.291139,43.550835,59.576266,36.888640
49.948885,60.309307,138.248331,143.397759,99.966617,99.146635,29.339187,14.157305,134.803203,3.190291,58.857584,50.862202,142.717218,139.394845,140.448583,135.229550,96.589886,133.467841,-0.000915,0.011515,32.000000,-235.851032,135.425028,-0.144131,24.516734,0.685986,418690.246218,0.980580,20.155111,0.781342,2.767436,10.210150,10.816505,166.343865,167.559084,181.588790,165.732022,98.030377,149.498242,32.000000,145.153766,69.858235,64.932943,89.652205,20.036035,47.756473,73.000000,81.707414,30.291139,43.522573,59.564189,36.808890
49.945362,60.292226,138.484750,143.394145,99.946435,99.171074,29.320783,14.157275,134.829442,3.190770,58.844228,50.868254,142.715206,139.422291,140.448265,135.254607,96.590846,133.496242,-0.000913,0.011517,32.000000,-235.851141,135.452963,-0.144088,24.519746,0.686249,418764.442506,0.980708,20.133030,0.795268,2.768571,12.795992,7.980094,166.347423,167.563774,181.592657,165.734533,98.030377,149.494939,32.000000,145.151930,69.850521,64.935236,89.645398,20.036035,47.791864,73.000000,81.698506,30.291139,43.499641,59.575647,36.880937
49.962879,60.280388,138.434778,143.391585,100.035457,99.195476,29.310682,14.157326,134.857405,3.191153,58.830337,50.873380,142.713393,139.449818,140.447307,135.281209,96.590888,133.521302,-0.000914,0.011505,32.000000,-235.851024,135.479557,-0.143869,24.523352,0.686021,418828.732465,0.979816,20.094631,0.808311,2.767796,8.642303,9.958214,166.350147,167.568429,181.594143,165.736663,98.030377,149.496199,32.000000,145.147469,69.842082,64.937450,89.639130,20.036035,47.819924,73.000000,81.675667,30.291139,43.481639,59.567169,37.026424
49.971491,60.269594,138.499410,143.389498,100.124832,99.219889,29.335805,14.157306,134.883670,3.191535,58.820267,50.878269,142.711623,139.475152,140.444830,135.307619,96.589528,133.540861,-0.000914,0.011500,32.000000,-235.851099,135.504631,-0.143928,24.527639,0.687297,418910.883314,0.980704,20.081187,0.821281,2.772725,6.437096,5.961247,166.353856,167.571398,181.594490,165.738771,98.030377,149.493743,32.000000,145.144598,69.832460,64.938622,89.632807,20.036035,47.854299,73.000000,81.645696,30.291139,43.466832,59.583938,36.766117
49.977044,60.260130,138.659543,143.387892,100.370986,99.219979,29.328257,14.157306,134.909839,3.191842,58.808381,50.890122,142.709344,139.501352,140.442034,135.334420,96.588110,133.565194,-0.000912,0.011500,32.000000,-235.851016,135.532867,-0.143866,24.531993,0.686822,418988.089993,0.980875,20.051259,0.833530,2.770753,15.791365,13.690888,166.358042,167.576087,181.595185,165.737841,95.324454,149.491411,32.000000,145.140815,69.822499,64.939731,89.626559,20.036035,47.912599,73.000000,81.634100,30.291139,43.453468,59.575322,36.816373
49.989954,60.252281,138.735363,143.386771,100.581025,99.236145,29.323449,14.157355,134.938986,3.191787,58.786896,50.906481,142.708727,139.529679,140.441204,135.365881,96.587815,133.591364,-0.000911,0.011521,32.000000,-235.850946,135.559674,-0.143768,24.537385,0.687030,419074.581067,0.980062,20.031573,0.844480,2.771569,7.015521,5.368227,166.361787,167.580171,181.596601,165.738078,95.328225,149.495815,32.000000,145.138741,69.813488,64.942986,89.622052,20.036035,47.999212,73.000000,81.597129,30.291139,43.443533,59.580918,36.963548
50.008108,60.234673,138.871148,143.385231,100.773905,99.276814,29.340975,14.157270,134.983318,3.192392,58.748400,50.926071,142.707329,139.568654,140.440843,135.410413,96.587875,133.627879,-0.000911,0.011543,32.000000,-235.851017,135.599570,-0.143607,24.545939,0.687591,419062.022177,0.980171,20.016376,0.857829,2.774465,7.402359,6.756665,166.369187,167.583802,181.596568,165.741166,95.299716,149.496101,32.000000,145.125807,69.801638,64.946905,89.616726,20.036035,48.078678,73.000000,81.557748,30.291139,43.422526,59.568074,37.025397
50.025349,60.223455,138.813121,143.383742,100.850962,99.301196,29.318967,14.157156,135.007150,3.192556,58.722260,50.935635,142.706303,139.593413,140.440735,135.434133,96.587612,133.647935,-0.000911,0.011533,32.000000,-235.851059,135.622951,-0.143616,24.550274,0.687712,419112.542347,0.980193,19.995201,0.870955,2.775265,8.283233,6.592591,166.371691,167.584364,181.596000,165.742018,95.294323,149.495207,32.000000,145.121082,69.795367,64.948387,89.613626,20.036035,48.061754,73.000000,81.532152,30.291139,43.408967,59.577879,37.040364
50.038589,60.195861,138.651347,143.379581,101.026018,99.349833,29.325806,14.157265,135.057405,3.193233,58.658918,50.953829,142.704345,139.643167,140.442422,135.484221,96.586961,133.695233,-0.000913,0.011559,32.000000,-235.851052,135.670105,-0.143922,24.558376,0.688105,419250.571849,0.979572,19.958858,0.888790,2.776973,11.482069,9.141275,166.379446,167.586721,181.598078,165.743241,92.560954,149.497537,32.000000,145.114603,69.783133,64.951799,89.607226,20.036035,48.001027,73.000000,81.483145,30.291139,43.374575,59.566894,36.955331
50.057077,60.170034,138.720796,143.374982,101.130510,99.386311,29.328714,14.157276,135.091506,3.193870,58.610800,50.965539,142.700867,139.682037,140.442954,135.522833,96.587242,133.732582,-0.000913,0.011532,32.000000,-235.851015,135.704523,-0.143972,24.564794,0.687580,419328.613793,0.980147,19.929851,0.898883,2.774856,6.609988,9.592237,166.385088,167.587177,181.599183,165.744796,89.835024,149.497498,32.000000,145.105765,69.775217,64.953450,89.602111,20.036035,47.964081,73.000000,81.443760,30.291139,43.340324,59.568635,37.040951
50.071337,60.141684,138.876044,143.369201,101.218022,99.423009,29.325235,14.157332,135.125923,3.194514,58.568461,50.974665,142.695761,139.720175,140.442900,135.560526,96.587813,133.770162,-0.000914,0.011507,32.000000,-235.850923,135.740607,-0.144060,24.570847,0.686640,419491.993585,0.980042,19.888600,0.922709,2.770888,9.395822,10.122482,166.389908,167.589029,181.600219,165.745325,89.835024,149.496735,32.000000,145.097890,69.767423,64.955170,89.596412,20.036035,48.037437,73.000000,81.410803,30.291139,43.300512,59.574772,36.850563
50.076705,60.114125,138.895230,143.362516,101.243398,99.455623,29.346956,14.156959,135.158306,3.195534,58.535996,50.985262,142.690507,139.756706,140.442757,135.593981,96.588219,133.802914,-0.000914,0.011522,32.000000,-235.851331,135.774648,-0.144215,24.577397,0.686718,419600.722541,0.979839,19.843707,0.940723,2.771252,16.749940,5.793105,166.395225,167.592084,181.603098,165.744952,88.439982,149.496214,32.000000,145.091983,69.760573,64.957561,89.591143,20.036035,48.059758,73.000000,81.383018,30.291139,43.261313,59.577348,36.887466
50.089025,60.090001,139.088618,143.355864,101.358006,99.480175,29.320258,14.156877,135.193300,3.195831,58.506260,50.995847,142.685723,139.789237,140.441921,135.627948,96.588258,133.837145,-0.000914,0.011533,32.000000,-235.851378,135.808007,-0.144196,24.585537,0.687286,419709.136154,0.979936,19.800653,0.958557,2.773564,8.219560,7.906292,166.399526,167.593677,181.606098,165.744975,84.241736,149.500374,32.000000,145.079362,69.754847,64.960263,89.586023,20.036035,48.157200,73.000000,81.341248,30.291139,43.224816,59.578263,36.952030
50.102387,60.067938,139.159975,143.349357,101.431481,99.504599,29.314011,14.156935,135.229385,3.196376,58.476632,51.007065,142.680617,139.824045,140.439633,135.663726,96.587587,133.870370,-0.000913,0.011527,32.000000,-235.851338,135.840981,-0.144198,24.591499,0.687287,419807.786786,0.979345,19.767561,0.974187,2.773650,10.344745,14.284442,166.403438,167.596382,181.607384,165.746700,81.425412,149.500693,32.000000,145.067639,69.748837,64.962325,89.580398,20.036035,48.236172,73.000000,81.309440,30.291139,43.193124,59.564297,37.049315
50.120502,60.046562,139.284300,143.343107,101.524611,99.520986,29.375294,14.156937,135.262913,3.196956,58.448184,51.013385,142.675319,139.856594,140.435968,135.698496,96.587042,133.903670,-0.000912,0.011502,32.000000,-235.851344,135.873562,-0.144171,24.597236,0.687943,419873.005951,0.980151,19.730738,0.990907,2.776828,13.996607,7.117337,166.407703,167.600884,181.607536,165.746109,84.167151,149.497016,32.000000,145.059935,69.742903,64.964926,89.574645,20.036035,48.296900,73.000000,81.258347,30.291139,43.162798,59.570680,37.034861
50.133143,60.025738,139.358045,143.336774,101.614169,99.537174,29.314078,14.156841,135.297137,3.197667,58.418819,51.026036,142.669674,139.890083,140.432054,135.731661,96.586959,133.934939,-0.000911,0.011506,32.000000,-235.851415,135.906933,-0.144229,24.602836,0.688044,419940.354227,0.980256,19.694907,1.007840,2.777512,7.565667,8.056563,166.411717,167.602018,181.607954,165.744629,88.228219,149.495984,32.000000,145.052290,69.736890,64.967273,89.568864,20.036035,48.380289,73.000000,81.216932,30.291139,43.132893,59.565497,37.010650
50.144154,60.004646,139.253264,143.330680,101.669625,99.569665,29.315836,14.156765,135.330486,3.198157,58.388536,51.038164,142.664370,139.925366,140.428657,135.768203,96.587140,133.968645,-0.000911,0.011494,32.000000,-235.851424,135.939767,-0.144126,24.608285,0.688279,419971.563786,0.977927,19.654867,1.024683,2.778989,12.658291,5.720614,166.416469,167.603366,181.607953,165.747094,92.294546,149.492930,32.000000,145.043966,69.731765,64.969591,89.564338,20.036035,48.353527,73.000000,81.176019,30.291139,43.102951,59.557334,37.040511
50.160255,59.983399,139.298813,143.324751,101.719826,99.606195,29.304959,14.156727,135.365090,3.198564,58.364328,51.043041,142.659485,139.957195,140.425330,135.801381,96.587533,133.999490,-0.000911,0.011476,32.000000,-235.851505,135.969855,-0.144192,24.613342,0.688362,420005.480833,0.979803,19.621024,1.040063,2.779759,9.229831,10.917211,166.420943,167.606958,181.607096,165.748071,96.441750,149.487406,32.000000,145.038287,69.727283,64.972534,89.560756,20.036035,48.383238,73.000000,81.121467,30.291139,43.072516,59.582108,36.998104
50.163722,59.962114,139.286962,143.318911,101.847288,99.642867,29.331051,14.156812,135.396964,3.198919,58.341814,51.048279,142.654717,139.986909,140.422202,135.833624,96.587666,134.031350,-0.000911,0.011457,32.000000,-235.851455,135.998515,-0.144171,24.618660,0.687715,420108.176692,0.979772,19.588591,1.056372,2.777059,14.739253,5.391004,166.424649,167.607784,181.608397,165.744543,100.653318,149.485364,32.000000,145.030235,69.723329,64.975466,89.557966,20.036035,48.345182,73.000000,81.094362,30.291139,43.041891,59.580564,37.051589
50.170101,59.944094,139.336749,143.313581,101.994154,99.667582,29.323339,14.156845,135.428281,3.199088,58.318807,51.049368,142.650424,140.019068,140.419095,135.865176,96.587740,134.063099,-0.000911,0.011442,32.000000,-235.851421,136.030749,-0.144209,24.622456,0.687760,420224.373303,0.980094,19.550766,1.071065,2.777075,7.824168,11.188042,166.429638,167.606302,181.608270,165.744044,104.841624,149.481249,32.000000,145.014819,69.719571,64.978002,89.555737,20.036035,48.401291,73.000000,81.057136,30.291139,43.014281,59.560128,37.026644
50.165415,59.925628,139.400324,143.308408,102.040215,99.691971,29.345302,14.156857,135.456248,3.199769,58.309521,51.048820,142.646200,140.047241,140.415152,135.893658,96.588274,134.090376,-0.000911,0.011456,32.000000,-235.851411,136.059336,-0.144334,24.626487,0.687704,420349.324861,0.979453,19.525912,1.086513,2.776647,8.444426,9.264883,166.433503,167.607970,181.605837,165.743441,106.231209,149.473605,32.000000,145.002939,69.716124,64.980226,89.554198,20.036035,48.412611,73.000000,81.021785,30.291139,42.987819,59.576886,37.048875
50.169862,59.909886,139.366512,143.303689,102.120111,99.716544,29.324994,14.156767,135.479747,3.200627,58.308755,51.050592,142.641903,140.070665,140.410862,135.917866,96.588542,134.118444,-0.000911,0.011453,32.000000,-235.851503,136.083824,-0.144166,24.629297,0.687884,420426.844276,0.979769,19.501325,1.101962,2.777287,14.555838,13.236332,166.436814,167.609672,181.606283,165.737159,106.231209,149.472274,32.000000,144.997975,69.712212,64.982135,89.553540,20.036035,48.433854,73.000000,80.991663,30.291139,42.960625,59.567140,37.060173
50.161825,59.900035,139.351737,143.299723,102.115642,99.724761,29.314015,14.156762,135.503583,3.201340,58.307079,51.055997,142.638207,140.094894,140.406825,135.939563,96.590062,134.144103,-0.000909,0.011432,32.000000,-235.851574,136.110023,-0.144047,24.631384,0.688282,420508.194919,0.979328,19.487684,1.114765,2.778813,7.976939,10.870219,166.439966,167.608731,181.607687,165.733234,106.231209,149.468479,32.000000,144.984945,69.708781,64.984466,89.554322,20.036035,48.421690,73.000000,80.962660,30.291139,42.946031,59.575696,36.984091
50.178306,59.892806,139.367830,143.296862,102.214261,99.737057,29.319317,14.156968,135.525551,3.201755,58.307212,51.058426,142.634938,140.118210,140.402426,135.962548,96.591450,134.166455,-0.000910,0.011442,32.000000,-235.851569,136.130739,-0.144101,24.634275,0.688115,420588.584776,0.980111,19.467364,1.128214,2.777893,7.316138,7.334718,166.443326,167.609092,181.605635,165.731858,106.231209,149.461518,32.000000,144.968090,69.706050,64.986758,89.555741,20.036035,48.453980,73.000000,80.916749,30.291139,42.933895,59.585895,36.859367
50.176256,59.886845,139.453790,143.294168,102.362389,99.749321,29.328292,14.156784,135.542993,3.202194,58.313106,51.058084,142.631706,140.137782,140.398038,135.982597,96.592910,134.187579,-0.000911,0.011452,32.000000,-235.851792,136.150648,-0.144151,24.635865,0.688142,420613.604472,0.980706,19.465786,1.139234,2.778044,8.947139,7.726164,166.447974,167.611759,181.604475,165.726943,106.231209,149.458565,32.000000,144.960237,69.704036,64.989249,89.558819,20.036035,48.464952,73.000000,80.888486,30.291139,42.923886,59.579079,36.739044
50.182255,59.882347,139.365701,143.291755,102.600124,99.753355,29.322611,14.156812,135.560462,3.202632,58.319326,51.064331,142.628725,140.156241,140.393736,136.001117,96.594986,134.204705,-0.000913,0.011462,32.000000,-235.851827,136.169071,-0.144016,24.637068,0.687961,420642.502292,0.980277,19.441591,1.148770,2.777452,12.969081,8.488708,166.452823,167.609705,181.604301,165.721079,104.870954,149.455852,32.000000,144.945276,69.701804,64.991830,89.562741,20.036035,48.429085,73.000000,80.849548,30.291139,42.915668,59.576502,37.043005
