OSU 80 Ton Compressor Load Stand
49.822954,60.048000,139.280021,143.443744,100.236421,99.069451,29.324309,14.154509,135.151221,3.199779,58.695669,50.734151,142.749570,139.696919,140.464323,135.547360,96.913037,133.883482,-0.000907,0.011263,32.000000,-235.853529,135.779299,-0.059457,24.552510,0.692230,417697.576724,0.980984,19.977191,0.686413,2.800525,15.398936,8.450353,166.559459,167.623528,181.611889,165.823024,103.054886,149.628889,32.000000,145.174562,70.008760,65.403054,90.022355,20.036035,49.434767,73.000000,79.993892,30.291139,43.176763,59.573060,36.876608
49.825088,60.039617,139.307300,143.442263,100.205734,99.073517,29.328300,14.154542,135.154694,3.199873,58.670490,50.734630,142.748666,139.702108,140.466668,135.554248,96.913092,133.887396,-0.000908,0.011269,32.000000,-235.853390,135.785362,-0.057044,24.552505,0.691603,417670.326640,0.980750,19.968272,0.686949,2.797973,6.113730,9.017276,166.560243,167.622608,181.612638,165.820994,98.988211,149.631811,32.000000,145.169498,70.010821,65.412374,90.039215,20.036035,49.441701,73.000000,79.992516,30.291139,43.167192,59.573218,36.723344
49.827524,60.028871,139.397422,143.440274,100.129227,99.085875,29.326462,14.154572,135.157618,3.200288,58.651514,50.733047,142.746465,139.708394,140.469393,135.559347,96.913208,133.893248,-0.000911,0.011259,32.000000,-235.853342,135.792026,-0.054584,24.552724,0.690990,417647.699762,0.981592,19.963516,0.688808,2.795499,15.334288,9.681566,166.563199,167.621696,181.614493,165.820310,97.629842,149.630663,32.000000,145.165050,70.013132,65.422466,90.056296,20.036035,49.469617,73.000000,79.985329,30.291139,43.153669,59.574162,36.836843
49.823584,60.018319,139.443477,143.438141,100.074642,99.085938,29.330658,14.154481,135.158006,3.200659,58.648062,50.724781,142.745114,139.708730,140.471766,135.562420,96.913451,133.896403,-0.000913,0.011268,32.000000,-235.853512,135.795562,-0.052505,24.551168,0.691102,417652.687652,0.981431,19.952924,0.690667,2.795927,5.840818,10.487880,166.566151,167.626184,181.614617,165.820957,97.629842,149.633841,32.000000,145.165045,70.015577,65.431166,90.072717,20.036035,49.542581,73.000000,79.988044,30.291139,43.136701,59.571261,36.860981
49.820581,60.010521,139.379043,143.436225,100.061554,99.085875,29.347694,14.154588,135.158347,3.201019,58.654470,50.718366,142.743035,139.709056,140.473220,135.565184,96.912924,133.896512,-0.000915,0.011277,32.000000,-235.853415,135.794544,-0.052530,24.549773,0.691560,417689.403717,0.981534,19.939656,0.693415,2.797599,7.570185,7.647736,166.567425,167.624924,181.617230,165.820886,94.845714,149.641407,32.000000,145.160650,70.017808,65.439176,90.088838,20.036035,49.519315,73.000000,79.986536,30.291139,43.125605,59.572313,36.770079
49.826038,60.011650,139.450131,143.435957,100.134484,99.073582,29.339624,14.154638,135.156403,3.201666,58.653586,50.718253,142.741889,139.708066,140.473867,135.564320,96.912881,133.896898,-0.000915,0.011262,32.000000,-235.853404,135.796143,-0.050070,24.549909,0.691872,417677.976916,0.981452,19.933184,0.694716,2.798744,5.684873,6.346694,166.570948,167.620907,181.619552,165.823168,90.736816,149.644231,32.000000,145.160260,70.019935,65.447289,90.104615,20.036035,49.499551,73.000000,79.988913,30.291139,43.123014,59.566235,36.869418
49.833496,60.012027,139.446895,143.436420,100.206778,99.061363,29.345203,14.154602,135.157694,3.201778,58.646405,50.718396,142.741956,139.712717,140.474092,135.565876,96.912490,133.898537,-0.000916,0.011263,32.000000,-235.853571,135.799196,-0.049980,24.549737,0.691622,417671.073769,0.980926,19.928492,0.695298,2.797620,14.162880,13.871790,166.572446,167.621104,181.619238,165.827873,86.688269,149.647288,32.000000,145.155871,70.022273,65.455639,90.120010,20.036035,49.589564,73.000000,79.970487,30.291139,43.124154,59.570090,36.858780
49.822386,60.010837,139.645906,143.436958,100.112769,99.061391,29.357190,14.154549,135.158179,3.201881,58.649928,50.710006,142.741104,139.709674,140.474316,135.563760,96.912222,133.898670,-0.000918,0.011259,32.000000,-235.853532,135.797502,-0.048754,24.549604,0.691799,417617.156537,0.980959,19.923975,0.695530,2.798740,6.674577,5.154069,166.573603,167.621157,181.619882,165.828666,86.660329,149.645880,32.000000,145.156492,70.024541,65.463864,90.134531,20.036035,49.692154,73.000000,79.975706,30.291139,43.124215,59.573680,36.864429
49.816613,60.007267,139.400156,143.436916,100.110223,99.061352,29.315890,14.154628,135.155445,3.201887,58.663323,50.703523,142.740540,139.705379,140.474076,135.560035,96.912357,133.898204,-0.000919,0.011255,32.000000,-235.853516,135.796777,-0.045301,24.549675,0.691586,417561.986731,0.980492,19.916633,0.696722,2.798256,5.972242,10.417464,166.575317,167.620574,181.619833,165.830748,89.450389,149.646628,32.000000,145.158317,70.026734,65.472098,90.148121,20.036035,49.627687,73.000000,79.983164,30.291139,43.119149,59.569264,36.806836
49.825991,60.012428,139.287626,143.437904,100.204218,99.053069,29.355161,14.154793,135.154591,3.201884,58.662363,50.703963,142.739742,139.704850,140.473311,135.558492,96.911385,133.898988,-0.000920,0.011244,32.000000,-235.853421,135.793970,-0.042051,24.550137,0.692730,417568.519813,0.980329,19.926940,0.697057,2.802875,13.326887,5.989742,166.575251,167.622221,181.615960,165.833809,93.674005,149.650389,32.000000,145.156931,70.028695,65.479760,90.161247,20.036035,49.577047,73.000000,79.972524,30.291139,43.122420,59.577171,36.763476
49.828147,60.013686,139.326705,143.438874,100.250894,99.053043,29.343341,14.154869,135.152610,3.201996,58.660651,50.702416,142.739982,139.703608,140.473686,135.558734,96.911201,133.896274,-0.000921,0.011268,32.000000,-235.853278,135.793455,-0.040902,24.551714,0.691616,417566.816859,0.981825,19.929344,0.696692,2.798266,6.197858,13.215580,166.576246,167.622312,181.614544,165.835981,97.870339,149.648936,32.000000,145.158316,70.031424,65.487486,90.174571,20.036035,49.470276,73.000000,79.969073,30.291139,43.127089,59.567474,36.883358
49.823355,60.012862,139.241624,143.439552,100.331621,99.056967,29.305801,14.154950,135.151319,3.202378,58.661167,50.702808,142.739499,139.702208,140.473931,135.557156,96.910450,133.896677,-0.000921,0.011261,32.000000,-235.853216,135.792641,-0.037470,24.552784,0.690865,417534.553157,0.980240,19.924801,0.698048,2.795481,9.574531,14.874501,166.575926,167.623478,181.614050,165.837574,101.966652,149.645460,32.000000,145.162776,70.034332,65.495143,90.187085,20.036035,49.431611,73.000000,79.973214,30.291139,43.126165,59.561347,36.879103
49.827647,60.011774,139.303229,143.439661,100.415217,99.061142,29.326387,14.155066,135.148326,3.202521,58.661802,50.701661,142.739411,139.699475,140.475067,135.557353,96.910374,133.898426,-0.000921,0.011246,32.000000,-235.853156,135.789253,-0.036328,24.553430,0.690973,417534.654510,0.980591,19.923829,0.696904,2.796145,6.649056,5.446098,166.574244,167.624887,181.611998,165.842005,103.298349,149.643036,32.000000,145.157693,70.037286,65.502386,90.199379,20.036035,49.525063,73.000000,79.965287,30.291139,43.124669,59.584095,36.857019
49.819631,60.011304,139.088664,143.439627,100.432087,99.069475,29.320245,14.155206,135.143306,3.202213,58.668305,50.695969,142.739553,139.697847,140.475505,135.554842,96.911259,133.895873,-0.000921,0.011263,32.000000,-235.852984,135.786977,-0.034092,24.553187,0.690633,417554.671444,0.981988,19.927962,0.697851,2.794706,6.620815,5.127537,166.574824,167.628883,181.611060,165.845687,99.177446,149.638566,32.000000,145.164829,70.040249,65.509632,90.211831,20.036035,49.330232,73.000000,79.978478,30.291139,43.123760,59.573139,36.807496
49.820602,60.012538,138.931257,143.439772,100.412033,99.061315,29.316210,14.155374,135.138321,3.202213,58.676142,50.691941,142.738934,139.696077,140.475763,135.551061,96.911026,133.892339,-0.000921,0.011281,32.000000,-235.852891,135.780784,-0.034015,24.552754,0.690874,417568.792153,0.981244,19.922434,0.698783,2.795702,6.538053,10.532561,166.575467,167.631213,181.611359,165.846672,97.791891,149.637510,32.000000,145.174763,70.042669,65.516078,90.224035,20.036035,49.384050,73.000000,79.964801,30.291139,43.124365,59.566530,36.832074
49.821720,60.014470,139.055689,143.440199,100.339250,99.057339,29.321099,14.155334,135.134244,3.202409,58.675868,50.692000,142.739099,139.691848,140.475215,135.549608,96.910758,133.888210,-0.000921,0.011277,32.000000,-235.852957,135.778461,-0.036406,24.553251,0.690017,417606.403482,0.981705,19.930258,0.696649,2.791845,10.750357,6.254387,166.574627,167.632866,181.610963,165.849529,97.791891,149.637345,32.000000,145.175980,70.045251,65.522208,90.235969,20.036035,49.379451,73.000000,79.964407,30.291139,43.127422,59.576139,36.875948
49.819268,60.016094,139.169691,143.441010,100.281470,99.053101,29.319684,14.155245,135.128154,3.202701,58.671865,50.693583,142.739040,139.686422,140.475144,135.548758,96.910325,133.885149,-0.000921,0.011299,32.000000,-235.852957,135.774377,-0.037502,24.553998,0.689189,417573.668476,0.981741,19.930487,0.695152,2.788631,10.206911,11.470934,166.576333,167.635414,181.609914,165.854023,95.064588,149.629035,32.000000,145.179120,70.047564,65.527917,90.247173,20.036035,49.417858,73.000000,79.964841,30.291139,43.129826,59.578509,36.864649
49.827284,60.014593,139.156183,143.441571,100.320141,99.061195,29.310862,14.155351,135.124453,3.203107,58.660778,50.695209,142.739379,139.684409,140.475830,135.550308,96.910202,133.885936,-0.000922,0.011306,32.000000,-235.852904,135.774993,-0.038646,24.554418,0.689741,417558.659302,0.981519,19.931262,0.693401,2.791066,11.216266,6.167099,166.576241,167.637779,181.611182,165.853398,95.085207,149.627396,32.000000,145.184081,70.050231,65.533898,90.258284,20.036035,49.472181,73.000000,79.951436,30.291139,43.129248,59.579315,36.859440
49.828164,60.010356,138.967725,143.441546,100.405649,99.060943,29.361320,14.155474,135.121861,3.203515,58.647787,50.698424,142.739051,139.682595,140.476564,135.551637,96.909808,133.884074,-0.000921,0.011327,32.000000,-235.852843,135.775212,-0.042178,24.554994,0.690290,417545.181784,0.981582,19.935424,0.692334,2.793491,12.687943,11.706620,166.575397,167.636667,181.612343,165.854356,97.779276,149.622777,32.000000,145.185277,70.052073,65.539638,90.268854,20.036035,49.382381,73.000000,79.954372,30.291139,43.125206,59.584400,36.772280
49.821010,60.004866,138.899882,143.441016,100.446433,99.060911,29.320304,14.155579,135.118574,3.203665,58.646398,50.695333,142.738417,139.681861,140.478135,135.551790,96.910260,133.885773,-0.000921,0.011321,32.000000,-235.852877,135.771015,-0.045824,24.554527,0.690143,417572.868824,0.981780,19.925627,0.692845,2.792771,6.089136,10.328576,166.575731,167.637449,181.613910,165.855528,97.779276,149.615140,32.000000,145.186390,70.053851,65.544854,90.279272,20.036035,49.329793,73.000000,79.959658,30.291139,43.117215,59.570493,36.850856
49.810518,59.999606,138.948522,143.440062,100.535907,99.060927,29.318250,14.155716,135.117263,3.203605,58.648432,50.696061,142.738299,139.680074,140.479936,135.551153,96.910004,133.887138,-0.000922,0.011312,32.000000,-235.852909,135.768083,-0.049334,24.554178,0.689184,417566.504170,0.980060,19.920481,0.692326,2.788939,12.607866,10.690617,166.575589,167.641949,181.616532,165.854217,97.779276,149.616655,32.000000,145.190386,70.055822,65.550695,90.289173,20.036035,49.296460,73.000000,79.960518,30.291139,43.109693,59.564130,36.852690
49.810399,59.999705,138.822632,143.439794,100.639133,99.056681,29.326074,14.155765,135.114690,3.203632,58.645975,50.696914,142.738019,139.679756,140.481079,135.548654,96.909474,133.884760,-0.000921,0.011308,32.000000,-235.852778,135.767734,-0.052517,24.553457,0.688964,417563.271745,0.981571,19.922392,0.692705,2.787978,12.640963,11.888837,166.576492,167.641768,181.621411,165.853588,97.779276,149.615088,32.000000,145.188958,70.057689,65.555821,90.298744,20.036035,49.248449,73.000000,79.967761,30.291139,43.107273,59.579787,36.868684
49.809061,59.998716,138.868022,143.439577,100.617550,99.052219,29.324005,14.155858,135.111266,3.203887,58.640326,50.695426,142.737059,139.678049,140.481422,135.547493,96.909139,133.882427,-0.000922,0.011313,32.000000,-235.852643,135.767666,-0.056014,24.550237,0.689359,417563.414679,0.981854,19.927992,0.693630,2.789542,7.925207,6.756103,166.577436,167.641128,181.624066,165.854353,95.067142,149.611471,32.000000,145.179542,70.058789,65.561295,90.307237,20.036035,49.264948,73.000000,79.965468,30.291139,43.106633,59.571379,36.806616
49.816994,59.997039,138.800652,143.439237,100.568871,99.040194,29.334874,14.155972,135.109881,3.203901,58.641018,50.693580,142.736950,139.674138,140.482107,135.545981,96.909247,133.878815,-0.000922,0.011323,32.000000,-235.852522,135.768306,-0.059590,24.549180,0.688741,417547.136893,0.981553,19.928213,0.692996,2.787021,6.001449,6.959327,166.576912,167.641530,181.628644,165.855031,91.019282,149.611965,32.000000,145.177805,70.060265,65.566528,90.315488,20.036035,49.220495,73.000000,79.960130,30.291139,43.104426,59.577348,36.884825
49.817644,59.995077,138.891897,143.438601,100.615798,99.027964,29.317915,14.155920,135.108504,3.203779,58.646226,50.689683,142.736432,139.669995,140.483015,135.546578,96.909286,133.876013,-0.000922,0.011310,32.000000,-235.852600,135.765327,-0.063153,24.549036,0.689041,417528.642648,0.981604,19.928610,0.692188,2.788007,5.868336,8.232532,166.577868,167.642851,181.635792,165.854619,86.913083,149.610688,32.000000,145.176931,70.062255,65.571382,90.323118,20.036035,49.269371,73.000000,79.954224,30.291139,43.101595,59.577830,36.759661
49.807572,59.996256,138.869964,143.438392,100.619913,99.019794,29.396177,14.155979,135.104668,3.203889,58.659370,50.683655,142.736033,139.665740,140.483852,135.541899,96.908537,133.873262,-0.000923,0.011341,32.000000,-235.852651,135.762506,-0.066387,24.548302,0.688525,417469.931362,0.980945,19.918722,0.690313,2.786211,6.195075,5.864351,166.578320,167.643224,181.641548,165.855693,82.729254,149.603956,32.000000,145.169500,70.063441,65.576066,90.329922,20.036035,49.288560,73.000000,79.966654,30.291139,43.101761,59.579738,36.895243
49.810174,60.000436,138.902456,143.438802,100.528432,99.011682,29.319393,14.155970,135.097519,3.204024,58.683432,50.674714,142.735747,139.659478,140.484214,135.537188,96.908612,133.867953,-0.000922,0.011358,32.000000,-235.852687,135.754547,-0.069768,24.546779,0.688900,417390.483309,0.978899,19.927691,0.688305,2.788130,6.543055,7.302516,166.579559,167.646035,181.646597,165.855735,78.522494,149.605094,32.000000,145.169047,70.064048,65.580139,90.335229,20.036035,49.278872,73.000000,79.961971,30.291139,43.105587,59.569264,36.716594
49.799921,60.008762,138.951913,143.440054,100.435171,99.010931,29.336653,14.156103,135.089130,3.203719,58.712734,50.670814,142.736147,139.651036,140.483612,135.530350,96.908285,133.860487,-0.000923,0.011357,32.000000,-235.852583,135.746549,-0.073412,24.544903,0.688900,417390.483309,0.978899,19.927691,0.688305,2.788130,7.699119,2.228958,166.582190,167.647904,181.652464,165.855571,74.380167,149.604866,32.000000,145.168255,70.064120,65.583085,90.338652,20.036035,49.286004,73.000000,79.971434,30.291139,43.113739,59.573119,36.665604
49.793806,60.022381,138.905852,143.442372,100.340063,99.002098,29.322774,14.156267,135.081828,3.203937,58.742574,50.662036,142.738537,139.641850,140.482586,135.519854,96.907594,133.852344,-0.000924,0.011358,32.000000,-235.852502,135.738903,-0.076892,24.543116,0.689004,417359.955491,0.981337,19.929178,0.685633,2.788636,8.383095,8.297517,166.583320,167.647827,181.659106,165.855158,70.314949,149.604503,32.000000,145.167666,70.064541,65.585991,90.341965,20.036035,49.331232,73.000000,79.975552,30.291139,43.133325,59.580092,36.796784
49.780328,60.036437,138.720735,143.445685,100.153297,98.985792,29.319438,14.156391,135.068220,3.204135,58.791497,50.646647,142.740555,139.624792,140.482509,135.504725,96.907265,133.839921,-0.000923,0.011374,32.000000,-235.852337,135.725746,-0.078225,24.540510,0.689472,417374.144954,0.980996,19.948117,0.682306,2.790203,5.461976,12.424116,166.585590,167.648638,181.663227,165.856244,66.247786,149.602825,32.000000,145.172659,70.064604,65.588736,90.344352,20.036035,49.244504,73.000000,79.981222,30.291139,43.153399,59.568163,36.752324
49.773154,60.057010,138.614917,143.449986,99.970910,98.961471,29.329995,14.156530,135.052067,3.204341,58.849197,50.635636,142.743442,139.606792,140.482699,135.487994,96.907089,133.825831,-0.000922,0.011405,32.000000,-235.852217,135.710890,-0.078252,24.535347,0.689353,417359.769429,0.981541,19.968067,0.679011,2.789621,5.546990,5.409070,166.588215,167.651417,181.667789,165.855945,64.888026,149.601783,32.000000,145.174153,70.064734,65.591320,90.345800,20.036035,49.121457,73.000000,80.005780,30.291139,43.178429,59.579227,36.725471
49.778146,60.082656,138.428783,143.455647,99.895838,98.936958,29.325870,14.156678,135.034607,3.204237,58.904949,50.628546,142.747146,139.588046,140.483224,135.471621,96.907531,133.807312,-0.000921,0.011414,32.000000,-235.852039,135.693705,-0.081709,24.532510,0.688649,417318.528228,0.981819,19.996078,0.673258,2.786658,5.977563,9.013887,166.589777,167.652702,181.673281,165.855108,69.085966,149.602020,32.000000,145.177048,70.065206,65.593725,90.346898,20.036035,49.034189,73.000000,79.997592,30.291139,43.212916,59.579364,36.648509
49.775797,60.111929,138.461037,143.463044,99.851647,98.912409,29.335425,14.156760,135.018613,3.204226,58.960068,50.619898,142.752657,139.571562,140.483399,135.453447,96.907808,133.789263,-0.000922,0.011456,32.000000,-235.851921,135.676018,-0.085184,24.530291,0.688251,417247.029455,0.981434,20.024080,0.666538,2.784933,18.298773,13.834349,166.591324,167.654363,181.677800,165.858570,73.305240,149.601771,32.000000,145.185578,70.066085,65.596094,90.348336,20.036035,48.987041,73.000000,80.004596,30.291139,43.255341,59.585285,36.714320
49.764875,60.140370,138.403362,143.471770,99.775525,98.896166,29.353276,14.156727,135.001813,3.204097,59.018984,50.612214,142.758729,139.552424,140.484441,135.434696,96.908013,133.771405,-0.000921,0.011462,32.000000,-235.851926,135.659924,-0.088353,24.527169,0.687226,417171.890193,0.981287,20.044556,0.657028,2.780915,8.631035,8.454818,166.593201,167.657564,181.680292,165.860550,77.440801,149.597129,32.000000,145.185453,70.067315,65.598052,90.348470,20.036035,48.956214,73.000000,80.020507,30.291139,43.297118,59.580928,36.785779
49.757474,60.170400,138.411594,143.481044,99.671424,98.871981,29.327353,14.156747,134.984928,3.203936,59.074562,50.607657,142.764683,139.532744,140.484363,135.413061,96.906789,133.753533,-0.000922,0.011451,32.000000,-235.851967,135.640743,-0.091817,24.524561,0.687361,417106.703683,0.980851,20.076261,0.647915,2.781694,8.417162,14.515172,166.592673,167.658223,181.685993,165.861093,81.499606,149.594838,32.000000,145.195609,70.068105,65.598509,90.348432,20.036035,48.973251,73.000000,80.025033,30.291139,43.339783,59.570759,36.659808
49.744904,60.201430,138.467516,143.490691,99.749300,98.835385,29.340708,14.156628,134.965649,3.203919,59.125385,50.603929,142.771951,139.511103,140.485403,135.393343,96.906286,133.735367,-0.000921,0.011442,32.000000,-235.852167,135.621911,-0.095524,24.521932,0.687286,417081.030513,0.980404,20.116015,0.638965,2.781146,12.126713,11.080023,166.593083,167.659742,181.691201,165.863306,85.561205,149.592840,32.000000,145.201713,70.069304,65.598396,90.347843,20.036035,48.992432,73.000000,80.041117,30.291139,43.384881,59.579512,36.795904
49.753829,60.232871,138.425409,143.500539,99.822691,98.806878,29.324237,14.156685,134.948460,3.203795,59.160451,50.606718,142.779395,139.493823,140.487644,135.376809,96.905373,133.719929,-0.000920,0.011457,32.000000,-235.852064,135.602633,-0.099004,24.520133,0.687398,417024.425365,0.981269,20.153709,0.631437,2.781725,7.959123,9.523513,166.591902,167.660814,181.694790,165.864882,89.722792,149.593213,32.000000,145.207781,70.070959,65.598879,90.346871,20.036035,48.976487,73.000000,80.050103,30.291139,43.431022,59.565645,36.871472
49.755226,60.257907,138.374844,143.509684,99.924411,98.786604,29.329951,14.156751,134.938798,3.203541,59.168898,50.617331,142.787104,139.482460,140.491079,135.363725,96.904729,133.708803,-0.000920,0.011476,32.000000,-235.851964,135.591567,-0.101206,24.520817,0.687747,416918.659666,0.980812,20.197762,0.623044,2.783552,7.967460,15.977459,166.593468,167.664395,181.698715,165.864186,89.722792,149.593711,32.000000,145.228871,70.072341,65.598926,90.346097,20.036035,48.957399,73.000000,80.042433,30.291139,43.471193,59.575745,36.794290
49.768189,60.272804,138.350138,143.517228,99.924980,98.782628,29.332972,14.156720,134.930781,3.202891,59.174100,50.619988,142.793834,139.473979,140.496246,135.356106,96.903593,133.703303,-0.000920,0.011493,32.000000,-235.851974,135.583842,-0.101202,24.520118,0.687312,416834.271562,0.980968,20.219957,0.616395,2.782206,10.035596,5.115452,166.594094,167.668494,181.701982,165.863676,89.722792,149.594163,32.000000,145.239153,70.073769,65.598743,90.344607,20.036035,48.892526,73.000000,80.042540,30.291139,43.501157,59.579325,36.788787
49.757802,60.282355,138.322765,143.523317,99.870313,98.790842,29.325085,14.156782,134.922114,3.202894,59.189140,50.616094,142.799891,139.465084,140.502347,135.346753,96.903136,133.696051,-0.000919,0.011514,32.000000,-235.851818,135.573354,-0.104635,24.519415,0.686934,416780.582426,0.980610,20.243546,0.611588,2.781112,12.210453,7.324978,166.593374,167.670355,181.703801,165.863660,89.722792,149.596233,32.000000,145.249204,70.074929,65.598294,90.343903,20.036035,48.878974,73.000000,80.048374,30.291139,43.516648,59.565792,36.877195
49.755615,60.291357,138.337359,143.528094,99.927865,98.782811,29.332637,14.156957,134.912314,3.202877,59.199934,50.619289,142.804220,139.455697,140.508054,135.337176,96.901663,133.686922,-0.000919,0.011514,32.000000,-235.851705,135.564696,-0.108319,24.519040,0.686631,416776.583708,0.980228,20.245016,0.610029,2.779891,10.444822,7.219213,166.594550,167.673006,181.708130,165.861287,87.015354,149.600756,32.000000,145.264404,70.074111,65.596351,90.342318,20.036035,48.870108,73.000000,80.053751,30.291139,43.531004,59.580967,36.776535
49.766456,60.302816,138.359010,143.533215,100.042631,98.770728,29.367520,14.157034,134.908589,3.202890,59.196256,50.624181,142.809856,139.452341,140.513920,135.329354,96.901282,133.679255,-0.000918,0.011524,32.000000,-235.851624,135.559430,-0.111896,24.517553,0.686752,416830.905255,0.980822,20.265326,0.606933,2.779921,5.471309,8.389945,166.595509,167.672887,181.713688,165.859015,82.886918,149.606141,32.000000,145.271276,70.074764,65.595334,90.342173,20.036035,48.838783,73.000000,80.044117,30.291139,43.547758,59.571782,36.799352
49.753208,60.308433,138.487535,143.537588,100.044758,98.766686,29.335554,14.157048,134.903789,3.202648,59.191886,50.624455,142.815201,139.448425,140.519503,135.325712,96.900944,133.672730,-0.000917,0.011570,32.000000,-235.851544,135.557670,-0.115268,24.517400,0.686827,416812.783228,0.980561,20.276594,0.603935,2.780337,15.800861,10.656987,166.597389,167.671442,181.717815,165.859377,78.683815,149.606288,32.000000,145.274392,70.075198,65.593893,90.341747,20.036035,48.931331,73.000000,80.057760,30.291139,43.561553,59.570366,36.830974
49.750181,60.311565,138.460173,143.541342,99.995746,98.754598,29.335811,14.156904,134.898730,3.202485,59.192045,50.623557,142.819220,139.442691,140.524550,135.322380,96.899754,133.671695,-0.000917,0.011562,32.000000,-235.851777,135.553392,-0.115364,24.516526,0.686750,416770.141080,0.979072,20.276823,0.600559,2.780166,10.672871,14.535977,166.600551,167.672950,181.722683,165.858461,74.478387,149.611121,32.000000,145.290529,70.074464,65.591166,90.340483,20.036035,48.977466,73.000000,80.072735,30.291139,43.566993,59.568507,36.868464
49.757804,60.315572,138.539845,143.544605,100.041621,98.742536,29.337186,14.156979,134.895568,3.202311,59.192935,50.623850,142.823140,139.439160,140.529440,135.319888,96.898105,133.668597,-0.000917,0.011571,32.000000,-235.851695,135.548889,-0.117604,24.515247,0.687571,416769.562879,0.980400,20.296163,0.597701,2.783490,6.621234,9.589964,166.603213,167.672611,181.728234,165.857411,70.348734,149.618927,32.000000,145.295433,70.072497,65.587432,90.338591,20.036035,48.918557,73.000000,80.070059,30.291139,43.574330,59.574929,36.766337
49.745350,60.320946,138.542014,143.547893,100.084771,98.730387,29.322184,14.156977,134.894854,3.202199,59.192412,50.625319,142.827022,139.436707,140.533314,135.316260,96.897023,133.664443,-0.000917,0.011571,32.000000,-235.851698,135.546826,-0.117685,24.514430,0.687434,416726.642198,0.980345,20.302431,0.598384,2.783109,8.225312,7.058650,166.606076,167.671355,181.733372,165.858861,70.365894,149.624894,32.000000,145.305569,70.069278,65.584129,90.336645,20.036035,48.973594,73.000000,80.085072,30.291139,43.582998,59.570277,36.825398
49.755063,60.325892,138.850591,143.551237,100.170117,98.718280,29.343102,14.156948,134.895491,3.202377,59.196375,50.625882,142.829625,139.433631,140.537563,135.312900,96.894899,133.663890,-0.000917,0.011569,32.000000,-235.851730,135.543376,-0.119900,24.514793,0.687663,416678.752672,0.980025,20.298541,0.598515,2.784284,11.540730,5.189387,166.609769,167.674175,181.737153,165.858031,73.070630,149.630255,32.000000,145.310881,70.064573,65.579599,90.333456,20.036035,49.046304,73.000000,80.083273,30.291139,43.592039,59.576099,36.810137
49.739751,60.331243,138.752736,143.554687,100.180506,98.718272,29.339014,14.156851,134.895134,3.202386,59.206373,50.621675,142.832804,139.429506,140.541856,135.311817,96.892895,133.661648,-0.000918,0.011587,32.000000,-235.851859,135.540216,-0.118839,24.513945,0.687815,416644.547132,0.980689,20.316816,0.597561,2.785024,13.209782,10.752097,166.611970,167.674573,181.743130,165.855697,77.214343,149.639003,32.000000,145.311658,70.059998,65.575592,90.329207,20.036035,49.065184,73.000000,80.096782,30.291139,43.600490,59.560265,36.887393
49.726297,60.337829,138.823045,143.558293,100.283469,98.710192,29.335426,14.156989,134.892234,3.202358,59.223446,50.618799,142.835993,139.424537,140.546225,135.307821,96.891411,133.658483,-0.000918,0.011581,32.000000,-235.851626,135.535647,-0.117585,24.513602,0.689095,416597.728331,0.979672,20.311700,0.599413,2.790683,9.264339,6.675406,166.616500,167.674741,181.750310,165.857836,81.422147,149.643745,32.000000,145.313379,70.055385,65.571885,90.323696,20.036035,49.111868,73.000000,80.113036,30.291139,43.611630,59.569490,36.823637
49.738526,60.350228,138.864533,143.562895,100.378938,98.706029,29.330781,14.157054,134.891188,3.202116,59.236939,50.619844,142.839644,139.423898,140.550051,135.302799,96.890034,133.657135,-0.000918,0.011610,32.000000,-235.851667,135.533555,-0.119464,24.512925,0.688888,416617.985045,0.980154,20.332916,0.600319,2.789574,9.526560,17.530130,166.619556,167.676581,181.757274,165.858864,85.639345,149.650091,32.000000,145.316609,70.049268,65.567555,90.317485,20.036035,49.157785,73.000000,80.113288,30.291139,43.628366,59.565566,36.873013
49.729533,60.361005,138.686376,143.568055,100.460035,98.693752,29.333730,14.156986,134.889090,3.201969,59.240920,50.621915,142.844044,139.424479,140.553059,135.300370,96.889055,133.655150,-0.000919,0.011606,32.000000,-235.851655,135.527682,-0.121353,24.513583,0.689404,416603.841805,0.980502,20.353443,0.600251,2.791743,6.422802,5.857549,166.623005,167.677628,181.764171,165.859612,87.035962,149.658192,32.000000,145.325402,70.042648,65.563165,90.310598,20.036035,49.088452,73.000000,80.121138,30.291139,43.646780,59.572067,36.879836
49.739905,60.371360,138.734356,143.574871,100.428037,98.694109,29.312907,14.156999,134.890998,3.201374,59.246417,50.621574,142.849485,139.424557,140.556941,135.294962,96.887963,133.654124,-0.000920,0.011598,32.000000,-235.851639,135.524191,-0.118951,24.514734,0.689428,416596.326729,0.980383,20.353170,0.600968,2.791891,6.072539,7.446028,166.630506,167.680319,181.774816,165.865318,87.046372,149.667058,32.000000,145.335918,70.033147,65.556104,90.300176,20.036035,49.046671,73.000000,80.124019,30.291139,43.666208,59.577456,36.870885
49.740255,60.375069,138.771793,143.578062,100.426956,98.694287,29.333237,14.157048,134.891220,3.201386,59.247046,50.622285,142.852115,139.424517,140.559172,135.293906,96.886775,133.648662,-0.000921,0.011599,32.000000,-235.851554,135.523476,-0.119009,24.514951,0.688610,416566.226555,0.980385,20.373266,0.600975,2.788813,17.299481,8.337690,166.632564,167.682621,181.779094,165.867528,89.768765,149.674543,32.000000,145.337090,70.028521,65.552747,90.294302,20.036035,49.073831,73.000000,80.126194,30.291139,43.672790,59.569657,36.825691
49.740748,60.381950,138.848514,143.583885,100.484160,98.694455,29.335285,14.156882,134.891627,3.201422,59.245337,50.624994,142.856773,139.426381,140.563804,135.292472,96.884631,133.647177,-0.000920,0.011628,32.000000,-235.851664,135.520908,-0.118847,24.515838,0.688678,416576.371151,0.980887,20.372872,0.601564,2.789196,10.104264,8.560241,166.638881,167.686389,181.788754,165.871174,95.354913,149.680953,32.000000,145.343856,70.018690,65.544895,90.281401,20.036035,49.163809,73.000000,80.139118,30.291139,43.685411,59.581007,36.873380
49.745946,60.384407,138.876096,143.587609,100.590640,98.698531,29.325955,14.156917,134.892403,3.201548,59.239709,50.628368,142.860342,139.427428,140.567107,135.293326,96.883408,133.646448,-0.000920,0.011630,32.000000,-235.851659,135.520383,-0.117924,24.517079,0.688861,416583.755870,0.980211,20.376219,0.600076,2.789929,10.295222,9.351333,166.643530,167.690858,181.793402,165.875722,99.565183,149.685243,32.000000,145.350024,70.011165,65.539070,90.270762,20.036035,49.196200,73.000000,80.128764,30.291139,43.692176,59.562026,36.871692
49.745110,60.385286,138.810353,143.590930,100.757780,98.702711,29.327035,14.156867,134.896978,3.201360,59.230667,50.634325,142.864407,139.428329,140.570689,135.295364,96.882267,133.647599,-0.000920,0.011626,32.000000,-235.851680,135.521085,-0.116892,24.519746,0.689218,416596.474125,0.980152,20.382588,0.601493,2.791444,30.047896,8.684179,166.647958,167.694875,181.799340,165.880164,103.712024,149.688903,32.000000,145.363213,70.003762,65.532721,90.259703,20.036035,49.101910,73.000000,80.138864,30.291139,43.696529,59.568959,36.859954
49.733561,60.384514,138.841999,143.593820,100.911827,98.722925,29.326155,14.156954,134.901911,3.201046,59.215363,50.641863,142.867782,139.432945,140.573816,135.299925,96.881095,133.649748,-0.000920,0.011635,32.000000,-235.851622,135.524072,-0.113402,24.520098,0.689266,416616.278428,0.980398,20.379659,0.602358,2.791707,8.658967,6.675287,166.654094,167.698760,181.805472,165.883449,107.784677,149.690880,32.000000,145.377777,69.995939,65.526200,90.248166,20.036035,49.149828,73.000000,80.151483,30.291139,43.698623,59.579856,36.816080
49.735035,60.382849,138.813817,143.595437,101.005647,98.726988,29.316724,14.156908,134.904636,3.201103,59.203592,50.646801,142.869829,139.436801,140.575915,135.303755,96.879955,133.652975,-0.000920,0.011643,32.000000,-235.851625,135.525046,-0.111257,24.519896,0.689379,416731.645334,0.980902,20.392600,0.606287,2.791716,5.581426,10.763992,166.656481,167.701518,181.807492,165.886795,110.478369,149.692805,32.000000,145.385108,69.990672,65.521615,90.240516,20.036035,49.098956,73.000000,80.162386,30.291139,43.697542,59.581754,36.754158
49.745180,60.378295,138.806580,143.597155,101.097904,98.735145,29.338001,14.156972,134.909482,3.201168,59.182889,50.653459,142.871765,139.441583,140.578919,135.311236,96.878355,133.657395,-0.000919,0.011634,32.000000,-235.851492,135.528207,-0.107967,24.520588,0.689379,416731.645334,0.980902,20.392600,0.606287,2.791716,8.456869,5.613982,166.659630,167.705380,181.811906,165.889500,114.604103,149.700424,32.000000,145.389821,69.983094,65.514447,90.227761,20.036035,49.107715,73.000000,80.154389,30.291139,43.694436,59.564868,36.839778
49.749973,60.368469,138.687336,143.598249,101.158522,98.744435,29.321381,14.157036,134.918689,3.200894,59.147350,50.662792,142.874358,139.453157,140.582874,135.321539,96.876150,133.669522,-0.000920,0.011637,32.000000,-235.851444,135.539796,-0.103037,24.521258,0.689248,416747.830476,0.981222,20.389407,0.609009,2.791067,5.219342,15.897401,166.664854,167.710234,181.816509,165.894637,120.215040,149.706736,32.000000,145.399412,69.973498,65.505079,90.211535,20.036035,49.112367,73.000000,80.151865,30.291139,43.684612,59.565094,36.849609
49.745089,60.362363,138.825856,143.598433,101.143210,98.744429,29.329592,14.157064,134.925385,3.201109,59.129531,50.665249,142.874760,139.457661,140.585189,135.328039,96.874983,133.672067,-0.000919,0.011672,32.000000,-235.851434,135.543765,-0.100814,24.522226,0.689083,416772.696000,0.980360,20.374342,0.612774,2.790352,10.187434,9.456265,166.666191,167.712264,181.818847,165.895971,123.035033,149.711383,32.000000,145.399879,69.969021,65.500729,90.203743,20.036035,49.068981,73.000000,80.157753,30.291139,43.677108,59.577928,36.773454
49.756248,60.346831,138.961386,143.597518,101.273384,98.752618,29.329733,14.157024,134.932291,3.201387,59.100880,50.671245,142.875267,139.466749,140.588756,135.341083,96.872856,133.680492,-0.000919,0.011700,32.000000,-235.851546,135.556106,-0.096375,24.523323,0.688452,416800.474392,0.980878,20.359551,0.620923,2.787687,11.376844,10.266302,166.669609,167.715099,181.820951,165.901840,128.520271,149.716409,32.000000,145.399650,69.959063,65.491582,90.187255,20.036035,49.109384,73.000000,80.153280,30.291139,43.658462,59.573886,36.862375
49.759766,60.337557,138.972411,143.596656,101.387662,98.764945,29.329065,14.156934,134.938230,3.201424,59.079973,50.674115,142.876182,139.474403,140.591001,135.349067,96.871256,133.687311,-0.000919,0.011710,32.000000,-235.851603,135.562165,-0.095229,24.523549,0.689172,416798.632444,0.980694,20.358504,0.623336,2.790745,16.563640,9.775032,166.672177,167.719875,181.823395,165.906267,131.224210,149.715764,32.000000,145.400999,69.951988,65.485475,90.176359,20.036035,49.118854,73.000000,80.153095,30.291139,43.645789,59.563019,36.842199
49.756187,60.331459,138.944046,143.596065,101.405345,98.773065,29.314757,14.156830,134.941185,3.201424,59.068953,50.674638,142.876219,139.478791,140.592266,135.352325,96.870121,133.690987,-0.000919,0.011722,32.000000,-235.851648,135.564972,-0.094153,24.524472,0.689659,416809.632658,0.980488,20.331412,0.629592,2.792843,7.358141,11.871671,166.673365,167.721704,181.825122,165.908005,131.224210,149.717196,32.000000,145.402682,69.947106,65.481185,90.169800,20.036035,49.274879,73.000000,80.156613,30.291139,43.638070,59.568320,36.830974
49.750552,60.320110,138.958150,143.594880,101.572498,98.789334,29.316123,14.156917,134.949572,3.201031,59.038247,50.688769,142.876421,139.492754,140.593390,135.363109,96.866570,133.700720,-0.000919,0.011708,32.000000,-235.851468,135.573284,-0.092642,24.527719,0.689714,416851.051790,0.980533,20.318492,0.634531,2.792867,9.680102,7.520149,166.677272,167.723254,181.827273,165.911211,127.026269,149.720335,32.000000,145.400826,69.936798,65.472795,90.155991,20.036035,49.181555,73.000000,80.174269,30.291139,43.623058,59.564111,36.867804
49.773327,60.313119,139.115939,143.594060,101.780832,98.809706,29.330619,14.156999,134.962012,3.200806,58.986910,50.704933,142.877320,139.508942,140.594844,135.378313,96.864686,133.715013,-0.000919,0.011689,32.000000,-235.851406,135.588429,-0.092591,24.530049,0.689652,416881.963457,0.981154,20.316102,0.637468,2.792498,6.750327,13.913985,166.680660,167.726875,181.826146,165.912909,122.806995,149.722221,32.000000,145.395610,69.929452,65.466286,90.145206,20.036035,49.241129,73.000000,80.161407,30.291139,43.614659,59.573070,36.751810
49.780147,60.291825,139.102989,143.591600,101.877070,98.840036,29.321805,14.157118,134.975652,3.200773,58.932467,50.710105,142.877441,139.526218,140.596079,135.396152,96.862953,133.730582,-0.000920,0.011692,32.000000,-235.851283,135.602384,-0.090714,24.532848,0.689809,416946.119670,0.981362,20.310591,0.645787,2.793098,8.848198,12.759417,166.684002,167.728798,181.827901,165.913756,118.671434,149.731233,32.000000,145.398677,69.922314,65.460649,90.134765,20.036035,49.281657,73.000000,80.151262,30.291139,43.592534,59.573208,36.733909
49.786255,60.266964,139.154752,143.587483,101.977546,98.868456,29.343789,14.157118,134.989238,3.201108,58.892920,50.712241,142.876213,139.541396,140.598601,135.412207,96.861731,133.745155,-0.000919,0.011715,32.000000,-235.851196,135.615665,-0.090879,24.534362,0.690292,417012.631944,0.980568,20.280011,0.654673,2.794990,7.277146,7.205875,166.688896,167.731648,181.827440,165.917208,114.612629,149.734829,32.000000,145.391087,69.914663,65.455857,90.123274,20.036035,49.298784,73.000000,80.140889,30.291139,43.560908,59.578410,36.751003
49.793710,60.242215,139.075051,143.582513,102.059763,98.884699,29.323547,14.157235,135.004223,3.201110,58.852527,50.719832,142.873690,139.559075,140.600623,135.429151,96.859666,133.758023,-0.000919,0.011721,32.000000,-235.850953,135.628428,-0.090822,24.536962,0.690216,417112.483894,0.980961,20.251653,0.664033,2.794347,5.750858,15.780905,166.691474,167.735377,181.825423,165.921228,110.551030,149.737272,32.000000,145.385938,69.906105,65.450349,90.111067,20.036035,49.255424,73.000000,80.140046,30.291139,43.524037,59.564809,36.873307
49.795509,60.221259,139.205434,143.577493,102.027747,98.909109,29.394463,14.157225,135.018659,3.201100,58.814215,50.722390,142.871353,139.575077,140.601937,135.443746,96.858731,133.769813,-0.000919,0.011695,32.000000,-235.850895,135.642850,-0.090665,24.538876,0.690481,417198.741532,0.980311,20.220467,0.672392,2.795044,23.517269,9.582810,166.696630,167.738194,181.826870,165.922743,106.389443,149.739852,32.000000,145.384116,69.897401,65.444956,90.098972,20.036035,49.319941,73.000000,80.129758,30.291139,43.495203,59.576493,36.761128
49.792586,60.198581,139.344536,143.572129,101.970313,98.929284,29.327563,14.157151,135.027079,3.201197,58.796427,50.720659,142.868532,139.588205,140.602355,135.455892,96.857492,133.781106,-0.000919,0.011676,32.000000,-235.850989,135.655353,-0.089476,24.538820,0.689963,417234.989229,0.980924,20.188000,0.680758,2.793024,9.285924,11.246807,166.700533,167.739964,181.827790,165.927570,106.389443,149.740622,32.000000,145.372342,69.889197,65.440279,90.086516,20.036035,49.416173,73.000000,80.136926,30.291139,43.464613,59.578204,36.767071
49.805198,60.183234,139.242224,143.567475,102.047481,98.941427,29.374940,14.157175,135.038944,3.201502,58.770588,50.733172,142.866265,139.603992,140.601582,135.468071,96.856605,133.790097,-0.000918,0.011676,32.000000,-235.851014,135.668093,-0.093069,24.542023,0.690649,417312.091870,0.978706,20.165181,0.687468,2.795542,5.958140,6.153778,166.705573,167.743389,181.827079,165.933773,106.389443,149.741375,32.000000,145.369184,69.880597,65.435154,90.073809,20.036035,49.429560,73.000000,80.128658,30.291139,43.438345,59.569667,37.008596
49.812983,60.168123,139.321525,143.563079,102.207062,98.957720,29.322774,14.157062,135.056179,3.201150,58.718199,50.748815,142.863321,139.623336,140.599712,135.487022,96.854568,133.804085,-0.000918,0.011655,32.000000,-235.851158,135.683863,-0.093000,24.544694,0.691476,417372.165563,0.981143,20.145530,0.694236,2.798500,11.360969,7.689275,166.712453,167.749030,181.828406,165.936070,106.389443,149.741824,32.000000,145.367810,69.871703,65.428883,90.059486,20.036035,49.454593,73.000000,80.116384,30.291139,43.422518,59.564150,37.031193
49.823987,60.146155,139.364460,143.558494,102.281470,98.982149,29.327736,14.157143,135.074555,3.201128,58.669305,50.753364,142.861095,139.644410,140.598919,135.506307,96.853731,133.822178,-0.000918,0.011642,32.000000,-235.850980,135.700938,-0.092962,24.546529,0.690744,417397.663148,0.979368,20.117126,0.699527,2.795737,18.589877,9.464774,166.717787,167.752626,181.828335,165.939844,106.389443,149.741204,32.000000,145.357745,69.865007,65.424066,90.045801,20.036035,49.452458,73.000000,80.104976,30.291139,43.391853,59.576935,36.922389
49.817364,60.116891,139.423638,143.551667,102.221841,99.006441,29.311282,14.157212,135.089835,3.201449,58.636279,50.757110,142.856524,139.662518,140.598363,135.523755,96.851884,133.836517,-0.000918,0.011645,32.000000,-235.850895,135.713246,-0.092959,24.548540,0.691023,417446.218025,0.981064,20.093959,0.708413,2.796892,11.988443,17.346428,166.722282,167.757173,181.825948,165.944471,106.389443,149.738759,32.000000,145.348749,69.856554,65.418225,90.030428,20.036035,49.476028,73.000000,80.109284,30.291139,43.354093,59.575293,36.884532
49.820648,60.092788,139.327828,143.544940,102.162070,99.030854,29.321986,14.157310,135.104863,3.201756,58.612101,50.760301,142.852041,139.678709,140.597091,135.536005,96.850061,133.851193,-0.000918,0.011618,32.000000,-235.850777,135.726407,-0.092861,24.549450,0.691138,417515.364389,0.980845,20.060602,0.718107,2.797136,9.974939,6.814975,166.726464,167.763266,181.824775,165.946779,106.389443,149.740724,32.000000,145.345555,69.847738,65.412450,90.014930,20.036035,49.514545,73.000000,80.100918,30.291139,43.316402,59.567061,36.851590
49.827395,60.072916,139.551717,143.538611,102.102402,99.043129,29.324844,14.157447,135.117611,3.201854,58.592197,50.764747,142.847927,139.693391,140.595280,135.547655,96.848800,133.860321,-0.000918,0.011642,32.000000,-235.850637,135.738706,-0.092922,24.549719,0.691578,417588.142236,0.981704,20.038191,0.726974,2.798696,10.019092,5.886990,166.729493,167.768122,181.823519,165.948402,106.389443,149.740260,32.000000,145.333162,69.839746,65.407948,89.999239,20.036035,49.605254,73.000000,80.092169,30.291139,43.285992,59.568762,36.884092
49.829575,60.056348,139.633535,143.532980,101.999132,99.055466,29.314813,14.157450,135.127652,3.202098,58.574356,50.767546,142.843813,139.706476,140.592556,135.557720,96.847743,133.870242,-0.000918,0.011641,32.000000,-235.850588,135.750320,-0.092970,24.551530,0.691165,417662.302641,0.981454,20.010689,0.735981,2.796588,6.168021,5.659674,166.733003,167.772518,181.821406,165.950746,106.389443,149.736628,32.000000,145.325484,69.832672,65.403489,89.983572,20.036035,49.645958,73.000000,80.087849,30.291139,43.262590,59.573080,36.851003
49.842950,60.042350,139.620877,143.528002,101.959462,99.059569,29.321136,14.157450,135.139178,3.201857,58.548034,50.777999,142.839993,139.722779,140.589616,135.567872,96.846038,133.881170,-0.000918,0.011648,32.000000,-235.850599,135.764402,-0.095213,24.553821,0.692186,417686.310979,0.981282,19.983837,0.741709,2.800703,7.752655,10.888504,166.737870,167.778896,181.818627,165.953232,102.319323,149.732616,32.000000,145.315267,69.826625,65.398933,89.967867,20.036035,49.646370,73.000000,80.077704,30.291139,43.241564,59.576237,36.860761
49.856262,60.025221,139.531273,143.523147,101.905325,99.073784,29.341785,14.157466,135.152824,3.201923,58.504543,50.790404,142.836783,139.740001,140.585710,135.585244,96.844439,133.892194,-0.000918,0.011682,32.000000,-235.850569,135.781133,-0.095218,24.554888,0.692557,417717.785565,0.981650,19.965011,0.747621,2.802222,5.837200,13.871400,166.740358,167.780294,181.818604,165.955203,98.270826,149.730073,32.000000,145.312746,69.821596,65.395438,89.952468,20.036035,49.669358,73.000000,80.054644,30.291139,43.219449,59.574850,36.983651
49.860777,60.003860,139.694615,143.517803,101.807492,99.098257,29.324948,14.157642,135.167113,3.202039,58.461198,50.797325,142.833308,139.756477,140.582652,135.603858,96.843373,133.907847,-0.000917,0.011694,32.000000,-235.850371,135.797496,-0.097410,24.557327,0.692225,417711.966301,0.981153,19.937175,0.754676,2.801216,7.671306,6.111285,166.743512,167.782142,181.817691,165.958215,94.127113,149.725626,32.000000,145.309444,69.816671,65.391772,89.937739,20.036035,49.697523,73.000000,80.045155,30.291139,43.192751,59.569992,36.897958
49.874837,59.977168,139.726771,143.511360,101.749180,99.114642,29.324016,14.157566,135.182160,3.202201,58.420486,50.802982,142.828996,139.772851,140.580012,135.622666,96.842061,133.923055,-0.000918,0.011723,32.000000,-235.850577,135.814227,-0.097573,24.558777,0.691611,417744.097982,0.980271,19.906276,0.761669,2.798671,8.317009,18.220153,166.745574,167.786115,181.813233,165.960306,89.919309,149.719905,32.000000,145.301015,69.811045,65.387556,89.923277,20.036035,49.781381,73.000000,80.027231,30.291139,43.154471,59.569235,36.859147
49.863634,59.950690,139.685521,143.504031,101.711999,99.135089,29.322158,14.157489,135.196134,3.202443,58.382123,50.807052,142.824189,139.788416,140.576820,135.637904,96.840808,133.935032,-0.000918,0.011698,32.000000,-235.850677,135.827534,-0.098362,24.560581,0.692402,417819.761716,0.980923,19.880245,0.770395,2.801693,10.655853,11.117657,166.748637,167.788973,181.809942,165.960444,85.702111,149.717749,32.000000,145.293842,69.806770,65.384290,89.909049,20.036035,49.761412,73.000000,80.028328,30.291139,43.116260,59.568094,36.838457
49.879424,59.925371,139.880944,143.496300,101.618066,99.147537,29.341701,14.157469,135.210531,3.202597,58.348984,50.814424,142.818677,139.801379,140.573296,135.650891,96.839467,133.947742,-0.000918,0.011708,32.000000,-235.850727,135.844628,-0.099278,24.561225,0.692357,417847.540437,0.980743,19.839015,0.779148,2.801548,9.417653,7.680220,166.752115,167.790405,181.808701,165.961215,81.587578,149.714586,32.000000,145.283468,69.802072,65.380693,89.895120,20.036035,49.828515,73.000000,80.012829,30.291139,43.078847,59.575903,36.742272
49.877696,59.900822,139.926259,143.488477,101.568134,99.163877,29.330937,14.157570,135.224019,3.202797,58.311392,50.819686,142.813390,139.817193,140.569894,135.667790,96.838122,133.961568,-0.000917,0.011693,32.000000,-235.850665,135.861931,-0.100428,24.562534,0.692370,417909.858196,0.981181,19.824120,0.786262,2.801351,8.393750,14.105826,166.753254,167.793085,181.802687,165.962657,77.539034,149.707133,32.000000,145.268650,69.797791,65.377479,89.881022,20.036035,49.875352,73.000000,80.002942,30.291139,43.042970,59.578499,36.781891
49.885588,59.876653,139.993697,143.480871,101.597084,99.188117,29.318238,14.157489,135.238482,3.202990,58.270413,50.827836,142.808077,139.833581,140.566585,135.681975,96.837475,133.975839,-0.000916,0.011699,32.000000,-235.850749,135.879753,-0.099084,24.564241,0.693102,417922.360801,0.980243,19.782475,0.793820,2.804382,7.986789,8.204758,166.756208,167.797133,181.798908,165.962574,73.455444,149.702566,32.000000,145.266070,69.794463,65.374751,89.867943,20.036035,49.995790,73.000000,79.987742,30.291139,43.007784,59.573955,36.743373
49.899357,59.849483,139.963896,143.472563,101.533820,99.200260,29.323851,14.157596,135.250592,3.203409,58.235749,50.829829,142.802864,139.848899,140.562732,135.695935,96.837692,133.988403,-0.000916,0.011682,32.000000,-235.850585,135.893893,-0.095430,24.565319,0.693380,417963.654712,0.980738,19.759714,0.801929,2.805387,8.058349,7.485870,166.759209,167.799011,181.796955,165.960546,69.278447,149.701076,32.000000,145.257867,69.791669,65.372264,89.854976,20.036035,50.011509,73.000000,79.959184,30.291139,42.969603,59.570926,36.768538
49.897968,59.824335,140.021792,143.464316,101.375778,99.212519,29.324344,14.157756,135.262621,3.203690,58.212552,50.830169,142.796403,139.859945,140.557884,135.708214,96.836271,134.000021,-0.000916,0.011668,32.000000,-235.850384,135.904937,-0.094044,24.566517,0.693653,418031.034810,0.981169,19.727383,0.809556,2.806295,10.758552,15.227878,166.760265,167.800365,181.790399,165.960750,65.050995,149.695588,32.000000,145.237419,69.788336,65.369076,89.841501,20.036035,50.009348,73.000000,79.956224,30.291139,42.931301,59.558593,36.849022
49.896787,59.802759,140.185483,143.456356,101.215691,99.224805,29.331768,14.157964,135.271117,3.203848,58.203487,50.823478,142.789941,139.867479,140.552916,135.715673,96.835012,134.009395,-0.000916,0.011678,32.000000,-235.850099,135.911430,-0.096115,24.567217,0.693294,418037.603247,0.980733,19.685981,0.815484,2.804924,15.941044,13.870414,166.760549,167.802732,181.784196,165.959311,62.256809,149.692404,32.000000,145.221010,69.785343,65.366334,89.829418,20.036035,50.078535,73.000000,79.945373,30.291139,42.895772,59.564248,36.855332
