OSU 80 Ton Compressor Load Stand
49.900948,59.786305,140.248026,143.448909,101.139480,99.220813,29.317861,14.157908,135.274269,3.204300,58.207304,50.815904,142.784047,139.872534,140.547317,135.718641,96.834276,134.014499,-0.000916,0.011683,32.000000,-235.850087,135.912093,-0.096307,24.567947,0.693599,418060.675863,0.980802,19.662267,0.822588,2.806162,10.265872,8.351400,166.762313,167.803875,181.780426,165.955926,62.285632,149.689936,32.000000,145.207534,69.782280,65.363861,89.818170,20.036035,50.233108,73.000000,79.939395,30.291139,42.871157,59.582275,36.868024
49.900013,59.779751,140.297761,143.443019,101.128876,99.224818,29.318266,14.158077,135.279718,3.204060,58.207772,50.819719,142.778885,139.878427,140.540862,135.721311,96.833844,134.017554,-0.000915,0.011664,32.000000,-235.849881,135.920349,-0.096310,24.570097,0.694437,418088.307205,0.980645,19.641914,0.828432,2.809509,11.648645,11.836003,166.763287,167.803219,181.776217,165.954992,62.307131,149.686239,32.000000,145.185835,69.779169,65.361584,89.807102,20.036035,50.258567,73.000000,79.927048,30.291139,42.855934,59.576089,36.858120
49.908230,59.773280,140.233810,143.438105,101.151498,99.228844,29.322351,14.158028,135.285846,3.203986,58.198398,50.821741,142.775105,139.885525,140.534151,135.725289,96.833220,134.022608,-0.000916,0.011674,32.000000,-235.850082,135.925393,-0.098613,24.571323,0.694597,418049.037779,0.980938,19.621160,0.831662,2.810528,6.382542,5.563879,166.765526,167.802838,181.770748,165.954890,62.276593,149.679223,32.000000,145.173471,69.775647,65.359421,89.796356,20.036035,50.270636,73.000000,79.915653,30.291139,42.845466,59.562940,36.879103
49.898092,59.766276,140.255840,143.433542,101.108948,99.240284,29.309677,14.157941,135.289589,3.204281,58.200866,50.816958,142.770851,139.885067,140.527904,135.727277,96.832633,134.025597,-0.000916,0.011645,32.000000,-235.850110,135.925289,-0.102264,24.571634,0.694812,418058.804671,0.980967,19.615571,0.833589,2.811578,9.615697,6.388741,166.767637,167.804048,181.767941,165.950712,60.850646,149.674011,32.000000,145.166547,69.772217,65.357216,89.785026,20.036035,50.268758,73.000000,79.915012,30.291139,42.835084,59.573995,36.838237
49.901963,59.758123,140.062205,143.428706,101.129949,99.244586,29.320204,14.157851,135.288536,3.204352,58.209290,50.811880,142.766948,139.885217,140.521195,135.725341,96.832115,134.027639,-0.000915,0.011626,32.000000,-235.850233,135.923535,-0.105566,24.571295,0.694348,418063.508244,0.980676,19.600607,0.836684,2.809833,10.360284,11.255271,166.769989,167.805258,181.764788,165.949388,56.620657,149.667755,32.000000,145.157318,69.769702,65.355393,89.774589,20.036035,50.251607,73.000000,79.901293,30.291139,42.822194,59.572706,36.906322
49.893793,59.757101,140.088149,143.424715,101.122605,99.244646,29.377753,14.157841,135.289191,3.204415,58.216192,50.810169,142.762284,139.882897,140.514772,135.722716,96.831656,134.027023,-0.000914,0.011608,32.000000,-235.850192,135.918758,-0.108059,24.570835,0.694672,418110.731876,0.981414,19.604081,0.838733,2.810846,14.277894,16.782888,166.772340,167.805893,181.761442,165.948621,52.487388,149.659136,32.000000,145.142564,69.767156,65.353284,89.764293,20.036035,50.265228,73.000000,79.899698,30.291139,42.816088,59.568910,36.866410
49.889800,59.755793,140.148437,143.421114,101.042426,99.244423,29.339881,14.158033,135.288188,3.204520,58.222932,50.809062,142.758566,139.879379,140.509016,135.719045,96.831291,134.026338,-0.000914,0.011599,32.000000,-235.849934,135.916341,-0.109258,24.569702,0.693699,418116.552302,0.980999,19.591926,0.840250,2.806747,12.350674,11.393707,166.774008,167.805760,181.758329,165.944802,48.431480,149.656353,32.000000,145.131724,69.764676,65.350595,89.754233,20.036035,50.235370,73.000000,79.895327,30.291139,42.813177,59.570080,36.832221
49.895116,59.754177,140.329217,143.417837,101.027149,99.244489,29.332814,14.158158,135.288797,3.204298,58.227948,50.808514,142.754915,139.876412,140.503255,135.716229,96.831040,134.025490,-0.000915,0.011545,32.000000,-235.849885,135.914509,-0.106752,24.570164,0.693962,418121.531216,0.979251,19.599350,0.840408,2.807727,8.773711,10.825668,166.774305,167.805597,181.757159,165.942455,49.797998,149.650481,32.000000,145.121908,69.762884,65.348538,89.744069,20.036035,50.322883,73.000000,79.881385,30.291139,42.809851,59.578302,36.749389
49.888446,59.752232,140.309482,143.414817,100.962017,99.244523,29.322862,14.158144,135.288096,3.204040,58.235028,50.799346,142.751815,139.871569,140.497925,135.711004,96.830940,134.021692,-0.000916,0.011546,32.000000,-235.849904,135.912583,-0.104411,24.569737,0.694345,418122.221463,0.980596,19.602169,0.840438,2.809160,21.604680,7.137856,166.774407,167.805045,181.755138,165.942348,53.926135,149.640219,32.000000,145.110208,69.761175,65.345977,89.734424,20.036035,50.461878,73.000000,79.880153,30.291139,42.805806,59.575942,36.804121
49.877519,59.750344,140.416574,143.411955,100.674323,99.240651,29.317583,14.158172,135.279608,3.204049,58.265802,50.782005,142.747880,139.859805,140.491940,135.700126,96.830249,134.013826,-0.000916,0.011539,32.000000,-235.849923,135.899169,-0.101184,24.567412,0.695120,418117.665513,0.980714,19.595058,0.840274,2.812484,16.324974,12.875006,166.773903,167.805991,181.752756,165.939574,58.125770,149.632780,32.000000,145.102536,69.758696,65.343360,89.724802,20.036035,50.572670,73.000000,79.883368,30.291139,42.801806,59.576404,36.778663
49.875766,59.756442,140.456724,143.410366,100.420221,99.226572,29.334054,14.158215,135.267780,3.203645,58.306569,50.771810,142.743889,139.845830,140.485819,135.686039,96.829812,133.999608,-0.000915,0.011562,32.000000,-235.849859,135.885831,-0.099822,24.564698,0.695143,418119.656090,0.981186,19.600008,0.838517,2.812464,11.451549,9.208802,166.773642,167.804524,181.751995,165.935177,62.332042,149.625836,32.000000,145.097894,69.754555,65.340307,89.716170,20.036035,50.503845,73.000000,79.883489,30.291139,42.803553,59.571162,36.671033
49.860984,59.768417,140.355831,143.410296,100.315522,99.206238,29.327628,14.158128,135.253437,3.203452,58.342532,50.762527,142.741961,139.828884,140.480331,135.669936,96.829485,133.985115,-0.000915,0.011553,32.000000,-235.850123,135.869239,-0.096262,24.561056,0.695863,418109.467681,0.981556,19.609417,0.835362,2.815228,10.567149,18.441484,166.773862,167.802846,181.751333,165.933652,65.106841,149.619029,32.000000,145.090007,69.750559,65.337304,89.708703,20.036035,50.510155,73.000000,79.894211,30.291139,42.816790,59.577889,36.835742
49.862842,59.784162,140.379188,143.411994,100.192657,99.202075,29.315198,14.158141,135.236261,3.203179,58.380099,50.751262,142.741717,139.809167,140.474510,135.652072,96.830283,133.969909,-0.000915,0.011570,32.000000,-235.850215,135.852191,-0.092456,24.556075,0.696073,418059.133319,0.980920,19.617328,0.828846,2.816132,10.095449,11.611716,166.773527,167.801851,181.751226,165.931789,65.106841,149.613558,32.000000,145.083659,69.747293,65.335319,89.702457,20.036035,50.544757,73.000000,79.885360,30.291139,42.838202,59.570867,36.686953
49.847175,59.799949,140.210211,143.414956,100.076140,99.177733,29.338700,14.158161,135.216595,3.203012,58.430034,50.737416,142.741627,139.786989,140.468696,135.630896,96.829795,133.950097,-0.000915,0.011592,32.000000,-235.850235,135.831849,-0.090089,24.552641,0.695794,417999.205159,0.981284,19.644588,0.822085,2.814943,9.771522,8.740218,166.772849,167.802828,181.751206,165.929644,66.488560,149.608949,32.000000,145.081026,69.744361,65.332747,89.696944,20.036035,50.515549,73.000000,79.888505,30.291139,42.859734,59.579758,36.666851
49.834116,59.819792,140.024933,143.419039,100.010043,99.153590,29.387743,14.158275,135.195461,3.202813,58.482213,50.725172,142.743092,139.760947,140.463553,135.607396,96.830206,133.927558,-0.000914,0.011613,32.000000,-235.850173,135.806520,-0.092482,24.549921,0.696025,417999.277186,0.981660,19.658413,0.813849,2.815307,13.726282,16.696684,166.771538,167.800828,181.751373,165.926248,70.654711,149.606801,32.000000,145.076017,69.741040,65.330385,89.692051,20.036035,50.412235,73.000000,79.904739,30.291139,42.884276,59.580653,36.633102
49.813868,59.843081,140.175098,143.424143,99.875019,99.129235,29.321845,14.158217,135.165884,3.202661,58.542859,50.697428,142.745173,139.728366,140.458812,135.577412,96.830071,133.904320,-0.000914,0.011597,32.000000,-235.850207,135.775961,-0.090105,24.542910,0.695408,417927.208629,0.981013,19.690404,0.804644,2.812802,8.553818,5.244630,166.769162,167.798764,181.750324,165.923407,74.865032,149.601712,32.000000,145.070753,69.738108,65.327880,89.687491,20.036035,50.470370,73.000000,79.911008,30.291139,42.914739,59.576011,36.688054
49.791500,59.869206,140.090193,143.430168,99.692097,99.096592,29.330415,14.158344,135.131566,3.202123,58.626424,50.676581,142.747626,139.690271,140.454639,135.542854,96.830513,133.873235,-0.000915,0.011611,32.000000,-235.850095,135.739449,-0.090246,24.535207,0.694653,417858.766213,0.979471,19.723757,0.793206,2.809821,8.418034,7.976924,166.766886,167.796684,181.749832,165.920465,79.047906,149.594529,32.000000,145.070705,69.735954,65.326143,89.683116,20.036035,50.490632,73.000000,79.945799,30.291139,42.951425,59.562508,36.696345
49.776019,59.907943,140.016015,143.438493,99.584400,99.059962,29.326507,14.158405,135.094436,3.201588,58.704240,50.658975,142.751817,139.651128,140.450290,135.507382,96.831692,133.837050,-0.000915,0.011598,32.000000,-235.850158,135.702371,-0.088990,24.527980,0.695776,417799.231468,0.981930,19.768000,0.781971,2.813977,10.453175,11.245765,166.763877,167.793985,181.749712,165.918211,81.794068,149.590866,32.000000,145.072906,69.734281,65.324758,89.679353,20.036035,50.467586,73.000000,79.967995,30.291139,43.000316,59.564583,36.737357
49.767839,59.947581,139.938093,143.447967,99.425873,99.023185,29.322236,14.158566,135.056094,3.200995,58.772556,50.642292,142.757495,139.612914,140.445276,135.469009,96.832159,133.802840,-0.000915,0.011587,32.000000,-235.850118,135.666286,-0.087592,24.520423,0.695745,417708.344520,0.981873,19.817278,0.766316,2.813536,6.039072,12.655881,166.760835,167.791565,181.749912,165.918736,81.794068,149.587602,32.000000,145.081997,69.732798,65.323230,89.676320,20.036035,50.405062,73.000000,79.974355,30.291139,43.056076,59.568979,36.731341
49.756336,59.986578,139.804663,143.458055,99.383998,98.986637,29.334820,14.158399,135.018116,3.200374,58.837268,50.627637,142.763179,139.571490,140.442597,135.433103,96.833333,133.763688,-0.000915,0.011609,32.000000,-235.850198,135.627121,-0.084217,24.513665,0.695654,417610.897667,0.982077,19.872046,0.747427,2.812921,8.724313,13.801715,166.758334,167.790251,181.750488,165.917263,81.794068,149.584641,32.000000,145.089163,69.732084,65.322666,89.673656,20.036035,50.289635,73.000000,79.995357,30.291139,43.113331,59.575903,36.683212
49.738438,60.023394,139.630465,143.468221,99.427337,98.957946,29.325662,14.158401,134.977701,3.199778,58.894733,50.615415,142.769575,139.530881,140.441254,135.392429,96.835035,133.727231,-0.000916,0.011573,32.000000,-235.850162,135.587507,-0.083093,24.507865,0.695437,417510.612247,0.982136,19.920155,0.730212,2.811818,7.553720,7.781476,166.754448,167.786820,181.750333,165.915580,81.794068,149.584771,32.000000,145.096162,69.732068,65.321498,89.671305,20.036035,50.318905,73.000000,80.007354,30.291139,43.166088,59.571152,36.664576
49.731040,60.057654,139.722490,143.478052,99.518848,98.933223,29.344017,14.158402,134.938425,3.199038,58.940625,50.603224,142.776630,139.490219,140.441662,135.353970,96.837113,133.691510,-0.000916,0.011561,32.000000,-235.850103,135.548075,-0.083152,24.502492,0.694982,417411.169272,0.981703,19.971068,0.709865,2.809786,15.128528,10.391233,166.752410,167.785221,181.748777,165.917135,81.794068,149.585257,32.000000,145.104984,69.732783,65.321270,89.670213,20.036035,50.372892,73.000000,80.028326,30.291139,43.216588,59.566382,36.721876
49.719429,60.087590,139.716174,143.487426,99.529306,98.916899,29.344519,14.158194,134.898270,3.198384,58.983653,50.587591,142.782582,139.447545,140.442427,135.318061,96.837986,133.654130,-0.000916,0.011544,32.000000,-235.850349,135.507454,-0.081810,24.495884,0.694446,417345.473634,0.982209,20.026426,0.690309,2.807295,5.357633,6.357508,166.748000,167.780729,181.747957,165.914791,81.794068,149.585360,32.000000,145.114533,69.732642,65.320086,89.668465,20.036035,50.292095,73.000000,80.044315,30.291139,43.262938,59.577181,36.649243
49.692093,60.115703,139.697797,143.496281,99.425013,98.891282,29.319662,14.158150,134.856255,3.197497,59.043032,50.565058,142.788738,139.402390,140.445348,135.274149,96.839344,133.613248,-0.000916,0.011520,32.000000,-235.850320,135.462859,-0.083903,24.489476,0.695056,417284.967986,0.981599,20.068352,0.670731,2.809563,6.321485,14.896546,166.743972,167.776153,181.746697,165.912371,83.141130,149.588341,32.000000,145.123546,69.733410,65.318768,89.667709,20.036035,50.295639,73.000000,80.074263,30.291139,43.303235,59.566973,36.733982
49.672225,60.144498,139.448854,143.504556,99.410042,98.857509,29.349238,14.158111,134.811411,3.196404,59.102616,50.548766,142.794600,139.354647,140.447991,135.226446,96.840591,133.572235,-0.000915,0.011487,32.000000,-235.850298,135.419931,-0.083826,24.482895,0.695336,417259.889361,0.981750,20.110321,0.651543,2.810092,8.721189,11.815637,166.740026,167.773039,181.742844,165.914033,87.207889,149.588544,32.000000,145.129575,69.732961,65.316721,89.667369,20.036035,50.272078,73.000000,80.112320,30.291139,43.345142,59.566058,36.503242
49.655908,60.179368,139.436797,143.513843,99.308697,98.820810,29.329803,14.158170,134.766874,3.195524,59.155287,50.533653,142.801046,139.308734,140.449047,135.180168,96.841856,133.529247,-0.000914,0.011475,32.000000,-235.850159,135.376036,-0.084927,24.476431,0.695724,417202.768855,0.982995,20.166775,0.630152,2.811268,10.029225,14.209811,166.734705,167.768463,181.741864,165.910801,89.953159,149.594899,32.000000,145.137916,69.733467,65.315491,89.667501,20.036035,50.227948,73.000000,80.136180,30.291139,43.393011,59.577928,36.615640
49.642459,60.213249,139.326490,143.523214,99.280749,98.776008,29.331333,14.158259,134.721895,3.194426,59.204870,50.519725,142.808018,139.264175,140.451789,135.135059,96.843397,133.488187,-0.000914,0.011494,32.000000,-235.850077,135.332010,-0.083736,24.469262,0.694823,417107.222789,0.982175,20.216173,0.608800,2.807381,13.772219,14.920551,166.730908,167.763979,181.741140,165.909891,89.953159,149.602969,32.000000,145.149841,69.734404,65.314095,89.669181,20.036035,50.139336,73.000000,80.170444,30.291139,43.443250,59.568605,36.719895
49.625379,60.255841,139.015904,143.535525,99.297986,98.735271,29.326045,14.158573,134.665767,3.192857,59.267818,50.495137,142.817166,139.204331,140.456884,135.078178,96.845202,133.432359,-0.000913,0.011470,32.000000,-235.849744,135.274040,-0.079127,24.460109,0.695018,417004.064975,0.982906,20.267970,0.586457,2.808061,5.375578,7.904182,166.724968,167.759946,181.736142,165.909784,89.953159,149.609634,32.000000,145.162405,69.737078,65.312319,89.672424,20.036035,50.014185,73.000000,80.203066,30.291139,43.507232,59.578794,36.585633
49.606651,60.287059,139.018997,143.544511,99.350759,98.702546,29.331455,14.158535,134.619708,3.192188,59.323051,50.477583,142.823865,139.156227,140.460032,135.031646,96.846186,133.387912,-0.000912,0.011480,32.000000,-235.849721,135.226387,-0.079312,24.453331,0.694635,416863.538977,0.982790,20.315807,0.564779,2.806599,12.235035,14.050399,166.720903,167.755699,181.734121,165.908244,89.953159,149.617615,32.000000,145.174570,69.738727,65.310826,89.675026,20.036035,49.997950,73.000000,80.239026,30.291139,43.552302,59.573808,36.705956
49.587967,60.319712,138.991186,143.553363,99.322152,98.661943,29.332136,14.158680,134.573186,3.191136,59.380374,50.459144,142.830814,139.104813,140.462087,134.986632,96.847370,133.344460,-0.000912,0.011495,32.000000,-235.849538,135.177508,-0.081781,24.446292,0.693444,416752.911096,0.983044,20.376125,0.535588,2.801307,29.333024,6.659629,166.716547,167.751664,181.731457,165.908035,89.953159,149.621676,32.000000,145.187077,69.739878,65.309146,89.677534,20.036035,49.921740,73.000000,80.274597,30.291139,43.600618,59.567504,36.679543
49.566242,60.344542,138.816781,143.559744,99.318223,98.637739,29.326409,14.158702,134.542768,3.190005,59.416858,50.445943,142.835887,139.071250,140.463709,134.956665,96.848065,133.311490,-0.000912,0.011520,32.000000,-235.849595,135.147329,-0.084199,24.441771,0.693774,416664.703893,0.983025,20.426785,0.512795,2.802427,7.074970,6.454468,166.713817,167.748773,181.728348,165.908560,89.953159,149.623752,32.000000,145.195154,69.740681,65.308402,89.679703,20.036035,49.884444,73.000000,80.305629,30.291139,43.635118,59.577004,36.647042
49.557308,60.392954,138.928792,143.572814,99.382230,98.588919,29.321698,14.158606,134.482567,3.188430,59.472098,50.429425,142.846833,139.012246,140.469791,134.898181,96.850736,133.254946,-0.000912,0.011507,32.000000,-235.849566,135.088036,-0.086862,24.433204,0.693902,416544.298198,0.983089,20.478840,0.490284,2.802922,6.400676,14.030103,166.709739,167.745076,181.725776,165.908455,89.953159,149.633119,32.000000,145.222744,69.743415,65.307837,89.685753,20.036035,49.908320,73.000000,80.350009,30.291139,43.707862,59.569726,36.693777
49.544092,60.425206,138.707800,143.582642,99.378429,98.552509,29.338427,14.158668,134.442893,3.187766,59.500117,50.421628,142.855422,138.973444,140.475177,134.859791,96.852545,133.213110,-0.000912,0.011499,32.000000,-235.849538,135.050168,-0.086747,24.426595,0.693401,416485.780442,0.983578,20.526236,0.473404,2.800632,10.473979,8.656533,166.707743,167.742974,181.724106,165.908387,88.571440,149.638767,32.000000,145.240578,69.745072,65.306890,89.689910,20.036035,49.794009,73.000000,80.383365,30.291139,43.760623,59.573011,36.509771
49.525885,60.451215,138.490375,143.592063,99.367500,98.524005,29.326807,14.158796,134.405742,3.187195,59.521744,50.411717,142.863528,138.935822,140.481099,134.823094,96.853476,133.174240,-0.000912,0.011491,32.000000,-235.849442,135.016129,-0.086527,24.419809,0.694076,416341.574669,0.983569,20.583931,0.442967,2.803397,6.717947,7.470567,166.704978,167.740215,181.721204,165.909500,84.453906,149.645863,32.000000,145.257423,69.746628,65.306080,89.693898,20.036035,49.682228,73.000000,80.423033,30.291139,43.800110,59.567572,36.698399
49.509845,60.470382,138.470882,143.600539,99.289031,98.495461,29.321484,14.158698,134.363445,3.186766,59.550522,50.388515,142.871255,138.893893,140.487577,134.783420,96.854104,133.136418,-0.000912,0.011522,32.000000,-235.849603,134.976357,-0.086135,24.411539,0.693198,416233.286904,0.983017,20.629917,0.420608,2.799684,6.756328,12.030180,166.702299,167.739029,181.717734,165.910444,80.391869,149.653326,32.000000,145.276315,69.747926,65.305583,89.698047,20.036035,49.653448,73.000000,80.464871,30.291139,43.833182,59.565183,36.686953
49.491105,60.491115,138.466719,143.608647,99.169149,98.458860,29.324835,14.158750,134.319787,3.186226,59.594128,50.367294,142.878571,138.850843,140.494354,134.742948,96.855348,133.095457,-0.000912,0.011525,32.000000,-235.849465,134.935180,-0.083819,24.403056,0.692457,416155.737885,0.983586,20.674851,0.400582,2.796323,19.810881,7.953107,166.699613,167.736233,181.716245,165.910204,76.296673,149.663312,32.000000,145.292507,69.748983,65.305514,89.703564,20.036035,49.584687,73.000000,80.509397,30.291139,43.864206,59.572008,36.635450
49.471836,60.514885,138.318633,143.617167,99.135289,98.421700,29.313818,14.158777,134.277374,3.185644,59.634487,50.349929,142.885971,138.810764,140.500724,134.700177,96.856687,133.054848,-0.000913,0.011502,32.000000,-235.849539,134.892929,-0.080484,24.395588,0.692677,416067.870745,0.983879,20.710695,0.381368,2.796835,11.501638,9.684384,166.697142,167.730687,181.713966,165.911774,73.521680,149.674164,32.000000,145.303695,69.749238,65.304978,89.709565,20.036035,49.455272,73.000000,80.551786,30.291139,43.897584,59.574358,36.419089
49.466376,60.543162,138.234710,143.626882,99.127163,98.392529,29.326128,14.158825,134.235969,3.184977,59.670897,50.336199,142.894779,138.768372,140.507508,134.660343,96.858322,133.014169,-0.000913,0.011502,32.000000,-235.849410,134.852226,-0.077205,24.388508,0.692974,415948.984169,0.983864,20.750917,0.359991,2.797810,6.712161,5.812151,166.694568,167.727616,181.708914,165.915107,73.521680,149.685043,32.000000,145.315998,69.748293,65.304542,89.715711,20.036035,49.497416,73.000000,80.600655,30.291139,43.940782,59.570690,36.523051
49.449285,60.568908,138.179847,143.637315,99.086476,98.364025,29.342831,14.158753,134.195007,3.184119,59.711351,50.318991,142.904557,138.729462,140.514331,134.620940,96.859402,132.975388,-0.000912,0.011504,32.000000,-235.849424,134.811487,-0.074520,24.381165,0.692541,415831.916861,0.984345,20.794734,0.338689,2.795907,6.803111,6.905862,166.693984,167.725195,181.706617,165.916743,73.521680,149.698684,32.000000,145.341026,69.746873,65.305029,89.721793,20.036035,49.420598,73.000000,80.642955,30.291139,43.981703,59.559852,36.669419
49.430608,60.596304,138.135122,143.648184,99.115843,98.327568,29.314653,14.158773,134.153372,3.183012,59.756175,50.301689,142.913634,138.687664,140.521063,134.582669,96.860362,132.933568,-0.000911,0.011510,32.000000,-235.849488,134.771956,-0.073144,24.374565,0.692268,415743.988481,0.983832,20.828691,0.317050,2.794519,10.510231,8.660111,166.693339,167.721071,181.705232,165.920046,76.236711,149.712518,32.000000,145.360327,69.744805,65.305374,89.727802,20.036035,49.369694,73.000000,80.686005,30.291139,44.022730,59.568890,36.525472
49.419684,60.625453,137.862961,143.659441,99.121369,98.290899,29.325649,14.158759,134.110422,3.182577,59.796533,50.287362,142.922667,138.647317,140.527677,134.544198,96.860982,132.893605,-0.000910,0.011556,32.000000,-235.849486,134.732046,-0.073394,24.366848,0.692321,415665.251051,0.983427,20.872225,0.296895,2.794375,7.195562,9.510383,166.693490,167.718073,181.700179,165.926779,78.926420,149.724735,32.000000,145.373331,69.741983,65.305217,89.732783,20.036035,49.197002,73.000000,80.739261,30.291139,44.066263,59.566982,36.517548
49.405061,60.656460,137.647721,143.671038,99.196122,98.254224,29.321572,14.158640,134.069448,3.182211,59.830914,50.275429,142.931906,138.606435,140.534506,134.505946,96.861733,132.855533,-0.000909,0.011584,32.000000,-235.849614,134.691787,-0.073723,24.359431,0.692373,415555.301719,0.984487,20.919061,0.275364,2.794526,15.202131,16.235077,166.694143,167.717329,181.697006,165.930871,76.147639,149.737347,32.000000,145.396893,69.738667,65.304834,89.736719,20.036035,49.100981,73.000000,80.778473,30.291139,44.113944,59.570513,36.559955
49.392124,60.684277,137.574847,143.682535,99.287361,98.217447,29.333917,14.158612,134.030853,3.181939,59.862303,50.264366,142.941093,138.565703,140.541904,134.469299,96.862027,132.816100,-0.000908,0.011588,32.000000,-235.849644,134.656296,-0.073594,24.352763,0.691214,415443.048582,0.984065,20.959586,0.255078,2.789637,10.475904,8.460908,166.694513,167.716407,181.695796,165.933390,71.948004,149.753947,32.000000,145.419800,69.735453,65.304936,89.739335,20.036035,49.001822,73.000000,80.823761,30.291139,44.158729,59.567032,36.557240
49.369613,60.710407,137.554522,143.693462,99.356972,98.180812,29.326477,14.158575,133.994498,3.181425,59.892341,50.252704,142.950203,138.525471,140.549290,134.433804,96.861448,132.781526,-0.000908,0.011558,32.000000,-235.849618,134.621354,-0.073548,24.346687,0.690398,415334.790942,0.984234,21.005821,0.235589,2.786106,8.379741,5.917193,166.694700,167.715552,181.691227,165.940984,67.741731,149.764387,32.000000,145.434141,69.733055,65.304816,89.740986,20.036035,48.938215,73.000000,80.886788,30.291139,44.200921,59.577830,36.523198
49.364676,60.735050,137.594434,143.703902,99.365315,98.135915,29.343736,14.158418,133.959823,3.180807,59.913920,50.246608,142.959615,138.491686,140.556781,134.399707,96.861077,132.748909,-0.000908,0.011539,32.000000,-235.849693,134.588645,-0.077290,24.341766,0.690222,415221.620470,0.983807,21.047113,0.215883,2.785360,8.791696,8.076347,166.695686,167.715954,181.686179,165.946314,64.966933,149.772936,32.000000,145.452302,69.731090,65.304944,89.741541,20.036035,48.936470,73.000000,80.932167,30.291139,44.240825,59.575922,36.533469
49.352136,60.758407,137.484396,143.713934,99.316293,98.099296,29.330037,14.158452,133.928144,3.180189,59.929238,50.240879,142.969527,138.460577,140.564753,134.369941,96.860984,132.720391,-0.000908,0.011513,32.000000,-235.849593,134.559032,-0.078826,24.337984,0.690438,415115.151453,0.984249,21.096699,0.199439,2.786218,8.121967,7.179477,166.697772,167.714879,181.684755,165.948404,64.966933,149.787702,32.000000,145.480513,69.729736,65.306021,89.741492,20.036035,48.899326,73.000000,80.981262,30.291139,44.278087,59.578528,36.698472
49.351388,60.775803,137.544931,143.722904,99.415665,98.078883,29.319944,14.158429,133.900925,3.179452,59.939248,50.236019,142.978484,138.434009,140.573284,134.344096,96.860611,132.695738,-0.000908,0.011517,32.000000,-235.849719,134.533067,-0.080440,24.333725,0.690584,414959.793489,0.983392,21.126486,0.183746,2.787306,9.573706,9.989696,166.699338,167.711937,181.682697,165.953085,63.585213,149.799020,32.000000,145.497349,69.728154,65.306846,89.740588,20.036035,48.886153,73.000000,81.027401,30.291139,44.309763,59.576502,36.542787
49.347306,60.790720,137.616844,143.731176,99.515746,98.062933,29.324010,14.158398,133.877686,3.178733,59.939416,50.233765,142.986495,138.411021,140.582277,134.319562,96.859272,132.670803,-0.000907,0.011492,32.000000,-235.849801,134.510050,-0.077842,24.329790,0.690123,414842.674674,0.983819,21.162913,0.169792,2.785784,6.398160,7.298331,166.701324,167.711276,181.678467,165.957750,59.419062,149.808321,32.000000,145.513153,69.726532,65.307460,89.737868,20.036035,48.871042,73.000000,81.064390,30.291139,44.336901,59.574024,36.550050
49.347188,60.802150,137.432278,143.738676,99.571008,98.038405,29.322914,14.158312,133.858743,3.178564,59.927810,50.236004,142.993985,138.392388,140.591696,134.301022,96.857744,132.649040,-0.000908,0.011501,32.000000,-235.849877,134.491354,-0.077876,24.328109,0.690448,414778.906339,0.984014,21.181088,0.158021,2.787053,13.981748,7.984419,166.703821,167.712961,181.675926,165.959315,55.208741,149.822489,32.000000,145.535933,69.724882,65.308392,89.734575,20.036035,48.776305,73.000000,81.103894,30.291139,44.360559,59.577368,36.598252
49.348981,60.809084,137.448531,143.745329,99.544733,98.017564,29.318042,14.158222,133.845078,3.178458,59.912321,50.230747,143.001924,138.377535,140.601494,134.283336,96.856635,132.634322,-0.000909,0.011502,32.000000,-235.849813,134.479752,-0.077831,24.327342,0.690903,414735.115118,0.983846,21.200260,0.147073,2.788741,19.780016,10.054891,166.706643,167.714026,181.674040,165.962095,51.025868,149.838458,32.000000,145.549459,69.723424,65.309927,89.732033,20.036035,48.742179,73.000000,81.144917,30.291139,44.374598,59.578174,36.657240
49.348520,60.809290,137.332443,143.750332,99.446591,98.005387,29.345764,14.158252,133.832355,3.178189,59.900818,50.229564,143.008982,138.365399,140.611665,134.267329,96.855105,132.622423,-0.000908,0.011527,32.000000,-235.849597,134.468524,-0.075446,24.327376,0.689886,414648.753489,0.983668,21.211814,0.137876,2.785007,13.578120,6.310078,166.709868,167.713423,181.671007,165.967305,48.279706,149.852100,32.000000,145.561454,69.721180,65.311443,89.728770,20.036035,48.638553,73.000000,81.179786,30.291139,44.382232,59.566500,36.677489
49.342781,60.810425,137.334886,143.754823,99.517881,97.993372,29.324126,14.158034,133.822770,3.177997,59.881350,50.234188,143.014696,138.354257,140.621740,134.256354,96.852711,132.611734,-0.000909,0.011526,32.000000,-235.849690,134.458402,-0.073438,24.328654,0.689824,414569.648320,0.983601,21.216880,0.131734,2.785235,7.848804,6.042421,166.712842,167.716839,181.666739,165.969870,48.279706,149.863634,32.000000,145.573476,69.718092,65.312567,89.724386,20.036035,48.645429,73.000000,81.224251,30.291139,44.387321,59.578017,36.651517
49.350424,60.810051,137.496633,143.758850,99.535640,97.981073,29.328079,14.158013,133.817911,3.177625,59.852193,50.236851,143.020541,138.350673,140.632088,134.249305,96.850110,132.606657,-0.000909,0.011499,32.000000,-235.849785,134.456281,-0.073409,24.329710,0.689166,414521.502259,0.982561,21.217566,0.127399,2.782909,12.763166,15.983045,166.714749,167.719330,181.665768,165.970238,48.279706,149.877174,32.000000,145.585254,69.714487,65.313854,89.719792,20.036035,48.735882,73.000000,81.259416,30.291139,44.393748,59.576522,36.721436
49.354518,60.805731,137.605638,143.762465,99.492004,97.968786,29.332635,14.157934,133.817832,3.177330,59.824846,50.238480,143.025517,138.347029,140.641699,134.249432,96.847183,132.604817,-0.000908,0.011521,32.000000,-235.849862,134.456478,-0.073298,24.330497,0.689150,414480.019256,0.983294,21.224683,0.124524,2.783282,7.112337,6.186573,166.717644,167.720646,181.665835,165.973433,48.279706,149.889516,32.000000,145.595490,69.710521,65.314523,89.714796,20.036035,48.708679,73.000000,81.291312,30.291139,44.391679,59.569707,36.634936
49.350446,60.796967,137.311931,143.764799,99.468076,97.956763,29.320816,14.157970,133.819911,3.177397,59.802442,50.241082,143.029967,138.346593,140.650586,134.249681,96.843766,132.602496,-0.000907,0.011516,32.000000,-235.849918,134.456698,-0.071929,24.330395,0.689720,414427.514132,0.982870,21.216342,0.124622,2.786129,10.809804,11.640309,166.720306,167.724859,181.662540,165.977801,48.279706,149.899560,32.000000,145.603482,69.706610,65.315048,89.708884,20.036035,48.531281,73.000000,81.329723,30.291139,44.385336,59.563786,36.721143
49.360294,60.790551,137.069781,143.766983,99.482253,97.944446,29.312522,14.158120,133.823503,3.177721,59.776447,50.248610,143.034484,138.349407,140.659794,134.252375,96.841073,132.604363,-0.000907,0.011523,32.000000,-235.849656,134.459388,-0.070028,24.331004,0.690079,414373.035877,0.982493,21.207755,0.126643,2.788106,5.809865,29.942339,166.725350,167.730514,181.662625,165.979541,48.279706,149.911928,32.000000,145.618822,69.703631,65.316768,89.703176,20.036035,48.468668,73.000000,81.367148,30.291139,44.378508,59.573149,36.627159
49.373197,60.783848,137.059365,143.768936,99.566578,97.944480,29.349671,14.158157,133.831238,3.178108,59.743213,50.257969,143.038847,138.357502,140.668183,134.261102,96.838361,132.610311,-0.000908,0.011522,32.000000,-235.849705,134.467063,-0.066911,24.332591,0.688587,414319.999345,0.982835,21.203235,0.128915,2.782385,6.983732,7.406676,166.731154,167.734285,181.665186,165.983099,46.932644,149.924742,32.000000,145.633741,69.700958,65.319118,89.697115,20.036035,48.376578,73.000000,81.390618,30.291139,44.375015,59.569913,36.655992
49.388311,60.774227,137.352098,143.770575,99.652871,97.944562,29.349701,14.158127,133.841495,3.178806,59.709627,50.264802,143.042177,138.368666,140.676357,134.271219,96.834092,132.619284,-0.000909,0.011531,32.000000,-235.849849,134.477193,-0.063581,24.333833,0.687111,414258.344117,0.982758,21.186553,0.132528,2.776924,10.123907,5.786032,166.735806,167.739630,181.665220,165.988833,42.865885,149.930470,32.000000,145.638452,69.698638,65.321146,89.689496,20.036035,48.395820,73.000000,81.407997,30.291139,44.365207,59.570965,36.605883
49.383842,60.760963,137.284239,143.770835,99.672796,97.948629,29.321413,14.158081,133.852352,3.179042,59.682540,50.269227,143.044599,138.378421,140.685310,134.281632,96.829885,132.628164,-0.000911,0.011545,32.000000,-235.849849,134.485755,-0.061271,24.336160,0.686805,414246.602677,0.981215,21.166405,0.138172,2.775987,11.014480,14.279145,166.741326,167.745843,181.667047,165.991246,40.120614,149.936014,32.000000,145.647370,69.696683,65.323061,89.680841,20.036035,48.395274,73.000000,81.453591,30.291139,44.351862,59.576247,36.666264
49.394160,60.749611,137.271220,143.770921,99.688735,97.960702,29.353195,14.157974,133.864413,3.179217,59.659541,50.274682,143.046617,138.388242,140.692898,134.292638,96.825199,132.637783,-0.000911,0.011537,32.000000,-235.849841,134.495363,-0.058909,24.339271,0.687968,414233.442648,0.980861,21.141036,0.146864,2.781065,12.737283,5.581104,166.747172,167.751063,181.671627,165.991216,40.120614,149.945641,32.000000,145.655926,69.694713,65.325194,89.670511,20.036035,48.420774,73.000000,81.468067,30.291139,44.338081,59.576984,36.698986
49.402394,60.739624,137.297902,143.771027,99.770317,97.968707,29.338704,14.157843,133.880566,3.179719,59.628098,50.288117,143.048943,138.404779,140.699256,134.309266,96.819930,132.650028,-0.000911,0.011537,32.000000,-235.849935,134.509152,-0.059146,24.343100,0.687637,414244.411153,0.981911,21.132428,0.155449,2.779942,18.733666,10.298259,166.752894,167.754708,181.674456,165.995416,40.120614,149.950703,32.000000,145.654428,69.692595,65.327263,89.658655,20.036035,48.373889,73.000000,81.495407,30.291139,44.326986,59.569687,36.816520
49.415662,60.730457,137.249871,143.771345,99.848274,97.968670,29.335770,14.157747,133.900031,3.179833,59.587012,50.301683,143.051724,138.424764,140.706102,134.328302,96.815139,132.667893,-0.000913,0.011560,32.000000,-235.850055,134.527457,-0.057033,24.347892,0.687387,414283.553699,0.980715,21.110326,0.164874,2.779098,7.678250,15.136968,166.758830,167.760443,181.677210,165.999921,40.120614,149.951860,32.000000,145.656907,69.691000,65.330079,89.646414,20.036035,48.357850,73.000000,81.518261,30.291139,44.317603,59.576404,36.812338
49.435034,60.713565,137.173266,143.770542,99.898736,97.988955,29.333177,14.157683,133.922737,3.180123,59.543250,50.315125,143.054097,138.450464,140.713735,134.350111,96.810294,132.691346,-0.000914,0.011538,32.000000,-235.850108,134.549199,-0.053466,24.352536,0.687324,414309.260220,0.981074,21.091763,0.176179,2.779175,6.510963,9.063404,166.764479,167.765732,181.682373,166.001006,40.120614,149.961898,32.000000,145.663799,69.690087,65.333200,89.633688,20.036035,48.239568,73.000000,81.527376,30.291139,44.300780,59.568163,36.747115
49.448504,60.693887,137.355386,143.768975,99.954229,98.009124,29.330449,14.157569,133.946769,3.180709,59.497432,50.331120,143.055057,138.475873,140.721148,134.373315,96.804411,132.714603,-0.000914,0.011505,32.000000,-235.850270,134.573352,-0.049909,24.357999,0.686720,414298.059762,0.980859,21.068777,0.189773,2.777457,12.849175,11.314335,166.769784,167.770292,181.688040,166.003321,40.120614,149.969468,32.000000,145.660583,69.688970,65.335752,89.619914,20.036035,48.303230,73.000000,81.545403,30.291139,44.278182,59.574880,36.863842
49.466436,60.672068,137.381422,143.766579,100.132372,98.033419,29.324075,14.157592,133.976840,3.181040,59.445034,50.352191,143.055424,138.502144,140.727166,134.401122,96.798191,132.739853,-0.000914,0.011487,32.000000,-235.850335,134.600787,-0.046328,24.364547,0.686023,414359.776334,0.980683,21.031716,0.206174,2.774819,10.114685,8.849082,166.775336,167.777003,181.691780,166.008420,40.120614,149.975458,32.000000,145.654425,69.687775,65.338306,89.605156,20.036035,48.329292,73.000000,81.557332,30.291139,44.251484,59.573680,36.872279
49.479097,60.648754,137.599057,143.763290,100.226953,98.065761,29.330314,14.157400,134.006794,3.181134,59.392312,50.369270,143.055096,138.531735,140.732447,134.429038,96.791877,132.767831,-0.000914,0.011495,32.000000,-235.850661,134.630397,-0.043098,24.370872,0.686665,414422.657235,0.980632,20.998016,0.223514,2.777746,5.185751,9.409217,166.780510,167.784046,181.696428,166.010592,40.120614,149.985315,32.000000,145.649537,69.686812,65.341398,89.590291,20.036035,48.384659,73.000000,81.567961,30.291139,44.221458,59.567877,36.820262
49.502464,60.622300,137.453413,143.758555,100.344936,98.102228,29.382454,14.157158,134.038626,3.181499,59.339433,50.385052,143.054317,138.565846,140.738509,134.458087,96.785441,132.800356,-0.000914,0.011486,32.000000,-235.850964,134.660644,-0.041045,24.377616,0.686450,414498.088504,0.980642,20.957536,0.242172,2.777265,7.425289,6.362524,166.787360,167.788478,181.701602,166.013891,40.120614,149.991773,32.000000,145.643291,69.686487,65.344814,89.575230,20.036035,48.265162,73.000000,81.572507,30.291139,44.188308,59.578489,36.774041
49.526215,60.595379,137.385673,143.753066,100.510078,98.130990,29.321051,14.157188,134.074104,3.181930,59.281570,50.406600,143.051986,138.602917,140.743466,134.493156,96.778816,132.833953,-0.000915,0.011470,32.000000,-235.850929,134.692540,-0.041203,24.385453,0.687339,414609.020488,0.980421,20.921048,0.262265,2.780953,8.053640,8.772172,166.793396,167.793414,181.705136,166.020224,40.120614,149.993914,32.000000,145.635973,69.686635,65.347863,89.559369,20.036035,48.329101,73.000000,81.575136,30.291139,44.153187,59.572096,36.778663
49.546971,60.566770,137.402319,143.746788,100.731505,98.167549,29.346668,14.157195,134.114031,3.182145,59.214128,50.433614,143.048510,138.645420,140.747933,134.532720,96.772097,132.869506,-0.000914,0.011460,32.000000,-235.850994,134.731531,-0.041117,24.393981,0.686264,414727.201866,0.978470,20.870290,0.284717,2.776698,9.646035,6.470526,166.798881,167.801148,181.709071,166.024323,40.120614,149.999242,32.000000,145.633525,69.687021,65.350946,89.542010,20.036035,48.320706,73.000000,81.571037,30.291139,44.117259,59.568310,36.854231
49.568451,60.535255,137.613494,143.739684,100.869364,98.212989,29.309636,14.157118,134.156394,3.182689,59.143259,50.458082,143.044705,138.689552,140.752234,134.574357,96.764907,132.908644,-0.000913,0.011489,32.000000,-235.850960,134.775042,-0.040998,24.403132,0.685488,414811.940899,0.980220,20.818671,0.307882,2.773999,10.252417,9.769679,166.804343,167.809122,181.715215,166.027358,40.120614,150.001603,32.000000,145.628016,69.688170,65.354521,89.523640,20.036035,48.270478,73.000000,81.573206,30.291139,44.074928,59.569294,36.876388
49.592363,60.498175,137.825755,143.730606,101.086405,98.257702,29.328157,14.157148,134.202482,3.183674,59.073602,50.479727,143.039847,138.738321,140.755698,134.620688,96.757401,132.950575,-0.000915,0.011480,32.000000,-235.850933,134.821586,-0.041038,24.412567,0.685215,414930.099969,0.979205,20.768490,0.332103,2.773173,14.388210,5.749161,166.810506,167.817582,181.721337,166.031464,40.120614,150.002707,32.000000,145.618270,69.689953,65.358462,89.505215,20.036035,48.380574,73.000000,81.554623,30.291139,44.027110,59.567907,36.878882
49.615253,60.460429,137.974448,143.720602,101.221663,98.294379,29.341722,14.157153,134.250883,3.184377,58.998821,50.502739,143.033700,138.787268,140.758030,134.667291,96.749311,132.996317,-0.000917,0.011454,32.000000,-235.851003,134.871002,-0.041146,24.423557,0.685917,415082.310034,0.980348,20.714654,0.358555,2.776231,11.881860,8.439334,166.816212,167.826434,181.726754,166.035141,40.120614,150.002939,32.000000,145.606648,69.692209,65.362011,89.486502,20.036035,48.547290,73.000000,81.563678,30.291139,43.975967,59.569264,36.754745
49.636957,60.420691,137.977841,143.709663,101.315375,98.343218,29.333298,14.157078,134.304095,3.185518,58.918413,50.530986,143.026708,138.842291,140.759810,134.716865,96.741460,133.044985,-0.000919,0.011483,32.000000,-235.851082,134.924063,-0.041301,24.434843,0.686578,415223.463065,0.979560,20.652738,0.386691,2.779173,13.692277,5.466694,166.821882,167.834874,181.733174,166.037092,38.763098,149.998867,32.000000,145.594519,69.695323,65.365837,89.467900,20.036035,48.565873,73.000000,81.552521,30.291139,43.923676,59.565704,36.867877
49.666486,60.377632,138.030572,143.697782,101.371555,98.400010,29.323854,14.157005,134.358067,3.186295,58.842522,50.555805,143.019387,138.898646,140.760264,134.768316,96.733522,133.095785,-0.000919,0.011485,32.000000,-235.851115,134.975001,-0.041051,24.446434,0.686829,415331.133305,0.978879,20.591223,0.417283,2.780888,6.089135,5.904874,166.827465,167.842086,181.741482,166.038830,34.698711,149.993040,32.000000,145.587038,69.698789,65.370339,89.449186,20.036035,48.519686,73.000000,81.534367,30.291139,43.864038,59.567956,37.034054
49.684988,60.332784,138.230269,143.684787,101.401773,98.452830,29.335025,14.157021,134.409744,3.186779,58.775232,50.578551,143.011374,138.955565,140.760299,134.819839,96.725663,133.146923,-0.000920,0.011463,32.000000,-235.851134,135.029707,-0.040801,24.455802,0.686457,415488.374066,0.979074,20.528958,0.449066,2.779740,9.811111,8.981976,166.832178,167.850876,181.748854,166.041347,32.000000,149.987102,32.000000,145.571250,69.703218,65.375734,89.431325,20.036035,48.573161,73.000000,81.520209,30.291139,43.802467,59.568556,36.876755
49.708749,60.290965,138.344244,143.671760,101.439737,98.513875,29.318357,14.157018,134.461762,3.187247,58.709775,50.601544,143.003116,139.012717,140.759371,134.872208,96.717934,133.199455,-0.000921,0.011439,32.000000,-235.851096,135.084627,-0.040898,24.465100,0.686245,415669.879275,0.979203,20.455260,0.481979,2.779149,5.433612,6.229570,166.838269,167.858920,181.757236,166.042633,34.780223,149.981571,32.000000,145.554019,69.708607,65.381498,89.413824,20.036035,48.726054,73.000000,81.508614,30.291139,43.741985,59.560895,36.883138
49.733721,60.250642,138.353033,143.658849,101.586470,98.570871,29.327569,14.157138,134.517849,3.187742,58.639182,50.632946,142.995451,139.074422,140.758469,134.923990,96.710539,133.252256,-0.000921,0.011448,32.000000,-235.850937,135.140206,-0.040921,24.475249,0.686952,415839.379395,0.978839,20.391224,0.514972,2.782134,13.816446,5.808811,166.844191,167.866345,181.768100,166.043211,38.993086,149.977149,32.000000,145.536311,69.715385,65.388123,89.396905,20.036035,48.695824,73.000000,81.487676,30.291139,43.685634,59.572077,36.985999
49.764922,60.210287,138.437548,143.646206,101.770320,98.635925,29.316348,14.157115,134.573768,3.188522,58.565258,50.658069,142.986737,139.134767,140.756189,134.979760,96.702700,133.308176,-0.000922,0.011454,32.000000,-235.851028,135.195917,-0.038279,24.484964,0.687236,416044.020245,0.979380,20.324768,0.548512,2.783097,7.983124,5.181133,166.849039,167.873877,181.777894,166.043811,40.404462,149.974025,32.000000,145.516737,69.722553,65.394131,89.379937,20.036035,48.740730,73.000000,81.462911,30.291139,43.629007,59.569195,36.832955
49.780082,60.165109,138.398035,143.632701,101.942467,98.696805,29.316960,14.157176,134.631052,3.189217,58.501015,50.679414,142.976284,139.196805,140.753167,135.034515,96.694979,133.357437,-0.000922,0.011451,32.000000,-235.850885,135.252803,-0.035521,24.494914,0.686924,416231.914321,0.978994,20.258563,0.581844,2.781876,6.041603,5.761823,166.853937,167.882444,181.787229,166.045511,40.404462,149.965430,32.000000,145.497992,69.729889,65.399840,89.363708,20.036035,48.726518,73.000000,81.449159,30.291139,43.567559,59.561544,37.022242
49.797543,60.123218,138.362335,143.619024,102.150934,98.749565,29.321493,14.157075,134.686483,3.190186,58.438348,50.703433,142.965683,139.253558,140.749794,135.087442,96.687084,133.409189,-0.000921,0.011460,32.000000,-235.850911,135.305790,-0.033999,24.504465,0.686955,416450.397296,0.979236,20.185881,0.617142,2.781830,17.187124,6.742438,166.858097,167.890364,181.795475,166.046709,43.099240,149.954609,32.000000,145.475315,69.737032,65.405789,89.347940,20.036035,48.706637,73.000000,81.422840,30.291139,43.505934,59.580368,36.893996
49.828241,60.083045,138.508901,143.605268,102.316002,98.791975,29.333094,14.156949,134.742931,3.191008,58.372184,50.727956,142.955432,139.312584,140.745785,135.143714,96.679806,133.463039,-0.000921,0.011493,32.000000,-235.850809,135.362948,-0.032022,24.515519,0.686583,416654.700926,0.979374,20.125004,0.649044,2.780189,7.159241,8.088159,166.861116,167.898117,181.804344,166.048639,47.187674,149.946430,32.000000,145.455816,69.744612,65.411811,89.333537,20.036035,48.740283,73.000000,81.393071,30.291139,43.448812,59.571280,36.915199
49.847523,60.043021,138.625627,143.591529,102.403693,98.850684,29.327304,14.157042,134.800922,3.191836,58.310040,50.750572,142.944570,139.374008,140.740832,135.199447,96.672681,133.518752,-0.000922,0.011502,32.000000,-235.850678,135.419838,-0.032102,24.526123,0.686156,416828.079855,0.979260,20.065036,0.682339,2.778497,8.328513,8.104032,166.865171,167.905330,181.813331,166.051359,51.355912,149.935830,32.000000,145.434492,69.752114,65.417804,89.320437,20.036035,48.824663,73.000000,81.369171,30.291139,43.391806,59.567140,37.044106
49.869073,60.001397,138.806544,143.577221,102.501177,98.909975,29.321413,14.157014,134.853103,3.192213,58.261119,50.767788,142.932705,139.429294,140.734867,135.252520,96.665083,133.570401,-0.000922,0.011489,32.000000,-235.850744,135.470793,-0.028343,24.536096,0.686310,416950.635958,0.978526,19.993089,0.716036,2.779727,6.507290,8.306752,166.868023,167.911148,181.821005,166.052660,55.575568,149.924541,32.000000,145.412808,69.759375,65.423492,89.307732,20.036035,48.971174,73.000000,81.336750,30.291139,43.333064,59.569559,36.999792
49.895503,59.964682,139.087066,143.563292,102.629977,98.960873,29.317202,14.156989,134.902906,3.192922,58.220001,50.787113,142.920824,139.482454,140.728433,135.305272,96.657348,133.621225,-0.000923,0.011476,32.000000,-235.850905,135.521929,-0.027166,24.545346,0.686613,417148.801921,0.978781,19.933115,0.750486,2.780993,7.151304,5.667757,166.871640,167.916409,181.828910,166.053451,56.985968,149.909345,32.000000,145.395242,69.767147,65.428914,89.295477,20.036035,49.019248,73.000000,81.313149,30.291139,43.276868,59.579866,36.970885
49.905138,59.931473,138.856583,143.550005,102.667559,99.009568,29.310506,14.157049,134.952839,3.193740,58.185793,50.801341,142.909959,139.534562,140.721463,135.357144,96.650493,133.667834,-0.000922,0.011489,32.000000,-235.850912,135.570953,-0.027175,24.553158,0.687216,417346.553746,0.978992,19.869204,0.783408,2.783419,9.805220,10.161419,166.875396,167.922035,181.838918,166.054409,56.985968,149.894686,32.000000,145.374441,69.775762,65.434541,89.284665,20.036035,48.944432,73.000000,81.285921,30.291139,43.227528,59.565822,37.073893
49.915490,59.900369,138.964238,143.537622,102.644334,99.058210,29.321105,14.157153,134.997057,3.194222,58.170253,50.813021,142.898740,139.583130,140.713242,135.403213,96.643670,133.711187,-0.000922,0.011510,32.000000,-235.850832,135.615110,-0.027182,24.560982,0.688206,417512.662177,0.978970,19.805163,0.816058,2.787567,10.623862,6.332926,166.877724,167.923613,181.848747,166.055266,59.689545,149.880011,32.000000,145.351478,69.784784,65.439880,89.275151,20.036035,49.026342,73.000000,81.264450,30.291139,43.182548,59.567120,37.016520
49.924180,59.878754,139.006255,143.526510,102.677565,99.107041,29.318515,14.157095,135.039861,3.195058,58.159667,50.827465,142.888033,139.629528,140.704248,135.444969,96.636541,133.753304,-0.000921,0.011517,32.000000,-235.850850,135.658364,-0.027202,24.568339,0.686984,417682.704790,0.979382,19.761995,0.845752,2.782411,13.247570,5.720231,166.881296,167.926824,181.857356,166.055422,63.813395,149.861141,32.000000,145.333278,69.794285,65.445885,89.267025,20.036035,49.087769,73.000000,81.248306,30.291139,43.146492,59.564484,37.028552
49.946793,59.861014,139.176741,143.516860,102.644853,99.155820,29.317805,14.156935,135.079819,3.195855,58.144671,50.842866,142.878801,139.674119,140.695201,135.487447,96.629856,133.795681,-0.000922,0.011519,32.000000,-235.850992,135.699254,-0.027177,24.575750,0.687414,417854.720319,0.979204,19.720194,0.873815,2.783990,7.714598,12.310104,166.884686,167.930262,181.867988,166.051954,65.199426,149.846152,32.000000,145.311721,69.803112,65.452266,89.259918,20.036035,49.112729,73.000000,81.215620,30.291139,43.117639,59.570818,36.937136
49.955208,59.844752,139.179863,143.508016,102.568296,99.204522,29.326933,14.156812,135.116832,3.196339,58.134619,50.849030,142.870330,139.719562,140.685885,135.525737,96.623582,133.835288,-0.000922,0.011515,32.000000,-235.851100,135.739913,-0.027159,24.581927,0.687572,418041.483273,0.979530,19.689599,0.901572,2.784347,6.032560,7.326495,166.888096,167.931044,181.879473,166.049213,65.199426,149.832310,32.000000,145.289395,69.812340,65.458405,89.254183,20.036035,49.143068,73.000000,81.186743,30.291139,43.094255,59.569913,36.894290
