OSU 80 Ton Compressor Load Stand
49.956853,59.827572,139.329055,143.499323,102.561401,99.245220,29.313499,14.156791,135.152604,3.196475,58.135767,50.856536,142.861751,139.762474,140.676124,135.560396,96.617306,133.870755,-0.000921,0.011499,32.000000,-235.851237,135.778882,-0.027166,24.587465,0.688156,418222.508534,0.979502,19.648498,0.929010,2.786500,10.075899,8.323204,166.890252,167.932664,181.887077,166.048989,65.199426,149.812920,32.000000,145.264574,69.821227,65.463830,89.249640,20.036035,49.247192,73.000000,81.169911,30.291139,43.068812,59.571939,36.783065
49.967944,59.817161,139.421009,143.491399,102.473236,99.281795,29.316113,14.156878,135.187514,3.196762,58.140523,50.866546,142.853870,139.801053,140.667324,135.596300,96.612175,133.905128,-0.000921,0.011507,32.000000,-235.851064,135.812547,-0.027139,24.592725,0.688172,418414.324596,0.979454,19.623546,0.954673,2.786093,6.477848,6.027812,166.891864,167.935615,181.895495,166.046139,65.199426,149.799490,32.000000,145.243739,69.829992,65.470029,89.247300,20.036035,49.350196,73.000000,81.153554,30.291139,43.049761,59.569471,37.039264
49.986401,59.808882,139.447008,143.484435,102.480493,99.318270,29.348461,14.156894,135.221393,3.197705,58.141854,50.879139,142.846308,139.836548,140.657903,135.629719,96.607281,133.939935,-0.000921,0.011497,32.000000,-235.851049,135.848122,-0.027102,24.597075,0.688971,418574.883914,0.980225,19.604667,0.978310,2.788988,12.194643,7.745497,166.893757,167.935811,181.905517,166.042331,65.199426,149.788252,32.000000,145.227832,69.838534,65.476608,89.246454,20.036035,49.346034,73.000000,81.115462,30.291139,43.035419,59.572470,36.887246
49.991848,59.801207,139.397496,143.478124,102.564084,99.346701,29.319472,14.156710,135.253025,3.198434,58.141871,50.892636,142.839428,139.871025,140.648238,135.660808,96.602241,133.971434,-0.000920,0.011478,32.000000,-235.851296,135.880635,-0.027091,24.600489,0.689334,418719.184145,0.980232,19.582803,1.000263,2.790209,21.873668,5.100873,166.895076,167.936700,181.911306,166.042280,65.199426,149.769327,32.000000,145.206649,69.847222,65.483026,89.246556,20.036035,49.320295,73.000000,81.093071,30.291139,43.024094,59.571556,36.969418
50.004958,59.792609,139.550315,143.472158,102.514075,99.383316,29.316163,14.156861,135.281786,3.199259,58.151092,50.897865,142.833450,139.900950,140.640289,135.689890,96.598414,134.000363,-0.000921,0.011457,32.000000,-235.851177,135.910442,-0.027081,24.603347,0.689285,418859.582824,0.979092,19.555468,1.022186,2.789699,5.056485,15.893342,166.895411,167.938435,181.917151,166.040139,65.199426,149.753919,32.000000,145.193931,69.856073,65.489542,89.248867,20.036035,49.402199,73.000000,81.062266,30.291139,43.010744,59.576365,36.855552
50.002609,59.786492,139.605875,143.466552,102.424258,99.407755,29.335702,14.156735,135.306237,3.199919,58.172527,50.901277,142.826882,139.926708,140.632287,135.712601,96.594419,134.022979,-0.000922,0.011448,32.000000,-235.851288,135.932967,-0.027117,24.604594,0.689053,418976.011651,0.980203,19.542171,1.042636,2.788405,18.636864,5.949313,166.896970,167.937837,181.925152,166.035600,65.199426,149.743289,32.000000,145.183834,69.864572,65.495748,89.252392,20.036035,49.480142,73.000000,81.046083,30.291139,42.999724,59.580220,36.761715
50.007395,59.786431,139.575717,143.462195,102.423406,99.432210,29.334684,14.156781,135.328345,3.200583,58.193082,50.906631,142.820643,139.949776,140.623578,135.732008,96.590686,134.041505,-0.000921,0.011462,32.000000,-235.851277,135.954392,-0.027179,24.606479,0.689752,419118.631265,0.980370,19.520044,1.060613,2.790730,8.770733,8.888098,166.897650,167.936056,181.930591,166.034479,67.917858,149.728158,32.000000,145.166337,69.873063,65.501859,89.256725,20.036035,49.486118,73.000000,81.021470,30.291139,42.994203,59.563786,37.046967
50.021084,59.789267,139.544513,143.458843,102.481348,99.456791,29.326084,14.156879,135.348878,3.201171,58.206911,50.916218,142.815128,139.972113,140.614325,135.752365,96.586998,134.063479,-0.000921,0.011465,32.000000,-235.851129,135.974864,-0.027195,24.608822,0.690179,419223.171903,0.979993,19.516350,1.075667,2.791972,7.728701,7.271704,166.897075,167.935575,181.933893,166.033385,71.972139,149.711967,32.000000,145.153007,69.880898,65.508179,89.262238,20.036035,49.449650,73.000000,80.993233,30.291139,42.997373,59.566530,36.808376
50.018486,59.791839,139.591202,143.456249,102.393180,99.481219,29.337700,14.156772,135.367515,3.201810,58.225970,50.914108,142.810291,139.994581,140.605776,135.769221,96.583929,134.080331,-0.000922,0.011492,32.000000,-235.851204,135.991955,-0.027169,24.610402,0.690075,419330.939702,0.980164,19.511351,1.088459,2.791102,6.909549,9.676165,166.896885,167.934515,181.939118,166.029050,76.074052,149.700747,32.000000,145.142956,69.889025,65.514551,89.269119,20.036035,49.500091,73.000000,80.967629,30.291139,42.999989,59.568546,36.989887
50.018855,59.793257,139.511959,143.453789,102.348701,99.501617,29.339266,14.156858,135.380800,3.202822,58.256943,50.912790,142.805657,140.009058,140.598631,135.780915,96.581549,134.092818,-0.000923,0.011456,32.000000,-235.851074,136.002711,-0.027137,24.611262,0.689824,419436.456705,0.980406,19.500064,1.102892,2.789714,17.948876,5.510608,166.896587,167.930503,181.944025,166.025380,80.252850,149.684926,32.000000,145.127809,69.897251,65.520634,89.276885,20.036035,49.434038,73.000000,80.952499,30.291139,43.001513,59.571398,36.865823
50.023193,59.800247,139.644256,143.452205,102.316773,99.513884,29.323610,14.156917,135.391155,3.203431,58.288559,50.914275,142.801533,140.021328,140.591563,135.791967,96.579906,134.104573,-0.000924,0.011456,32.000000,-235.850925,136.013447,-0.027145,24.611667,0.690214,419550.184612,0.980322,19.505314,1.114197,2.790792,14.177178,9.623256,166.895965,167.928918,181.945893,166.023951,81.653654,149.669513,32.000000,145.115794,69.905565,65.527076,89.285309,20.036035,49.534440,73.000000,80.931721,30.291139,43.006492,59.583397,36.766043
50.027716,59.810348,139.610586,143.451435,102.208538,99.518300,29.320195,14.156949,135.398726,3.203754,58.320722,50.915912,142.798333,140.029615,140.584667,135.800880,96.578612,134.112676,-0.000924,0.011449,32.000000,-235.850899,136.021878,-0.027186,24.611485,0.689945,419642.784367,0.980466,19.506352,1.122683,2.789187,19.200831,9.121137,166.895981,167.929453,181.948168,166.017830,81.653654,149.659380,32.000000,145.110128,69.913466,65.533317,89.295140,20.036035,49.551257,73.000000,80.905466,30.291139,43.019501,59.569687,36.776608
50.021525,59.821097,139.624305,143.451419,102.110637,99.522334,29.315219,14.156837,135.403196,3.204127,58.359125,50.912366,142.796684,140.032462,140.578600,135.801604,96.577648,134.116916,-0.000924,0.011460,32.000000,-235.850884,136.027294,-0.027146,24.611067,0.690607,419704.271151,0.981035,19.508868,1.130072,2.791590,11.557220,6.406687,166.896566,167.924967,181.952023,166.013160,81.653654,149.649321,32.000000,145.100568,69.920891,65.539854,89.306792,20.036035,49.562421,73.000000,80.889347,30.291139,43.033958,59.570484,36.908009
50.029405,59.835762,139.717538,143.452264,102.061111,99.518471,29.331353,14.156767,135.405489,3.204227,58.401869,50.910262,142.795189,140.033478,140.572097,135.801165,96.576748,134.118068,-0.000925,0.011434,32.000000,-235.850962,136.028466,-0.026954,24.609799,0.690436,419735.119416,0.981122,19.514303,1.135325,2.790665,8.448507,10.296559,166.895685,167.920536,181.951492,166.011929,81.653654,149.636496,32.000000,145.086822,69.927961,65.546072,89.319702,20.036035,49.638754,73.000000,80.870360,30.291139,43.052218,59.575401,36.754085
50.029192,59.852757,139.559691,143.453778,101.974719,99.514314,29.341104,14.156807,135.405261,3.204514,58.441669,50.911819,142.794234,140.035773,140.565644,135.798686,96.576011,134.118929,-0.000925,0.011445,32.000000,-235.850992,136.029519,-0.026836,24.609501,0.690654,419772.175057,0.981490,19.531439,1.138361,2.791284,5.747794,12.293842,166.894070,167.918351,181.949653,166.008476,84.431956,149.625528,32.000000,145.081237,69.934648,65.552239,89.333166,20.036035,49.599508,73.000000,80.843158,30.291139,43.074094,59.568320,36.904121
50.030783,59.870527,139.492086,143.455789,101.817205,99.522413,29.341645,14.156741,135.402566,3.204994,58.480282,50.910686,142.793731,140.032192,140.559943,135.797393,96.575977,134.115656,-0.000924,0.011454,32.000000,-235.851087,136.028285,-0.026801,24.607092,0.691020,419771.088537,0.980780,19.537973,1.139825,2.792708,7.712902,1.022772,166.891930,167.912753,181.949826,166.002887,88.635243,149.616375,32.000000,145.080316,69.940813,65.557652,89.346932,20.036035,49.588670,73.000000,80.813618,30.291139,43.099401,59.570769,36.858853
50.022051,59.887517,139.477251,143.458123,101.718310,99.522308,29.345782,14.156737,135.396970,3.205081,58.520226,50.908809,142.793557,140.026541,140.555343,135.792869,96.577695,134.109245,-0.000923,0.011410,32.000000,-235.851043,136.021340,-0.026831,24.604395,0.690267,419777.044210,0.980462,19.555189,1.140983,2.789565,9.618595,21.476425,166.890353,167.907705,181.947605,166.001571,92.836198,149.607941,32.000000,145.074928,69.948090,65.563006,89.361959,20.036035,49.494651,73.000000,80.814978,30.291139,43.123119,59.567189,36.846674
50.021671,59.906048,139.383941,143.460684,101.696307,99.518214,29.348513,14.156827,135.392793,3.205197,58.552638,50.912132,142.793931,140.018526,140.550948,135.789423,96.579401,134.104272,-0.000923,0.011392,32.000000,-235.851087,136.015581,-0.026820,24.602458,0.690074,419833.097825,0.980536,19.571317,1.139417,2.788125,8.660158,8.169755,166.887842,167.904550,181.943326,166.000298,96.965957,149.602004,32.000000,145.071130,69.955484,65.567686,89.377898,20.036035,49.452017,73.000000,80.792451,30.291139,43.148399,59.572549,36.873307
50.019612,59.922579,139.351685,143.463099,101.704341,99.514177,29.332885,14.156730,135.389125,3.205651,58.570223,50.916515,142.794642,140.013961,140.547419,135.783911,96.581567,134.099786,-0.000924,0.011371,32.000000,-235.851200,136.011971,-0.026806,24.601517,0.690249,419857.420026,0.980629,19.597314,1.134565,2.788315,9.863716,5.220854,166.885694,167.899481,181.940772,165.996041,101.026703,149.597792,32.000000,145.074803,69.962230,65.571697,89.394300,20.036035,49.484081,73.000000,80.779951,30.291139,43.173075,59.575194,36.745721
50.021294,59.935202,139.474647,143.464973,101.628298,99.506115,29.317409,14.156821,135.383963,3.205728,58.583728,50.916708,142.794327,140.011527,140.544809,135.780225,96.583557,134.097615,-0.000924,0.011346,32.000000,-235.851111,136.006104,-0.026780,24.601805,0.689860,419860.738085,0.980554,19.616238,1.130429,2.786471,8.149120,6.797820,166.882644,167.893567,181.936811,165.994978,103.724558,149.592979,32.000000,145.075635,69.968048,65.574746,89.411523,20.036035,49.557285,73.000000,80.755953,30.291139,43.194965,59.571910,36.990474
50.015634,59.942011,139.768419,143.465910,101.576196,99.505942,29.341713,14.156735,135.377637,3.206053,58.605660,50.908697,142.793059,140.006006,140.542834,135.775859,96.585787,134.092318,-0.000925,0.011330,32.000000,-235.851339,135.997488,-0.026771,24.601769,0.689765,419862.102240,0.981124,19.634893,1.126071,2.785941,5.179241,5.927465,166.879034,167.889774,181.928809,165.995644,103.698368,149.585405,32.000000,145.074749,69.973387,65.577939,89.430164,20.036035,49.636917,73.000000,80.744493,30.291139,43.204404,59.567415,36.856139
50.006477,59.950790,139.677201,143.465793,101.482691,99.501895,29.350826,14.156801,135.369196,3.206188,58.637639,50.900240,142.791798,139.995710,140.541133,135.768140,96.588588,134.082608,-0.000924,0.011313,32.000000,-235.851237,135.986590,-0.026777,24.599810,0.690294,419839.712056,0.981559,19.645781,1.123019,2.788305,6.251977,11.496805,166.875660,167.884813,181.922344,165.991605,105.092608,149.582046,32.000000,145.081415,69.977473,65.580570,89.449097,20.036035,49.671108,73.000000,80.733490,30.291139,43.215765,59.565861,36.889007
50.006085,59.964972,139.682168,143.466362,101.420843,99.490032,29.307427,14.156757,135.358259,3.206631,58.665491,50.898846,142.791191,139.981989,140.539972,135.756050,96.591876,134.075265,-0.000925,0.011311,32.000000,-235.851324,135.974188,-0.026827,24.598707,0.691831,419847.178827,0.980884,19.658429,1.118200,2.794495,11.833536,11.219437,166.871854,167.877758,181.915797,165.990083,109.267982,149.579000,32.000000,145.078902,69.981073,65.583050,89.469020,20.036035,49.711902,73.000000,80.722755,30.291139,43.231987,59.577732,36.859293
50.010418,59.980027,139.871187,143.467377,101.334553,99.481922,29.348174,14.156820,135.349365,3.206705,58.682961,50.896755,142.790750,139.973977,140.538174,135.745147,96.594857,134.066462,-0.000926,0.011309,32.000000,-235.851242,135.963428,-0.026800,24.598078,0.691571,419841.695856,0.980760,19.676657,1.110653,2.793182,5.823458,6.288002,166.867242,167.870213,181.906724,165.991969,112.015987,149.574021,32.000000,145.075921,69.984345,65.584170,89.489055,20.036035,49.835112,73.000000,80.698674,30.291139,43.256033,59.571290,36.771326
49.999479,59.994816,139.891865,143.468875,101.114886,99.490111,29.325650,14.157042,135.335186,3.206694,58.710906,50.889830,142.789878,139.960270,140.536329,135.727713,96.600274,134.054388,-0.000928,0.011277,32.000000,-235.851113,135.947862,-0.026856,24.595125,0.691583,419803.775910,0.982140,19.691243,1.103775,2.793303,13.199515,8.662203,166.862752,167.863375,181.900492,165.988755,107.936454,149.571183,32.000000,145.087017,69.989048,65.586295,89.516267,20.036035,49.904341,73.000000,80.693165,30.291139,43.277721,59.576601,36.828846
49.999560,60.004980,139.873126,143.469703,101.024628,99.481933,29.317060,14.157086,135.322511,3.206361,58.731491,50.886161,142.790204,139.947406,140.535627,135.713562,96.605122,134.041559,-0.000928,0.011275,32.000000,-235.851096,135.938143,-0.026897,24.592161,0.692424,419780.451933,0.980642,19.701827,1.096490,2.796841,12.511192,8.077971,166.859426,167.856222,181.895094,165.986322,103.768216,149.570194,32.000000,145.082468,69.993281,65.587960,89.536832,20.036035,49.854601,73.000000,80.666741,30.291139,43.292279,59.559439,36.844033
49.997205,60.016158,139.680515,143.470640,100.987101,99.481862,29.323078,14.157145,135.310230,3.206811,58.740954,50.885818,142.790910,139.936754,140.534918,135.703051,96.610585,134.029508,-0.000929,0.011264,32.000000,-235.851097,135.927953,-0.027112,24.589872,0.692860,419830.521283,0.981751,19.727905,1.085170,2.797866,8.406774,7.418738,166.855072,167.850200,181.887416,165.987314,99.548560,149.565750,32.000000,145.077599,69.996536,65.589275,89.557624,20.036035,49.757524,73.000000,80.653949,30.291139,43.307858,59.583456,36.867877
49.985891,60.024087,139.464391,143.471243,100.917419,99.477028,29.328944,14.157079,135.298626,3.206999,58.749248,50.883584,142.791039,139.925905,140.534956,135.692377,96.615331,134.018897,-0.000928,0.011288,32.000000,-235.851189,135.915427,-0.027107,24.587843,0.692818,419799.807142,0.981983,19.737985,1.074049,2.797487,6.083866,5.626782,166.852223,167.847566,181.881611,165.984982,98.138160,149.566262,32.000000,145.086159,69.999323,65.589937,89.578443,20.036035,49.717607,73.000000,80.645553,30.291139,43.321649,59.576453,36.780937
49.977098,60.028292,139.815932,143.471533,100.896478,99.468945,29.312931,14.157216,135.287858,3.206945,58.759443,50.879735,142.791223,139.916917,140.534669,135.681180,96.618719,134.012044,-0.000929,0.011301,32.000000,-235.851074,135.907087,-0.027106,24.585871,0.691999,419805.485441,0.981861,19.751593,1.062694,2.793766,10.777618,5.754462,166.849287,167.845286,181.878431,165.981846,98.138160,149.568116,32.000000,145.087143,70.001523,65.590668,89.592458,20.036035,49.760640,73.000000,80.645186,30.291139,43.327760,59.572716,36.889741
49.983768,60.034828,139.766376,143.471708,100.826846,99.456633,29.222338,14.157211,135.272776,3.207451,58.774493,50.873571,142.790980,139.899545,140.534506,135.667146,96.624156,133.998911,-0.000930,0.011284,32.000000,-235.851039,135.891799,-0.027071,24.582279,0.691158,419793.425505,0.981881,19.771201,1.052759,2.790075,6.015618,5.358183,166.844609,167.838896,181.870983,165.980969,96.786372,149.567939,32.000000,145.085568,70.003911,65.591425,89.613092,20.036035,49.852700,73.000000,80.629860,30.291139,43.337174,59.571988,36.821362
49.975735,60.044110,139.636191,143.472344,100.742271,99.444618,29.332344,14.157263,135.255100,3.207642,58.788575,50.871603,142.791175,139.884008,140.534409,135.650799,96.629861,133.982246,-0.000930,0.011286,32.000000,-235.850977,135.874088,-0.027115,24.578426,0.693021,419764.053899,0.982539,19.784482,1.046019,2.797600,11.393316,5.784618,166.841538,167.837131,181.861934,165.981144,92.696764,149.569376,32.000000,145.086656,70.006487,65.591270,89.633291,20.036035,49.794799,73.000000,80.620167,30.291139,43.349738,59.573886,36.751810
49.972101,60.052920,139.540138,143.473170,100.766380,99.432364,29.347017,14.157476,135.237533,3.207332,58.799039,50.867412,142.790857,139.868775,140.532904,135.633989,96.635915,133.963701,-0.000931,0.011267,32.000000,-235.850851,135.856031,-0.027014,24.575517,0.692698,419705.500644,0.985335,19.784134,1.034160,2.796235,7.807364,7.378831,166.835678,167.832453,181.854209,165.977737,89.924702,149.574399,32.000000,145.086153,70.008653,65.590552,89.652920,20.036035,49.781734,73.000000,80.608211,30.291139,43.362619,59.570287,36.872353
49.966578,60.060889,139.542258,143.473823,100.764901,99.420203,29.329226,14.157720,135.221660,3.207008,58.811055,50.864183,142.790366,139.850439,140.531449,135.616610,96.641006,133.943822,-0.000931,0.011303,32.000000,-235.850625,135.839909,-0.027162,24.573014,0.692234,419660.603181,0.981719,19.801709,1.020304,2.794080,10.624599,11.872259,166.829740,167.825405,181.846062,165.978454,94.148141,149.574337,32.000000,145.085674,70.011262,65.589396,89.672478,20.036035,49.803950,73.000000,80.605169,30.291139,43.375025,59.565753,36.846968
49.960024,60.067574,139.558322,143.474693,100.712416,99.407828,29.338012,14.157769,135.205092,3.207430,58.821717,50.862198,142.789487,139.827691,140.529934,135.599813,96.646644,133.925268,-0.000931,0.011326,32.000000,-235.850504,135.821860,-0.027139,24.571091,0.691837,419611.224334,0.981209,19.814270,1.005178,2.792361,12.536922,5.995912,166.825905,167.823328,181.836066,165.982190,98.329516,149.572670,32.000000,145.086979,70.013707,65.588354,89.691007,20.036035,49.790588,73.000000,80.590321,30.291139,43.385074,59.577171,36.806909
49.965057,60.074669,139.438434,143.475663,100.691415,99.391648,29.326603,14.157957,135.185397,3.207604,58.832962,50.856427,142.789070,139.807559,140.527880,135.580824,96.652285,133.907401,-0.000932,0.011309,32.000000,-235.850314,135.799983,-0.027111,24.568760,0.691932,419563.800621,0.981824,19.827941,0.990364,2.792712,11.418206,5.125289,166.819357,167.821137,181.827799,165.979135,102.411810,149.576561,32.000000,145.093935,70.016595,65.587208,89.708904,20.036035,49.703627,73.000000,80.572714,30.291139,43.395536,59.561927,36.904634
49.948188,60.082063,139.410939,143.476759,100.575270,99.375311,29.335082,14.157935,135.167052,3.207502,58.841844,50.851721,142.789003,139.787632,140.526665,135.563418,96.658174,133.887714,-0.000932,0.011317,32.000000,-235.850352,135.778073,-0.027214,24.565724,0.692091,419513.785730,0.981567,19.841394,0.975648,2.793400,5.605808,9.371164,166.815429,167.815514,181.821358,165.979739,106.450689,149.575304,32.000000,145.093681,70.019888,65.584907,89.726139,20.036035,49.710968,73.000000,80.579671,30.291139,43.406459,59.577437,36.822610
49.944898,60.089469,139.417880,143.477978,100.412098,99.367256,29.327095,14.157987,135.146025,3.207345,58.850222,50.842402,142.788748,139.768399,140.525285,135.545548,96.664523,133.867702,-0.000933,0.011303,32.000000,-235.850363,135.755398,-0.027072,24.562357,0.691395,419439.985751,0.981699,19.843292,0.961265,2.790719,19.802288,10.396112,166.809880,167.812857,181.810545,165.984677,106.450689,149.575274,32.000000,145.081700,70.023681,65.582989,89.743505,20.036035,49.698882,73.000000,80.568098,30.291139,43.416861,59.565517,36.881670
49.939728,60.094728,139.528142,143.479007,100.310990,99.351013,29.326228,14.158144,135.127843,3.207268,58.854206,50.838372,142.788866,139.745886,140.524406,135.525862,96.671285,133.849302,-0.000933,0.011327,32.000000,-235.850180,135.737104,-0.027205,24.560016,0.691512,419380.159573,0.981637,19.868107,0.945742,2.791111,11.744877,6.096142,166.805406,167.811427,181.801710,165.984527,106.450689,149.577906,32.000000,145.085459,70.027005,65.580357,89.760845,20.036035,49.805668,73.000000,80.562248,30.291139,43.426317,59.576975,36.826278
49.936294,60.099858,139.456238,143.480036,100.259714,99.346840,29.327023,14.158107,135.107389,3.207048,58.855483,50.835193,142.788601,139.727514,140.524125,135.507867,96.677905,133.832154,-0.000932,0.011330,32.000000,-235.850282,135.720067,-0.027214,24.557078,0.691653,419345.755488,0.981915,19.878911,0.929599,2.791434,11.741979,11.813583,166.802864,167.809178,181.797234,165.984109,110.674077,149.578499,32.000000,145.092306,70.031443,65.578057,89.777827,20.036035,49.778098,73.000000,80.558547,30.291139,43.434572,59.575096,36.856872
49.921355,60.103175,139.587752,143.480653,100.183168,99.342586,29.312209,14.158154,135.088543,3.206822,58.859155,50.830050,142.788280,139.707473,140.524060,135.489565,96.684347,133.815678,-0.000933,0.011302,32.000000,-235.850240,135.704859,-0.027169,24.552755,0.692227,419274.544352,0.981909,19.889509,0.913830,2.793931,12.904774,7.793138,166.798287,167.808721,181.788013,165.989458,113.443623,149.576488,32.000000,145.092371,70.035464,65.575284,89.795026,20.036035,49.748436,73.000000,80.550343,30.291139,43.440700,59.564337,36.651003
49.915701,60.105929,139.569807,143.480937,100.045933,99.317958,29.356451,14.158110,135.069934,3.206773,58.867477,50.821111,142.787759,139.687043,140.523756,135.472255,96.690714,133.792904,-0.000933,0.011314,32.000000,-235.850330,135.684984,-0.027101,24.548406,0.691993,419252.975450,0.981929,19.898189,0.898816,2.792683,5.938961,8.876724,166.795005,167.808769,181.781736,165.991224,109.377659,149.575630,32.000000,145.097734,70.039323,65.570849,89.812206,20.036035,49.815819,73.000000,80.551189,30.291139,43.444964,59.563088,36.846527
49.907423,60.110240,139.543052,143.481205,99.940027,99.293509,29.312590,14.158224,135.048198,3.206747,58.879603,50.813524,142.786907,139.663535,140.523355,135.452649,96.697054,133.775087,-0.000934,0.011318,32.000000,-235.850234,135.665798,-0.027080,24.544569,0.692970,419236.215693,0.982715,19.916939,0.884309,2.796153,10.563614,15.033208,166.792220,167.807503,181.778707,165.990364,105.305404,149.578298,32.000000,145.109103,70.042947,65.566229,89.828499,20.036035,49.857505,73.000000,80.554925,30.291139,43.451088,59.573041,36.765090
49.892873,60.116840,139.617558,143.481738,99.782069,99.269075,29.326909,14.158314,135.025800,3.206325,58.894226,50.805149,142.786512,139.642246,140.522886,135.433943,96.702521,133.755690,-0.000933,0.011329,32.000000,-235.850126,135.649197,-0.026915,24.541093,0.692922,419127.421441,0.981120,19.925535,0.866791,2.796110,14.042341,14.472048,166.786623,167.803046,181.772722,165.993051,101.150219,149.578600,32.000000,145.112408,70.045846,65.561493,89.844756,20.036035,49.860651,73.000000,80.558798,30.291139,43.459809,59.569697,36.791208
49.892285,60.125112,139.590385,143.482608,99.649314,99.244614,29.320468,14.158327,135.004002,3.205991,58.908025,50.796391,142.786067,139.620099,140.522605,135.414900,96.708620,133.732997,-0.000931,0.011323,32.000000,-235.850053,135.627001,-0.026921,24.538307,0.692870,419023.093276,0.982536,19.938402,0.851728,2.796038,6.961608,5.759554,166.783667,167.803210,181.767310,165.996273,98.348611,149.576533,32.000000,145.121057,70.049778,65.556595,89.861640,20.036035,49.849584,73.000000,80.555170,30.291139,43.471598,59.580869,36.790622
49.880211,60.133586,139.481556,143.483774,99.643927,99.227776,29.334672,14.158445,134.982763,3.205498,58.919923,50.790639,142.785709,139.595408,140.521413,135.392433,96.714612,133.711183,-0.000930,0.011338,32.000000,-235.850010,135.605995,-0.026870,24.535919,0.693395,418927.278377,0.982147,19.960040,0.836760,2.798347,10.119100,6.862044,166.780186,167.801678,181.765572,165.993853,102.546715,149.575647,32.000000,145.130998,70.053589,65.551182,89.878401,20.036035,49.815754,73.000000,80.559281,30.291139,43.484384,59.577565,36.686000
49.866776,60.141039,139.516338,143.485037,99.565149,99.215491,29.334775,14.158548,134.959868,3.205113,58.935827,50.781170,142.785363,139.574751,140.519772,135.372367,96.721421,133.690428,-0.000932,0.011343,32.000000,-235.849866,135.581190,-0.026783,24.532633,0.693199,418822.997080,0.982155,19.968919,0.819549,2.797835,8.050876,10.748536,166.773974,167.797369,181.764187,165.992375,106.636456,149.575891,32.000000,145.132335,70.057425,65.545770,89.894798,20.036035,49.914143,73.000000,80.568343,30.291139,43.496255,59.568271,36.678003
49.865894,60.149818,139.614871,143.486599,99.532010,99.203004,29.326349,14.158635,134.938663,3.205068,58.944351,50.778715,142.785543,139.553810,140.519331,135.351885,96.727193,133.669627,-0.000931,0.011349,32.000000,-235.849817,135.560683,-0.026766,24.530072,0.692825,418759.323973,0.981796,19.989875,0.802872,2.796330,18.510339,6.051801,166.769846,167.796420,181.759564,165.994700,110.679000,149.569383,32.000000,145.138834,70.061421,65.540097,89.910987,20.036035,49.891496,73.000000,80.560246,30.291139,43.509135,59.573542,36.647188
49.849107,60.156064,139.658893,143.488108,99.585223,99.194430,29.314912,14.158662,134.918819,3.204528,58.940295,50.777497,142.785362,139.532374,140.518999,135.333034,96.733574,133.651407,-0.000932,0.011369,32.000000,-235.849830,135.540229,-0.026897,24.526410,0.693218,418712.304018,0.981981,20.011222,0.785894,2.797781,7.874292,8.578444,166.764743,167.794962,181.758539,165.990673,113.393751,149.571933,32.000000,145.148237,70.065083,65.533396,89.926615,20.036035,49.927777,73.000000,80.572456,30.291139,43.520651,59.576738,36.687761
49.849954,60.159186,139.572952,143.489374,99.561020,99.178093,29.339288,14.158688,134.900458,3.203715,58.934067,50.772604,142.785246,139.512104,140.519274,135.312902,96.739787,133.631237,-0.000932,0.011378,32.000000,-235.849836,135.519713,-0.026857,24.522733,0.693714,418660.104111,0.982182,20.020912,0.769931,2.799807,11.211953,13.048583,166.760947,167.790416,181.758519,165.986429,113.396817,149.575988,32.000000,145.150660,70.069766,65.527054,89.942563,20.036035,49.949252,73.000000,80.565885,30.291139,43.528083,59.564160,36.836329
49.852929,60.157512,139.595209,143.489926,99.564065,99.165912,29.328434,14.158713,134.882004,3.203410,58.932522,50.764202,142.785055,139.491861,140.519924,135.294800,96.746648,133.616025,-0.000932,0.011418,32.000000,-235.849655,135.502291,-0.026818,24.519668,0.694251,418630.792817,0.982860,20.044521,0.754622,2.801633,5.119153,7.383636,166.757418,167.789612,181.756011,165.987437,113.415460,149.569218,32.000000,145.146850,70.074384,65.520968,89.957739,20.036035,50.011312,73.000000,80.562582,30.291139,43.527348,59.566648,36.696345
49.838989,60.157416,139.725851,143.490261,99.536230,99.153732,29.315086,14.158886,134.859784,3.202980,58.936026,50.753134,142.785563,139.472378,140.520514,135.273165,96.752276,133.599115,-0.000932,0.011434,32.000000,-235.849257,135.483581,-0.026698,24.514554,0.693817,418553.239379,0.981871,20.046766,0.738525,2.799861,12.344312,1.682584,166.753738,167.788874,181.752830,165.983681,109.255165,149.568749,32.000000,145.149885,70.077922,65.514643,89.971764,20.036035,50.001653,73.000000,80.572571,30.291139,43.527486,59.567956,36.722243
49.831257,60.159084,139.683559,143.490897,99.574423,99.141625,29.330603,14.158960,134.836278,3.202537,58.946035,50.740355,142.785747,139.450321,140.521770,135.251928,96.757716,133.577481,-0.000933,0.011439,32.000000,-235.849134,135.460258,-0.026682,24.509517,0.693878,418484.976366,0.982045,20.042016,0.724208,2.800141,9.177136,5.003750,166.750783,167.786938,181.754519,165.979092,105.175181,149.572388,32.000000,145.154519,70.081570,65.508820,89.985060,20.036035,50.020332,73.000000,80.574180,30.291139,43.528770,59.574880,36.586660
49.822439,60.162420,139.547544,143.491803,99.696595,99.125351,29.329233,14.159121,134.815416,3.202103,58.958077,50.730310,142.786292,139.425906,140.522078,135.228615,96.763206,133.555752,-0.000932,0.011452,32.000000,-235.848881,135.435676,-0.026827,24.503022,0.694786,418431.159946,0.982673,20.056340,0.710291,2.803545,14.563771,7.397048,166.748061,167.783445,181.752844,165.977703,101.110444,149.574117,32.000000,145.152184,70.085360,65.502894,89.997161,20.036035,50.013320,73.000000,80.589979,30.291139,43.534502,59.567681,36.729286
49.813709,60.170120,139.549415,143.493610,99.730791,99.088807,29.346494,14.159144,134.793786,3.202045,58.971105,50.720234,142.787874,139.399792,140.521991,135.205909,96.769712,133.532361,-0.000931,0.011490,32.000000,-235.848794,135.414554,-0.026819,24.496211,0.694762,418376.596085,0.982205,20.066009,0.694247,2.803131,11.158118,12.585734,166.744666,167.781320,181.751524,165.975606,96.972142,149.578654,32.000000,145.149398,70.088273,65.497163,90.006951,20.036035,49.998558,73.000000,80.590714,30.291139,43.544204,59.578174,36.592089
49.807012,60.177440,139.413205,143.495881,99.738245,99.068552,29.323213,14.159186,134.768998,3.201877,58.982793,50.712597,142.788976,139.375353,140.521886,135.181518,96.774782,133.510390,-0.000932,0.011502,32.000000,-235.848800,135.394111,-0.026837,24.490860,0.694312,418307.294741,0.982290,20.078469,0.678104,2.800897,13.386863,14.014113,166.743057,167.781478,181.752509,165.972132,96.979342,149.582552,32.000000,145.154009,70.090073,65.490095,90.016075,20.036035,49.894845,73.000000,80.597418,30.291139,43.556164,59.573159,36.665897
49.785858,60.184786,139.415602,143.498435,99.686576,99.044005,29.328137,14.159204,134.746621,3.201375,58.997443,50.698209,142.789759,139.349019,140.521079,135.159481,96.779583,133.487473,-0.000932,0.011508,32.000000,-235.848796,135.372188,-0.026895,24.485769,0.694405,418156.583935,0.981559,20.095203,0.660129,2.801426,6.005946,3.675249,166.739960,167.777675,181.754078,165.969106,96.988441,149.581427,32.000000,145.154341,70.091860,65.483323,90.023473,20.036035,49.892150,73.000000,80.616959,30.291139,43.567781,59.575539,36.692896
49.770474,60.191670,139.200412,143.500976,99.594655,99.019678,29.329296,14.159197,134.719049,3.200975,59.024685,50.681490,142.791900,139.320319,140.521231,135.134126,96.784589,133.461826,-0.000932,0.011537,32.000000,-235.848822,135.346612,-0.027037,24.479531,0.693872,418074.926605,0.982302,20.109455,0.644285,2.799068,12.092485,7.811054,166.736954,167.775870,181.756273,165.968802,96.974885,149.585764,32.000000,145.155569,70.093800,65.477464,90.030412,20.036035,49.796979,73.000000,80.631109,30.291139,43.577489,59.561524,36.665530
49.761525,60.204382,139.052696,143.503955,99.527546,98.991323,29.350377,14.159184,134.687723,3.200548,59.060133,50.666955,142.793851,139.292120,140.521467,135.108123,96.789507,133.433071,-0.000931,0.011540,32.000000,-235.848889,135.319774,-0.027014,24.473423,0.694205,417985.289678,0.982371,20.138699,0.628244,2.800305,9.329855,12.107668,166.734082,167.778110,181.756778,165.967979,98.300265,149.589102,32.000000,145.162466,70.095603,65.471409,90.036562,20.036035,49.767547,73.000000,80.653020,30.291139,43.594663,59.570218,36.636477
49.731933,60.221656,139.029215,143.508083,99.499592,98.954736,29.337527,14.159163,134.657059,3.199962,59.096242,50.655329,142.795758,139.260972,140.520482,135.084321,96.792805,133.404099,-0.000931,0.011557,32.000000,-235.848844,135.291257,-0.026965,24.467421,0.693403,417891.532336,0.982443,20.161515,0.610658,2.796847,5.557943,6.120145,166.729790,167.776500,181.758515,165.964420,102.369430,149.593879,32.000000,145.165653,70.096505,65.465082,90.040445,20.036035,49.713033,73.000000,80.675608,30.291139,43.617815,59.574034,36.660908
49.712655,60.240974,139.088278,143.512997,99.484498,98.926464,29.326252,14.159039,134.626370,3.200007,59.136008,50.637920,142.797792,139.227936,140.518207,135.054610,96.795666,133.376643,-0.000930,0.011567,32.000000,-235.848906,135.257824,-0.026954,24.460373,0.692822,417784.062410,0.981683,20.183495,0.591634,2.794382,9.666035,9.859352,166.725183,167.774298,181.759332,165.963851,106.538210,149.597147,32.000000,145.170422,70.096100,65.458579,90.042425,20.036035,49.641955,73.000000,80.709023,30.291139,43.645481,59.574083,36.699573
49.702082,60.262419,139.014152,143.518848,99.474101,98.889882,29.335118,14.158999,134.597382,3.199455,59.183540,50.626117,142.800882,139.193611,140.517437,135.025108,96.799216,133.345114,-0.000930,0.011568,32.000000,-235.848925,135.225462,-0.026803,24.454057,0.693113,417664.627713,0.982436,20.231429,0.574120,2.795572,8.707148,10.272379,166.721149,167.773300,181.758934,165.963686,110.768211,149.598143,32.000000,145.174394,70.097533,65.452511,90.043961,20.036035,49.743387,73.000000,80.732425,30.291139,43.676531,59.575853,36.701994
49.698678,60.287167,139.046088,143.525910,99.434814,98.862474,29.318496,14.158982,134.571316,3.198911,59.219102,50.619933,142.804269,139.162533,140.516186,134.996226,96.801764,133.314065,-0.000930,0.011554,32.000000,-235.848924,135.197302,-0.026963,24.448045,0.693748,417576.196414,0.983002,20.270727,0.557785,2.797844,8.366628,8.362632,166.716605,167.768488,181.759672,165.959953,114.946083,149.602656,32.000000,145.183882,70.097640,65.445643,90.043468,20.036035,49.732270,73.000000,80.750067,30.291139,43.712434,59.576994,36.634422
49.685202,60.310813,138.999135,143.533577,99.512181,98.838158,29.339237,14.158947,134.547396,3.198005,59.232106,50.615770,142.808030,139.135361,140.515651,134.971145,96.803829,133.288660,-0.000930,0.011550,32.000000,-235.849048,135.173342,-0.026956,24.443851,0.693511,417449.033697,0.982627,20.303132,0.538759,2.796948,7.950397,7.383491,166.712240,167.764322,181.757797,165.958937,114.946083,149.608732,32.000000,145.192253,70.097179,65.438750,90.041466,20.036035,49.685305,73.000000,80.764002,30.291139,43.748581,59.571447,36.594437
49.680424,60.326117,138.919105,143.540265,99.509713,98.821959,29.326235,14.159029,134.525571,3.197443,59.243278,50.607294,142.813050,139.110300,140.517342,134.947037,96.806660,133.266612,-0.000929,0.011540,32.000000,-235.849003,135.150406,-0.026931,24.439386,0.693747,417362.276837,0.983050,20.331410,0.520969,2.797782,9.752079,11.932373,166.707713,167.762399,181.756770,165.959125,114.946083,149.613451,32.000000,145.195860,70.098732,65.433992,90.039885,20.036035,49.649295,73.000000,80.786669,30.291139,43.777770,59.570198,36.685413
49.664144,60.337526,138.974616,143.546016,99.412284,98.797622,29.319763,14.158992,134.502962,3.197105,59.264693,50.595435,142.817380,139.082955,140.519550,134.924260,96.809370,133.244006,-0.000929,0.011556,32.000000,-235.849143,135.128397,-0.026951,24.434796,0.693721,417294.388222,0.982467,20.369030,0.506430,2.797596,8.672455,9.724327,166.704880,167.763074,181.757604,165.958333,114.946083,149.618706,32.000000,145.204202,70.100024,65.429099,90.038202,20.036035,49.603472,73.000000,80.812577,30.291139,43.795745,59.572185,36.701187
49.652863,60.353907,139.129529,143.552406,99.349930,98.765401,29.329726,14.158857,134.473200,3.197275,59.289528,50.583699,142.822333,139.048721,140.524056,134.893033,96.812796,133.214704,-0.000929,0.011554,32.000000,-235.849369,135.098943,-0.026943,24.428207,0.693440,417243.026669,0.982886,20.389289,0.492772,2.796254,6.563849,13.739732,166.700935,167.762936,181.754697,165.956713,112.131481,149.626175,32.000000,145.213344,70.100962,65.422921,90.034840,20.036035,49.715311,73.000000,80.833671,30.291139,43.820039,59.570877,36.596492
49.648238,60.368573,139.151946,143.557066,99.287028,98.741036,29.318115,14.158893,134.451382,3.197182,59.306715,50.573404,142.827059,139.026555,140.528358,134.868200,96.814627,133.193707,-0.000927,0.011559,32.000000,-235.849427,135.074755,-0.026958,24.422726,0.693953,417159.768599,0.983244,20.417584,0.478959,2.798289,7.194098,7.410518,166.696021,167.759501,181.753066,165.953075,112.147974,149.634601,32.000000,145.222247,70.101318,65.418211,90.032214,20.036035,49.791807,73.000000,80.861175,30.291139,43.842887,59.566137,36.728700
49.630292,60.381475,138.967038,143.561601,99.221995,98.720759,29.337724,14.158783,134.427337,3.196655,59.327272,50.561656,142.831237,139.000889,140.532697,134.843566,96.816305,133.170876,-0.000926,0.011584,32.000000,-235.849534,135.056557,-0.027012,24.417478,0.694884,417044.917923,0.982877,20.445668,0.461140,2.802044,6.123780,10.236727,166.694373,167.756503,181.751016,165.953789,112.179507,149.639166,32.000000,145.231219,70.101386,65.413043,90.028671,20.036035,49.734326,73.000000,80.895219,30.291139,43.864121,59.558987,36.711752
49.622059,60.395838,138.911919,143.566270,99.277701,98.692383,29.325251,14.158887,134.403506,3.196089,59.351412,50.549877,142.834943,138.977370,140.535385,134.817775,96.817496,133.145856,-0.000926,0.011611,32.000000,-235.849387,135.035676,-0.026981,24.413226,0.695078,416960.246833,0.983162,20.465133,0.448995,2.802757,15.868383,5.882897,166.689397,167.755435,181.747125,165.952955,112.200655,149.648643,32.000000,145.242946,70.100981,65.408263,90.024978,20.036035,49.619679,73.000000,80.909902,30.291139,43.885628,59.577034,36.715934
49.627847,60.411104,138.697833,143.571142,99.392705,98.664020,29.315759,14.158902,134.383867,3.195493,59.362691,50.549866,142.839855,138.957653,140.539424,134.795472,96.818236,133.122114,-0.000924,0.011627,32.000000,-235.849361,135.018588,-0.026996,24.411151,0.694477,416899.208276,0.982727,20.496659,0.436099,2.800045,5.560700,5.445267,166.686493,167.753034,181.747335,165.950661,116.291126,149.656196,32.000000,145.265126,70.100261,65.403609,90.021390,20.036035,49.505756,73.000000,80.925106,30.291139,43.909305,59.569402,36.717181
49.627889,60.426710,138.510478,143.576288,99.490074,98.643541,29.333179,14.158904,134.366472,3.195006,59.354790,50.553705,142.843588,138.943891,140.542650,134.781412,96.817975,133.104726,-0.000924,0.011614,32.000000,-235.849403,135.005675,-0.026681,24.409443,0.694284,416800.243160,0.983079,20.519568,0.422615,2.799399,8.036779,7.264010,166.682157,167.751216,181.744918,165.951388,120.466937,149.663591,32.000000,145.272689,70.099009,65.399105,90.017226,20.036035,49.445596,73.000000,80.938701,30.291139,43.933794,59.572264,36.579544
49.629252,60.429884,138.570802,143.580195,99.514634,98.631429,29.351927,14.158853,134.352687,3.194956,59.343617,50.545690,142.847569,138.931049,140.545697,134.766538,96.817752,133.090142,-0.000923,0.011632,32.000000,-235.849539,134.990208,-0.026681,24.408327,0.693036,416694.800893,0.983028,20.528826,0.410205,2.794758,11.295558,11.754946,166.676231,167.750318,181.738333,165.952296,119.058459,149.671850,32.000000,145.275548,70.096641,65.393769,90.012027,20.036035,49.367880,73.000000,80.949719,30.291139,43.946463,59.578312,36.599059
49.630585,60.430331,138.273511,143.582742,99.521432,98.619438,29.324268,14.158802,134.336355,3.194914,59.340477,50.539724,142.850797,138.916057,140.549956,134.753805,96.817897,133.074855,-0.000922,0.011645,32.000000,-235.849571,134.971958,-0.026680,24.408533,0.692048,416628.217335,0.982280,20.544387,0.401922,2.790981,6.162150,7.601285,166.672280,167.747510,181.737547,165.949093,114.929697,149.680452,32.000000,145.287780,70.094145,65.389123,90.006263,20.036035,49.350457,73.000000,80.967107,30.291139,43.951253,59.576738,36.634422
49.615603,60.430884,138.362924,143.584482,99.488810,98.619359,29.346718,14.158742,134.319045,3.194467,59.342737,50.529999,142.853808,138.899648,140.554626,134.736572,96.817959,133.063750,-0.000922,0.011624,32.000000,-235.849590,134.955855,-0.026657,24.407057,0.692279,416580.938134,0.981511,20.546148,0.394976,2.792120,7.925998,9.230867,166.667653,167.745223,181.734602,165.949638,114.929697,149.688280,32.000000,145.293526,70.091530,65.385860,89.999980,20.036035,49.349640,73.000000,81.000842,30.291139,43.952134,59.567750,36.675215
49.610066,60.434371,138.360957,143.585972,99.545446,98.611165,29.325444,14.158713,134.303628,3.194209,59.346541,50.522203,142.857266,138.885356,140.559030,134.723112,96.818435,133.049324,-0.000921,0.011593,32.000000,-235.849640,134.940204,-0.026678,24.405364,0.690705,416529.294616,0.982289,20.545212,0.387316,2.786054,8.406744,9.511037,166.662863,167.744373,181.730068,165.953033,114.929697,149.690668,32.000000,145.296597,70.089652,65.382916,89.994756,20.036035,49.236776,73.000000,81.012671,30.291139,43.959335,59.563511,36.709917
49.605854,60.439639,138.191007,143.588055,99.632460,98.598998,29.332380,14.158662,134.288699,3.194283,59.348981,50.516403,142.860155,138.871179,140.561923,134.708450,96.819068,133.035213,-0.000921,0.011610,32.000000,-235.849730,134.923885,-0.026701,24.403048,0.691412,416538.657323,0.981864,20.561316,0.381794,2.788698,17.873495,10.648778,166.659556,167.745887,181.728683,165.951728,116.324058,149.697444,32.000000,145.310620,70.087266,65.380057,89.988774,20.036035,49.162000,73.000000,81.034851,30.291139,43.968258,59.576827,36.698546
49.600936,60.445066,138.043404,143.590200,99.674624,98.586905,29.328605,14.158715,134.275708,3.193768,59.354453,50.507455,142.863264,138.857469,140.563605,134.694844,96.818606,133.021982,-0.000922,0.011618,32.000000,-235.849724,134.911153,-0.026698,24.400325,0.691491,416511.380389,0.982624,20.570551,0.374224,2.788969,7.585376,7.571824,166.653819,167.743195,181.726058,165.950358,120.522730,149.706551,32.000000,145.318023,70.083367,65.376988,89.981421,20.036035,49.101107,73.000000,81.059792,30.291139,43.978172,59.567602,36.650783
49.596138,60.451123,138.116988,143.592487,99.684858,98.574800,29.310895,14.158600,134.261658,3.193862,59.357139,50.503345,142.866127,138.845727,140.565888,134.683210,96.817587,133.010885,-0.000922,0.011601,32.000000,-235.849789,134.899079,-0.026690,24.397919,0.690710,416468.027700,0.982376,20.580193,0.366652,2.785780,18.335582,5.824761,166.648973,167.742205,181.720766,165.954457,120.536306,149.711592,32.000000,145.320129,70.079417,65.373533,89.973174,20.036035,49.105200,73.000000,81.077415,30.291139,43.988343,59.579728,36.605002
49.601282,60.458279,137.960748,143.594997,99.723036,98.562691,29.341697,14.158586,134.253146,3.193957,59.349296,50.499851,142.868870,138.835182,140.568294,134.671184,96.815363,133.002556,-0.000921,0.011601,32.000000,-235.849901,134.890055,-0.026677,24.396708,0.690055,416427.760673,0.982503,20.590727,0.360609,2.783081,11.443837,7.304061,166.645926,167.744355,181.716811,165.956288,120.587857,149.716692,32.000000,145.331197,70.075503,65.369877,89.964327,20.036035,49.022778,73.000000,81.099815,30.291139,44.000911,59.571890,36.714686
49.588477,60.459779,137.823348,143.597214,99.669302,98.550361,29.326019,14.158508,134.239689,3.193429,59.352114,50.489417,142.870977,138.823330,140.570207,134.663118,96.814084,132.994495,-0.000921,0.011615,32.000000,-235.850032,134.877983,-0.026666,24.394550,0.690493,416388.874613,0.983096,20.601766,0.356170,2.784834,11.454507,7.071309,166.641246,167.743313,181.715677,165.954157,120.606937,149.727562,32.000000,145.337246,70.071494,65.366579,89.954318,20.036035,48.948852,73.000000,81.122908,30.291139,44.008103,59.561308,36.715493
49.578676,60.463956,137.776323,143.599437,99.553404,98.522840,29.325048,14.158512,134.228148,3.193227,59.371217,50.476032,142.873738,138.810136,140.572623,134.652935,96.812276,132.984261,-0.000920,0.011600,32.000000,-235.850021,134.867142,-0.026658,24.392898,0.689607,416347.760775,0.981850,20.603579,0.354298,2.781395,5.132504,10.238509,166.637577,167.743032,181.712009,165.958711,120.573530,149.732296,32.000000,145.339458,70.068047,65.364165,89.943921,20.036035,48.822494,73.000000,81.150293,30.291139,44.014520,59.573021,36.576609
49.571336,60.472063,137.831371,143.602142,99.650885,98.494341,29.325284,14.158541,134.219008,3.193019,59.383732,50.477048,142.876959,138.802938,140.574889,134.645455,96.810619,132.975840,-0.000920,0.011583,32.000000,-235.850006,134.857076,-0.026667,24.392440,0.689103,416307.984719,0.982534,20.618378,0.351613,2.779342,8.176138,9.251341,166.633499,167.745765,181.708857,165.961496,119.141418,149.739053,32.000000,145.347361,70.063842,65.361309,89.932959,20.036035,48.816828,73.000000,81.186813,30.291139,44.024799,59.569353,36.681744
49.574558,60.485352,137.880552,143.605807,99.715760,98.482045,29.320220,14.158575,134.215201,3.192429,59.375024,50.477335,142.880769,138.800927,140.576918,134.639989,96.807199,132.970213,-0.000921,0.011568,32.000000,-235.850047,134.852413,-0.026682,24.392601,0.688880,416206.916007,0.982517,20.632734,0.348386,2.778943,6.203569,7.629849,166.630047,167.746384,181.707497,165.960119,114.911696,149.753388,32.000000,145.356583,70.059031,65.358587,89.921845,20.036035,48.873333,73.000000,81.196200,30.291139,44.046275,59.568723,36.624811
49.580364,60.487512,137.861959,143.608886,99.798981,98.482092,29.320781,14.158462,134.211798,3.192345,59.363028,50.474715,142.883687,138.797364,140.579457,134.636660,96.803514,132.965358,-0.000920,0.011586,32.000000,-235.850291,134.851589,-0.026860,24.395103,0.689103,416104.422300,0.982405,20.648465,0.345901,2.780465,8.257119,6.318833,166.625875,167.746274,181.706472,165.962662,114.911696,149.760554,32.000000,145.359222,70.053992,65.355535,89.910683,20.036035,48.852838,73.000000,81.208020,30.291139,44.057165,59.580623,36.608964
49.570289,60.486891,137.922923,143.611039,99.865275,98.474114,29.328890,14.158449,134.211996,3.192308,59.351550,50.472340,142.886673,138.794044,140.582620,134.639123,96.800715,132.964243,-0.000919,0.011593,32.000000,-235.850366,134.850783,-0.026844,24.397516,0.689227,416073.675780,0.982417,20.658408,0.346553,2.781276,10.411696,6.922200,166.622465,167.747357,181.702715,165.966311,114.911696,149.766869,32.000000,145.361739,70.049101,65.352656,89.899680,20.036035,48.838437,73.000000,81.234947,30.291139,44.060755,59.572962,36.604635
49.584044,60.484497,137.873119,143.612654,99.955549,98.470056,29.325722,14.158261,134.214315,3.191816,59.333937,50.476417,142.889281,138.795848,140.586348,134.643110,96.797925,132.965297,-0.000919,0.011590,32.000000,-235.850661,134.857354,-0.026853,24.401592,0.688981,416079.924297,0.982278,20.654536,0.347850,2.780576,11.113030,5.543420,166.617858,167.749700,181.702388,165.968294,114.911696,149.775494,32.000000,145.368257,70.043991,65.350463,89.889519,20.036035,48.814280,73.000000,81.242091,30.291139,44.060351,59.576070,36.693043
49.590040,60.481340,137.641225,143.614118,100.083192,98.482218,29.315236,14.158299,134.218132,3.191887,59.304645,50.482320,142.891617,138.801581,140.590376,134.649045,96.794271,132.969712,-0.000920,0.011576,32.000000,-235.850699,134.864884,-0.026864,24.405432,0.689317,416056.863358,0.982144,20.664382,0.350102,2.782371,9.956818,6.711815,166.613827,167.749699,181.702905,165.970083,114.911696,149.781931,32.000000,145.375251,70.039864,65.348166,89.881246,20.036035,48.731702,73.000000,81.259360,30.291139,44.058291,59.560639,36.830900
49.594798,60.471002,137.739469,143.614286,100.132404,98.486263,29.321742,14.158174,134.226739,3.191679,59.273416,50.483505,142.893488,138.809795,140.594539,134.657069,96.791412,132.976591,-0.000919,0.011594,32.000000,-235.850818,134.873502,-0.026898,24.408046,0.688704,416032.712706,0.981904,20.647701,0.353409,2.780594,6.358423,5.627414,166.609752,167.750449,181.701042,165.974103,110.699742,149.787661,32.000000,145.379671,70.036727,65.346551,89.873113,20.036035,48.729764,73.000000,81.271554,30.291139,44.049342,59.574752,36.792309
49.612036,60.459197,137.658101,143.613733,100.165936,98.498443,29.332807,14.158234,134.236244,3.191750,59.240238,50.493137,142.894685,138.820869,140.599113,134.665369,96.788050,132.986160,-0.000918,0.011590,32.000000,-235.850818,134.882172,-0.026912,24.411993,0.687434,416083.240843,0.982238,20.638315,0.359234,2.775582,7.387139,13.992033,166.607697,167.757231,181.696164,165.978102,106.488340,149.794235,32.000000,145.383425,70.033319,65.345143,89.865718,20.036035,48.643921,73.000000,81.274420,30.291139,44.035857,59.572706,36.859514
