OSU 80 Ton Compressor Load Stand
49.605877,60.445059,137.812004,143.612509,100.286540,98.514652,29.331168,14.158441,134.250773,3.191638,59.195122,50.504374,142.895071,138.834853,140.602228,134.679452,96.783928,132.999695,-0.000918,0.011557,32.000000,-235.850693,134.894754,-0.026874,24.415748,0.687779,416089.709370,0.981930,20.623037,0.365478,2.777297,6.421676,9.126181,166.606082,167.760215,181.692784,165.977693,102.379977,149.797233,32.000000,145.386017,70.029849,65.343148,89.857180,20.036035,48.692855,73.000000,81.293948,30.291139,44.020207,59.570916,36.686440
49.609914,60.427722,137.908366,143.610660,100.383271,98.538944,29.351050,14.158536,134.270048,3.191525,59.146936,50.510545,142.895321,138.849128,140.605254,134.694463,96.779362,133.015065,-0.000918,0.011574,32.000000,-235.850577,134.910828,-0.026882,24.418747,0.687061,416121.315350,0.981276,20.593332,0.373547,2.774692,13.257313,6.794807,166.604994,167.760509,181.691068,165.979175,98.342018,149.799537,32.000000,145.382639,70.025606,65.341547,89.849151,20.036035,48.727805,73.000000,81.301949,30.291139,43.997600,59.583515,36.742566
49.630596,60.404986,137.903889,143.606928,100.449295,98.553947,29.337808,14.158444,134.288738,3.191558,59.104373,50.515932,142.894525,138.864813,140.608797,134.712200,96.775286,133.032524,-0.000917,0.011563,32.000000,-235.850819,134.929035,-0.026895,24.421835,0.687896,416183.489647,0.981590,20.585588,0.384327,2.778139,10.773035,5.480330,166.603807,167.764286,181.687335,165.983144,94.272854,149.798222,32.000000,145.383398,70.021469,65.340016,89.842671,20.036035,48.720776,73.000000,81.300668,30.291139,43.969736,59.576778,36.862595
49.637342,60.383167,137.843654,143.602505,100.507356,98.568970,29.327936,14.158649,134.307516,3.191350,59.061206,50.526238,142.893072,138.882802,140.612701,134.735011,96.771427,133.047216,-0.000918,0.011577,32.000000,-235.850674,134.948121,-0.026930,24.426304,0.688366,416270.550135,0.981034,20.564060,0.396451,2.779855,8.295303,8.116229,166.604594,167.767130,181.687074,165.982587,90.104073,149.798545,32.000000,145.387378,70.017823,65.338787,89.836956,20.036035,48.702321,73.000000,81.303137,30.291139,43.939835,59.568064,36.860394
49.652585,60.361060,137.873241,143.597460,100.516908,98.581242,29.330526,14.158565,134.325148,3.191838,59.012497,50.531724,142.890763,138.904755,140.614489,134.752890,96.766611,133.064794,-0.000918,0.011571,32.000000,-235.850727,134.966720,-0.026944,24.429860,0.687989,416299.297559,0.981118,20.519854,0.409113,2.778606,13.775762,10.765992,166.605082,167.767976,181.685883,165.983225,85.874072,149.801335,32.000000,145.385001,70.012395,65.337180,89.830775,20.036035,48.589476,73.000000,81.299536,30.291139,43.911140,59.566963,36.840145
49.648454,60.337457,137.933485,143.591862,100.558101,98.593404,29.323626,14.158573,134.341341,3.192207,58.978982,50.528729,142.888726,138.922840,140.617124,134.772951,96.763190,133.082978,-0.000918,0.011583,32.000000,-235.850675,134.984446,-0.026898,24.434259,0.687533,416338.303493,0.981395,20.491035,0.420195,2.777015,11.764210,5.595968,166.604942,167.772250,181.682776,165.987620,81.696201,149.799961,32.000000,145.372717,70.007679,65.336882,89.826556,20.036035,48.727992,73.000000,81.313684,30.291139,43.879114,59.575214,36.763109
49.660469,60.316707,137.911661,143.585645,100.577599,98.605637,29.329027,14.158445,134.358069,3.193035,58.963293,50.531122,142.886726,138.941489,140.618592,134.791346,96.759421,133.098144,-0.000918,0.011589,32.000000,-235.850759,134.997601,-0.026930,24.438171,0.687384,416361.224723,0.981042,20.453109,0.433655,2.776759,6.650229,9.970921,166.607088,167.774747,181.684496,165.988476,81.696201,149.798288,32.000000,145.369761,70.002731,65.336759,89.822959,20.036035,48.706509,73.000000,81.323595,30.291139,43.849699,59.577122,36.865163
49.668670,60.301865,137.972302,143.580533,100.762879,98.609686,29.334124,14.158345,134.372299,3.193243,58.942477,50.534992,142.883743,138.959677,140.617927,134.811668,96.755141,133.115986,-0.000919,0.011587,32.000000,-235.850818,135.013387,-0.026976,24.441464,0.687657,416391.477838,0.981423,20.433792,0.446015,2.778203,10.132492,9.863869,166.608041,167.776383,181.686098,165.988434,81.696201,149.796333,32.000000,145.367189,69.996281,65.335339,89.818478,20.036035,48.658982,73.000000,81.319230,30.291139,43.825778,59.573650,36.850783
49.677187,60.289153,137.761144,143.576146,100.876928,98.621866,29.324075,14.158262,134.390561,3.193628,58.915247,50.542500,142.880866,138.977967,140.617839,134.831717,96.750234,133.132658,-0.000918,0.011593,32.000000,-235.850758,135.031322,-0.026953,24.444926,0.687297,416415.927492,0.981049,20.400577,0.457239,2.777091,6.490560,8.229703,166.608485,167.776054,181.683991,165.990579,81.696201,149.790564,32.000000,145.359205,69.989339,65.334188,89.813016,20.036035,48.555279,73.000000,81.322392,30.291139,43.810260,59.567956,36.845867
49.685859,60.274793,137.474947,143.572105,100.964493,98.633863,29.333275,14.158321,134.408911,3.193723,58.892567,50.548580,142.878595,138.995394,140.617186,134.851893,96.745772,133.151447,-0.000918,0.011593,32.000000,-235.850547,135.048256,-0.026957,24.448119,0.687373,416417.237450,0.980703,20.377229,0.470289,2.777854,5.910638,19.433312,166.610215,167.777707,181.685697,165.991487,81.696201,149.786960,32.000000,145.355206,69.982002,65.333499,89.806875,20.036035,48.444157,73.000000,81.325062,30.291139,43.791129,59.575460,36.619749
49.694642,60.259954,137.585729,143.568256,101.070412,98.646059,29.329669,14.158214,134.429255,3.193623,58.872216,50.554269,142.875967,139.014017,140.615595,134.871041,96.741615,133.167198,-0.000918,0.011598,32.000000,-235.850577,135.070181,-0.026973,24.451939,0.686169,416456.804520,0.980942,20.355682,0.483390,2.773127,13.222907,11.675530,166.611821,167.781178,181.687064,165.990911,77.469689,149.785185,32.000000,145.348905,69.974335,65.332461,89.799575,20.036035,48.423417,73.000000,81.318303,30.291139,43.771466,59.565881,36.874774
49.703035,60.245890,137.789566,143.564652,101.136086,98.658166,29.312424,14.158144,134.452049,3.193653,58.847575,50.563705,142.873120,139.034015,140.613829,134.892764,96.736597,133.185439,-0.000919,0.011600,32.000000,-235.850645,135.089522,-0.026939,24.456481,0.684585,416491.975659,0.980528,20.332329,0.497086,2.766883,11.206993,6.293806,166.612944,167.782353,181.688615,165.991539,73.329108,149.782835,32.000000,145.335127,69.966006,65.331072,89.791876,20.036035,48.438026,73.000000,81.327234,30.291139,43.752055,59.572795,36.817107
49.709105,60.231042,137.955307,143.561052,101.195220,98.674356,29.334131,14.157963,134.475159,3.193832,58.817801,50.570299,142.871419,139.055420,140.613317,134.917444,96.731668,133.208954,-0.000918,0.011594,32.000000,-235.850733,135.109037,-0.026957,24.460865,0.684945,416526.596415,0.980541,20.308382,0.508982,2.768623,12.944015,15.027696,166.617212,167.783262,181.691374,165.993918,69.268789,149.772940,32.000000,145.327058,69.957809,65.330014,89.783086,20.036035,48.571140,73.000000,81.327590,30.291139,43.733684,59.566235,36.885339
49.711103,60.213854,138.086172,143.557211,101.249790,98.698562,29.317411,14.157824,134.498380,3.193932,58.794697,50.574395,142.868096,139.077925,140.612591,134.942580,96.727755,133.235992,-0.000919,0.011603,32.000000,-235.850876,135.129858,-0.026906,24.464812,0.685750,416564.193184,0.981020,20.285615,0.522963,2.772257,6.991442,10.365534,166.618027,167.785470,181.692532,165.994554,65.209348,149.769953,32.000000,145.317645,69.949147,65.328670,89.773196,20.036035,48.626872,73.000000,81.327036,30.291139,43.710199,59.573719,36.739485
49.709284,60.197514,138.096967,143.552860,101.257099,98.710913,29.312642,14.157903,134.518039,3.194275,58.797255,50.565531,142.864844,139.095806,140.611587,134.963397,96.723494,133.253880,-0.000919,0.011606,32.000000,-235.850681,135.147590,-0.026917,24.467723,0.686438,416619.534759,0.980285,20.264474,0.539444,2.775252,8.136811,10.071380,166.620015,167.785633,181.696371,165.993233,61.056814,149.766641,32.000000,145.306599,69.940783,65.326848,89.761597,20.036035,48.639819,73.000000,81.341681,30.291139,43.687438,59.582826,36.734862
49.705803,60.189874,138.228572,143.549357,101.334149,98.714902,29.337006,14.157880,134.536298,3.194102,58.812207,50.564607,142.861491,139.112065,140.610082,134.980212,96.719159,133.270560,-0.000919,0.011606,32.000000,-235.850693,135.163511,-0.026900,24.470279,0.687077,416705.530198,0.980997,20.245216,0.556639,2.777773,6.167393,12.427798,166.622800,167.786511,181.700850,165.993276,56.834449,149.758827,32.000000,145.301962,69.932453,65.325620,89.750705,20.036035,48.682208,73.000000,81.345793,30.291139,43.671241,59.566373,36.796491
49.708522,60.188591,138.243919,143.547076,101.430537,98.714839,29.324668,14.157977,134.554332,3.194315,58.820304,50.566746,142.859770,139.130117,140.607324,134.997047,96.714408,133.290465,-0.000919,0.011607,32.000000,-235.850604,135.182373,-0.026875,24.472968,0.687128,416746.439299,0.981276,20.230761,0.569686,2.778092,18.051494,7.421208,166.624086,167.789808,181.702316,165.993194,56.834449,149.758200,32.000000,145.293279,69.924679,65.324208,89.739678,20.036035,48.588705,73.000000,81.357470,30.291139,43.667490,59.576424,36.796711
49.721814,60.191320,138.178717,143.546390,101.549790,98.714834,29.319053,14.157790,134.573531,3.194239,58.823681,50.572652,142.858868,139.148522,140.604585,135.015941,96.709778,133.307114,-0.000918,0.011618,32.000000,-235.850783,135.201215,-0.026919,24.476068,0.687772,416764.243335,0.980556,20.226730,0.582211,2.780934,9.444901,9.721215,166.627884,167.790984,181.705985,165.993735,56.834449,149.751914,32.000000,145.286825,69.917953,65.323037,89.729580,20.036035,48.748345,73.000000,81.353491,30.291139,43.672367,59.566235,36.866263
49.727498,60.190940,138.331108,143.546256,101.631862,98.718891,29.327607,14.157876,134.591214,3.194476,58.826290,50.574935,142.858059,139.165572,140.601920,135.034721,96.704811,133.324348,-0.000917,0.011645,32.000000,-235.850689,135.218261,-0.026872,24.478784,0.687725,416769.758504,0.980906,20.222628,0.596738,2.781091,11.882155,6.197223,166.629985,167.791784,181.709825,165.992460,56.834449,149.748957,32.000000,145.280769,69.909735,65.321525,89.718522,20.036035,48.737302,73.000000,81.351291,30.291139,43.674283,59.578627,36.804341
49.743568,60.190501,138.424994,143.545971,101.708453,98.722791,29.324971,14.157844,134.614526,3.194144,58.821821,50.590188,142.856563,139.186000,140.599786,135.055466,96.699478,133.341802,-0.000916,0.011672,32.000000,-235.850774,135.240124,-0.026872,24.484273,0.687114,416773.797253,0.980813,20.211579,0.609542,2.779036,9.836327,12.834179,166.631750,167.792031,181.713267,165.993078,56.834449,149.747715,32.000000,145.271699,69.901983,65.319643,89.706384,20.036035,48.772347,73.000000,81.344011,30.291139,43.674669,59.568694,36.775141
49.766934,60.187121,138.522045,143.545567,101.902868,98.739042,29.317410,14.157777,134.643628,3.194330,58.788861,50.611639,142.855635,139.214226,140.598637,135.081679,96.694430,133.370338,-0.000916,0.011686,32.000000,-235.850807,135.268499,-0.026876,24.490835,0.687730,416795.943103,0.980443,20.205309,0.622970,2.781783,5.891096,6.295909,166.635190,167.794955,181.719990,165.992938,52.651364,149.742414,32.000000,145.261586,69.895104,65.318030,89.694664,20.036035,48.767582,73.000000,81.317720,30.291139,43.674966,59.578460,36.811678
49.781368,60.177920,138.717279,143.545073,102.027044,98.771560,29.318616,14.157853,134.677932,3.194632,58.745043,50.626355,142.854942,139.246845,140.598430,135.111614,96.689649,133.399620,-0.000915,0.011710,32.000000,-235.850645,135.297023,-0.026906,24.496340,0.687814,416812.037970,0.980221,20.188217,0.636871,2.782772,5.923901,12.221859,166.637625,167.797809,181.727456,165.991233,48.421519,149.741384,32.000000,145.256209,69.888258,65.316912,89.683647,20.036035,48.939769,73.000000,81.309725,30.291139,43.662718,59.568143,36.860174
49.793954,60.154426,138.823629,143.541743,102.097854,98.807940,29.320708,14.157808,134.708081,3.194738,58.710377,50.635271,142.852986,139.275497,140.599512,135.146315,96.685307,133.425993,-0.000915,0.011694,32.000000,-235.850628,135.327501,-0.027031,24.502305,0.687851,416871.087949,0.980120,20.160633,0.655925,2.783415,6.201864,11.589869,166.640520,167.799505,181.734377,165.991025,44.246172,149.737432,32.000000,145.248972,69.881784,65.316232,89.673258,20.036035,48.947046,73.000000,81.289025,30.291139,43.636743,59.579522,36.742272
49.789416,60.132355,138.796190,143.537465,102.156410,98.836416,29.324165,14.157824,134.740696,3.194876,58.676536,50.646748,142.850683,139.307024,140.599774,135.178658,96.680689,133.453386,-0.000916,0.011682,32.000000,-235.850594,135.359089,-0.027169,24.507948,0.688637,416996.442111,0.980066,20.136483,0.675078,2.786530,6.191853,11.767683,166.644348,167.801993,181.740345,165.992405,40.172988,149.729342,32.000000,145.243122,69.874946,65.314810,89.663460,20.036035,49.048094,73.000000,81.294350,30.291139,43.604839,59.578922,36.876021
49.815282,60.110888,138.923273,143.532637,102.310924,98.864511,29.324352,14.157821,134.774249,3.195064,58.631980,50.664665,142.847544,139.339659,140.600161,135.211690,96.676204,133.483047,-0.000916,0.011676,32.000000,-235.850599,135.392516,-0.027167,24.513229,0.689002,417120.293624,0.980024,20.099959,0.692360,2.787962,11.472045,9.562798,166.646781,167.804830,181.749082,165.990849,36.134487,149.724101,32.000000,145.245521,69.868193,65.313153,89.655479,20.036035,49.074400,73.000000,81.279415,30.291139,43.574866,59.565350,36.876681
49.834378,60.089208,138.984000,143.527659,102.382721,98.908984,29.325105,14.157750,134.806523,3.195414,58.580491,50.676153,142.843176,139.373100,140.599023,135.243723,96.671513,133.513731,-0.000914,0.011687,32.000000,-235.850557,135.424837,-0.027167,24.518953,0.688936,417224.380907,0.980232,20.082586,0.710418,2.787665,8.181460,11.592267,166.649315,167.807892,181.756250,165.989733,32.000000,149.716204,32.000000,145.242449,69.860725,65.311474,89.646848,20.036035,49.100148,73.000000,81.251095,30.291139,43.544322,59.573345,36.782258
49.831922,60.060660,138.908353,143.521157,102.380355,98.933389,29.333553,14.157513,134.833789,3.195953,58.550348,50.682990,142.838309,139.403644,140.597682,135.274707,96.667528,133.540148,-0.000912,0.011685,32.000000,-235.850778,135.453229,-0.027188,24.523977,0.689160,417307.914746,0.979889,20.034342,0.729453,2.788768,13.559748,5.858321,166.650400,167.810252,181.762123,165.989595,32.000000,149.706796,32.000000,145.237348,69.853959,65.309974,89.639322,20.036035,49.073513,73.000000,81.249541,30.291139,43.507095,59.576089,36.830827
49.839201,60.037943,138.980175,143.514651,102.354363,98.949684,29.322048,14.157309,134.864632,3.196572,58.523365,50.693918,142.833386,139.433936,140.596821,135.304311,96.664095,133.568152,-0.000911,0.011673,32.000000,-235.851051,135.479139,-0.027206,24.528825,0.689270,417464.666437,0.979836,19.992903,0.749192,2.788918,16.306451,13.715093,166.653080,167.813746,181.767868,165.987564,32.000000,149.703437,32.000000,145.236604,69.848089,65.309142,89.632402,20.036035,49.092180,73.000000,81.237717,30.291139,43.470626,59.579345,37.045060
49.849723,60.018088,139.040971,143.508239,102.281662,98.965854,29.309441,14.157388,134.893194,3.196968,58.491606,50.703759,142.828372,139.464756,140.594760,135.332161,96.659812,133.592744,-0.000911,0.011674,32.000000,-235.850965,135.507139,-0.027197,24.533142,0.688908,417540.461249,0.979774,19.966895,0.766132,2.787538,6.235636,10.929259,166.655439,167.817216,181.772998,165.984801,32.000000,149.695702,32.000000,145.234769,69.841943,65.308291,89.625671,20.036035,49.147843,73.000000,81.229981,30.291139,43.442407,59.576375,36.763769
49.852720,59.998122,138.962636,143.502022,102.104059,98.989986,29.327455,14.157400,134.918906,3.197764,58.476816,50.706124,142.823076,139.488646,140.591672,135.357771,96.655767,133.616973,-0.000909,0.011678,32.000000,-235.850946,135.531846,-0.027183,24.536171,0.689086,417582.467510,0.980104,19.936647,0.783295,2.788572,11.495966,11.273296,166.658682,167.818009,181.778702,165.981199,32.000000,149.685219,32.000000,145.228095,69.837015,65.307116,89.619123,20.036035,49.134142,73.000000,81.210086,30.291139,43.413851,59.574978,36.743813
49.863007,59.982806,139.008448,143.495981,101.847849,99.002329,29.321597,14.157290,134.939721,3.197745,58.478379,50.706480,142.817635,139.510142,140.587666,135.380620,96.652392,133.638357,-0.000908,0.011675,32.000000,-235.851038,135.552468,-0.027174,24.540142,0.689166,417626.206541,0.980406,19.905907,0.799632,2.789202,9.589858,10.558550,166.662031,167.820380,181.784385,165.979582,32.000000,149.678143,32.000000,145.227585,69.832625,65.306003,89.612184,20.036035,49.142112,73.000000,81.197239,30.291139,43.389644,59.573778,36.881157
49.863210,59.974051,138.897140,143.491128,101.693886,99.014624,29.321463,14.157192,134.958969,3.197887,58.479114,50.711594,142.812552,139.529943,140.582005,135.401531,96.648747,133.654663,-0.000907,0.011660,32.000000,-235.851253,135.572385,-0.027153,24.544144,0.688790,417708.990413,0.979926,19.882842,0.815554,2.787463,8.508083,12.623174,166.664625,167.823056,181.790523,165.974640,32.000000,149.669627,32.000000,145.217212,69.827218,65.304776,89.604181,20.036035,49.102337,73.000000,81.191452,30.291139,43.372287,59.572037,36.875434
49.873458,59.968668,139.022100,143.487229,101.646387,99.026807,29.327370,14.157173,134.978883,3.198054,58.477126,50.718029,142.808995,139.550020,140.575625,135.423889,96.645111,133.670977,-0.000907,0.011645,32.000000,-235.851293,135.592338,-0.027185,24.545961,0.688798,417741.123498,0.979982,19.856886,0.829408,2.787807,18.375646,7.687519,166.665915,167.821228,181.798210,165.968831,32.000000,149.663390,32.000000,145.205578,69.822618,65.303473,89.595986,20.036035,49.144728,73.000000,81.173134,30.291139,43.364301,59.573680,36.835009
49.880545,59.963467,139.021456,143.484050,101.563990,99.039132,29.395225,14.156938,134.995191,3.198561,58.489296,50.717659,142.805360,139.565616,140.570741,135.443648,96.642544,133.687759,-0.000907,0.011652,32.000000,-235.851484,135.607879,-0.027173,24.548074,0.688204,417788.725156,0.980081,19.847921,0.841046,2.785564,6.323121,5.677933,166.668053,167.822063,181.804277,165.964640,32.000000,149.658249,32.000000,145.199229,69.818142,65.302168,89.589066,20.036035,49.150461,73.000000,81.165485,30.291139,43.356677,59.571251,36.878809
49.880260,59.962552,138.933995,143.481557,101.537597,99.038974,29.338989,14.156788,135.011149,3.199077,58.509081,50.721812,142.801945,139.579815,140.565670,135.460125,96.640056,133.699849,-0.000907,0.011635,32.000000,-235.851617,135.621963,-0.027156,24.551042,0.688675,417833.657318,0.979769,19.831941,0.852673,2.787497,26.475599,7.028080,166.670562,167.822087,181.809304,165.958807,32.000000,149.651929,32.000000,145.189836,69.814149,65.301554,89.581840,20.036035,49.105361,73.000000,81.162249,30.291139,43.353130,59.571733,36.797591
49.882619,59.965555,138.970651,143.480184,101.609301,99.047257,29.326503,14.156871,135.025507,3.199456,58.518504,50.734888,142.799765,139.596547,140.560329,135.476558,96.638103,133.709997,-0.000907,0.011615,32.000000,-235.851518,135.633904,-0.027203,24.555340,0.688585,417879.343749,0.977463,19.819412,0.863463,2.787088,13.878500,12.929462,166.672905,167.819733,181.816756,165.952611,32.000000,149.647149,32.000000,145.182139,69.809905,65.300768,89.574125,20.036035,49.105433,73.000000,81.142353,30.291139,43.354437,59.570798,36.869932
49.900031,59.968166,138.961069,143.479440,101.695790,99.053520,29.320587,14.156703,135.043119,3.199551,58.512200,50.745879,142.798069,139.614520,140.555957,135.490671,96.636106,133.728221,-0.000905,0.011592,32.000000,-235.851567,135.652186,-0.027196,24.560804,0.688076,417882.649328,0.979339,19.818790,0.871875,2.785350,5.691275,6.155515,166.674364,167.819287,181.821035,165.949226,33.377320,149.643295,32.000000,145.170443,69.806178,65.299219,89.566368,20.036035,49.111064,73.000000,81.124830,30.291139,43.361382,59.574437,36.799646
49.901761,59.966072,139.150408,143.478829,101.704750,99.065774,29.324319,14.156691,135.061263,3.199447,58.505798,50.756017,142.796704,139.633390,140.553245,135.509909,96.634925,133.747258,-0.000904,0.011592,32.000000,-235.851609,135.671587,-0.027191,24.565273,0.688158,417924.173992,0.979794,19.819355,0.878799,2.785953,14.678594,1.099687,166.675745,167.821607,181.827995,165.943432,37.534458,149.638843,32.000000,145.158621,69.803394,65.298556,89.558713,20.036035,49.176034,73.000000,81.106248,30.291139,43.358216,59.562744,37.043959
49.909951,59.958315,139.073032,143.477181,101.712804,99.090145,29.328686,14.156885,135.079081,3.199422,58.494485,50.763282,142.794265,139.655538,140.550377,135.528253,96.632561,133.764934,-0.000903,0.011568,32.000000,-235.851396,135.688526,-0.027233,24.568211,0.687741,417946.189483,0.979685,19.803967,0.889723,2.784789,16.814126,6.810318,166.678808,167.820343,181.837138,165.936491,41.745037,149.640263,32.000000,145.158753,69.799924,65.297467,89.549443,20.036035,49.202852,73.000000,81.094016,30.291139,43.349618,59.571133,36.851150
49.923432,59.949569,139.088035,143.475125,101.669683,99.114464,29.312984,14.156884,135.096307,3.199228,58.480884,50.768880,142.791254,139.674064,140.548628,135.544516,96.631397,133.783139,-0.000902,0.011577,32.000000,-235.851348,135.705449,-0.027229,24.570830,0.688597,417996.917245,0.979639,19.800084,0.900228,2.788487,5.223428,7.318566,166.679595,167.820521,181.842163,165.935144,45.926964,149.634705,32.000000,145.149820,69.797651,65.295749,89.540214,20.036035,49.187280,73.000000,81.072079,30.291139,43.337566,59.575273,36.796344
49.915721,59.940512,139.174798,143.472618,101.564653,99.138801,29.319937,14.156874,135.113174,3.199342,58.474446,50.771901,142.788695,139.690062,140.546738,135.559399,96.629737,133.797992,-0.000902,0.011570,32.000000,-235.851422,135.722027,-0.027261,24.574481,0.688158,418089.431926,0.979537,19.783863,0.911247,2.786479,10.883617,5.533037,166.681704,167.821705,181.845229,165.933802,50.019833,149.629227,32.000000,145.144916,69.795180,65.293962,89.530071,20.036035,49.269115,73.000000,81.071158,30.291139,43.324049,59.562891,36.851443
49.930049,59.931824,139.354524,143.469614,101.542965,99.155091,29.339048,14.156744,135.129541,3.199295,58.470382,50.774403,142.786520,139.706484,140.544357,135.571786,96.629009,133.815392,-0.000902,0.011550,32.000000,-235.851668,135.737419,-0.027294,24.577997,0.688102,418174.176119,0.979988,19.761187,0.921327,2.786027,14.865379,14.564786,166.683802,167.823278,181.853948,165.929853,54.079934,149.629054,32.000000,145.148333,69.792983,65.292529,89.520196,20.036035,49.306908,73.000000,81.043899,30.291139,43.311279,59.580505,36.934862
49.928345,59.925963,139.468613,143.466928,101.498538,99.171536,29.320862,14.156667,135.145179,3.199312,58.460427,50.779787,142.784027,139.722820,140.541205,135.587663,96.628161,133.830877,-0.000902,0.011536,32.000000,-235.851773,135.751894,-0.027287,24.581076,0.688693,418273.776808,0.980139,19.760097,0.930259,2.788196,8.662262,5.943898,166.684827,167.822647,181.859571,165.927857,56.794743,149.625926,32.000000,145.141765,69.790882,65.290229,89.510319,20.036035,49.358014,73.000000,81.027842,30.291139,43.301171,59.574722,36.761201
49.937291,59.919008,139.557222,143.464086,101.435756,99.189596,29.391032,14.156677,135.158726,3.199434,58.455117,50.782103,142.781435,139.738899,140.538057,135.600837,96.626874,133.847856,-0.000901,0.011516,32.000000,-235.851807,135.764361,-0.026978,24.583798,0.689352,418323.447837,0.979330,19.736605,0.939506,2.790995,7.834766,13.466176,166.685354,167.822207,181.862710,165.926951,56.794743,149.618273,32.000000,145.137341,69.787864,65.287653,89.500036,20.036035,49.522827,73.000000,81.015488,30.291139,43.291599,59.561150,36.862081
49.942360,59.912490,139.537154,143.461208,101.453733,99.201957,29.337931,14.156498,135.167978,3.199477,58.453205,50.783707,142.778509,139.753400,140.534731,135.614350,96.625615,133.863473,-0.000902,0.011486,32.000000,-235.851986,135.777591,-0.026980,24.586319,0.689948,418388.532548,0.980122,19.732505,0.947936,2.793375,9.033990,7.407795,166.686846,167.823970,181.867514,165.923820,56.794743,149.615201,32.000000,145.142104,69.785886,65.285064,89.490496,20.036035,49.567194,73.000000,80.991512,30.291139,43.280422,59.569795,36.855772
49.945200,59.907940,139.422702,143.458414,101.506724,99.214193,29.349185,14.156399,135.179855,3.199769,58.450865,50.789492,142.776037,139.768727,140.532007,135.627603,96.625667,133.873615,-0.000902,0.011488,32.000000,-235.852125,135.790257,-0.027035,24.589041,0.690272,418452.097183,0.977749,19.716307,0.957534,2.794649,12.895454,7.393219,166.686501,167.825720,181.872852,165.919637,56.794743,149.617466,32.000000,145.134550,69.785239,65.283500,89.482804,20.036035,49.449278,73.000000,80.979030,30.291139,43.273447,59.570631,36.851590
49.953843,59.904238,139.336547,143.456113,101.564564,99.226491,29.320982,14.156429,135.191314,3.199730,58.440565,50.798407,142.773418,139.782501,140.527681,135.637539,96.625176,133.882810,-0.000902,0.011442,32.000000,-235.852165,135.802391,-0.027110,24.589926,0.690097,418495.408683,0.979515,19.704553,0.966437,2.793964,7.969839,10.846460,166.687122,167.826370,181.875674,165.917766,56.794743,149.610224,32.000000,145.129118,69.784479,65.280842,89.475296,20.036035,49.362572,73.000000,80.956187,30.291139,43.267261,59.573808,36.778076
49.958625,59.897905,139.359625,143.453494,101.534174,99.238700,29.323482,14.156266,135.202538,3.199760,58.429470,50.802916,142.770979,139.796532,140.523223,135.647566,96.624598,133.892643,-0.000900,0.011461,32.000000,-235.852304,135.812676,-0.027119,24.591473,0.689503,418539.327446,0.979187,19.697069,0.971348,2.791514,9.552270,7.623365,166.687463,167.829500,181.878585,165.914392,56.794743,149.606798,32.000000,145.133152,69.783370,65.277948,89.468628,20.036035,49.434276,73.000000,80.939059,30.291139,43.259573,59.568821,36.900526
49.953587,59.889936,139.483789,143.450462,101.549037,99.250922,29.332270,14.156232,135.212681,3.199886,58.417990,50.809683,142.767601,139.807166,140.519099,135.657216,96.624497,133.904798,-0.000901,0.011446,32.000000,-235.852384,135.820321,-0.027125,24.592917,0.688996,418582.246390,0.980054,19.684441,0.976341,2.789306,14.061009,10.587596,166.687294,167.829447,181.882693,165.909091,56.794743,149.605444,32.000000,145.127331,69.782629,65.275756,89.462075,20.036035,49.538016,73.000000,80.935943,30.291139,43.248075,59.582649,36.780423
49.961909,59.881330,139.431603,143.446923,101.553173,99.262982,29.319497,14.156186,135.222565,3.199789,58.405089,50.819298,142.763871,139.819006,140.515473,135.665645,96.624570,133.911169,-0.000901,0.011400,32.000000,-235.852387,135.830403,-0.027112,24.594184,0.689073,418623.203586,0.979971,19.673170,0.981730,2.789501,29.517315,14.451693,166.688020,167.827342,181.884771,165.907071,56.794743,149.597150,32.000000,145.114706,69.782236,65.273425,89.455687,20.036035,49.481749,73.000000,80.908201,30.291139,43.235165,59.573965,36.913145
49.964233,59.871800,139.462282,143.443066,101.584198,99.275285,29.333506,14.156273,135.233824,3.199637,58.386701,50.827981,142.760103,139.833711,140.512021,135.678394,96.625113,133.921542,-0.000903,0.011366,32.000000,-235.852244,135.841227,-0.027128,24.596617,0.689779,418668.498555,0.979886,19.670403,0.987779,2.792268,11.376348,7.555875,166.687702,167.828977,181.885594,165.902910,56.794743,149.594585,32.000000,145.109700,69.781322,65.270715,89.450129,20.036035,49.471881,73.000000,80.889116,30.291139,43.221327,59.573798,36.876021
49.964305,59.859907,139.627604,143.438902,101.590606,99.287479,29.326701,14.156162,135.246023,3.199370,58.366043,50.838854,142.756029,139.847493,140.508166,135.689784,96.626149,133.930371,-0.000904,0.011344,32.000000,-235.852388,135.855414,-0.027132,24.599227,0.689429,418702.879520,0.980230,19.653204,0.990823,2.790758,10.385083,11.292345,166.689013,167.827916,181.888258,165.896674,56.794743,149.590707,32.000000,145.107225,69.781320,65.267625,89.444513,20.036035,49.586783,73.000000,80.877546,30.291139,43.205305,59.565478,36.850636
49.962360,59.846058,139.546801,143.434423,101.582423,99.303787,29.338937,14.156257,135.255830,3.199410,58.342613,50.842010,142.752405,139.858621,140.504570,135.699481,96.627326,133.941643,-0.000905,0.011313,32.000000,-235.852184,135.863759,-0.027151,24.599311,0.689546,418740.291472,0.979809,19.641273,0.995356,2.791242,5.964809,9.320964,166.690230,167.825923,181.890017,165.894176,58.141586,149.582569,32.000000,145.103740,69.780981,65.265402,89.440633,20.036035,49.542211,73.000000,80.867262,30.291139,43.185830,59.570277,36.803681
49.951906,59.830659,139.627148,143.429620,101.457756,99.320033,29.349026,14.156197,135.257179,3.199520,58.348198,50.830186,142.747775,139.860735,140.501946,135.704781,96.628758,133.946294,-0.000905,0.011280,32.000000,-235.852215,135.863633,-0.027131,24.597989,0.690336,418774.238408,0.980124,19.629306,0.998640,2.794547,9.850179,3.728100,166.690249,167.823922,181.886144,165.892571,62.217601,149.578474,32.000000,145.096482,69.780032,65.262345,89.436986,20.036035,49.633312,73.000000,80.855603,30.291139,43.162949,59.574791,36.794803
49.938806,59.823256,139.473547,143.424726,101.304055,99.315878,29.329654,14.156129,135.248883,3.199273,58.378473,50.821283,142.742976,139.856877,140.498312,135.700280,96.630533,133.941883,-0.000905,0.011265,32.000000,-235.852450,135.857737,-0.027138,24.596223,0.690058,418824.331663,0.979882,19.617466,1.002977,2.793039,9.999397,10.056535,166.691244,167.822807,181.885130,165.886780,66.386851,149.574032,32.000000,145.091924,69.778957,65.259717,89.433085,20.036035,49.613289,73.000000,80.856186,30.291139,43.147644,59.573473,36.809697
49.929178,59.827306,139.476280,143.421739,101.142848,99.303861,29.326800,14.156015,135.240058,3.199514,58.413141,50.816167,142.739442,139.848400,140.493157,135.692329,96.632266,133.934224,-0.000905,0.011262,32.000000,-235.852633,135.850483,-0.027137,24.594129,0.690724,418877.701493,0.979891,19.612863,1.003821,2.795232,6.567002,10.069595,166.691807,167.817959,181.881816,165.882693,70.596943,149.570547,32.000000,145.083791,69.777292,65.256716,89.428553,20.036035,49.538324,73.000000,80.861147,30.291139,43.144337,59.573090,36.884385
49.931950,59.838278,139.496910,143.420386,101.097644,99.295830,29.325683,14.155963,135.230929,3.199106,58.444994,50.813124,142.737207,139.840455,140.488412,135.680842,96.634850,133.925650,-0.000903,0.011264,32.000000,-235.852713,135.840781,-0.027167,24.592164,0.690184,418855.628536,0.980761,19.618991,0.999888,2.792889,11.371523,8.292887,166.691805,167.814694,181.876463,165.881753,74.768005,149.568075,32.000000,145.072521,69.776209,65.253995,89.424125,20.036035,49.535250,73.000000,80.849797,30.291139,43.157485,59.574427,36.827672
49.923570,59.851641,139.498354,143.420394,101.004537,99.295919,29.324276,14.155879,135.220761,3.198939,58.482825,50.804287,142.735797,139.829792,140.482450,135.669067,96.637630,133.914483,-0.000903,0.011276,32.000000,-235.852707,135.826533,-0.027157,24.590391,0.690330,418812.874900,0.980956,19.632986,0.994407,2.793482,16.709073,8.208854,166.692833,167.812621,181.870447,165.877999,78.853188,149.565560,32.000000,145.069508,69.774962,65.251130,89.418713,20.036035,49.624767,73.000000,80.841350,30.291139,43.175834,59.582610,36.849095
49.911785,59.867097,139.360284,143.421097,100.865330,99.279728,29.322537,14.155988,135.203554,3.199015,58.535899,50.793166,142.734799,139.815162,140.477833,135.652741,96.640618,133.904609,-0.000903,0.011272,32.000000,-235.852615,135.810397,-0.027129,24.587046,0.690415,418786.344633,0.980883,19.641096,0.987629,2.793740,11.529924,6.609807,166.693977,167.807864,181.867613,165.874631,82.906021,149.560525,32.000000,145.065081,69.773730,65.248344,89.413025,20.036035,49.545145,73.000000,80.845161,30.291139,43.196256,59.580230,36.674554
49.901780,59.888517,139.366654,143.422971,100.798869,99.263701,29.334372,14.156009,135.188442,3.198831,58.585054,50.791214,142.734354,139.798706,140.473780,135.635327,96.642964,133.893059,-0.000903,0.011253,32.000000,-235.852626,135.792295,-0.027112,24.583917,0.690622,418803.686987,0.981146,19.663115,0.979385,2.794238,5.940735,6.010993,166.694792,167.801863,181.862388,165.873249,87.016275,149.559653,32.000000,145.052300,69.772921,65.245185,89.406705,20.036035,49.522853,73.000000,80.846725,30.291139,43.222035,59.577279,36.876461
49.909236,59.911541,139.418741,143.425688,100.857669,99.255491,29.373653,14.156192,135.173426,3.198323,58.620166,50.789727,142.735442,139.784709,140.468987,135.622502,96.645540,133.881988,-0.000903,0.011232,32.000000,-235.852481,135.779811,-0.027106,24.580284,0.690141,418757.276505,0.981340,19.690750,0.971565,2.792132,9.994993,11.797664,166.696558,167.797731,181.856842,165.870211,91.209128,149.557554,32.000000,145.046853,69.771756,65.241843,89.399052,20.036035,49.644441,73.000000,80.832196,30.291139,43.256479,59.573601,36.859880
49.904964,59.937939,139.261429,143.429921,100.926934,99.255531,29.323310,14.155932,135.151694,3.197636,58.671449,50.783119,142.736803,139.763775,140.464486,135.601252,96.649575,133.865836,-0.000904,0.011229,32.000000,-235.852742,135.758726,-0.027113,24.577006,0.690345,418719.476379,0.981057,19.722509,0.963568,2.792819,11.864074,12.057024,166.698707,167.791003,181.851440,165.864333,96.806972,149.559397,32.000000,145.039912,69.770832,65.237430,89.387872,20.036035,49.538835,73.000000,80.821157,30.291139,43.294681,59.575824,36.608524
49.893877,59.950194,139.300222,143.431929,100.980919,99.251591,29.316743,14.155909,135.139466,3.197291,58.697680,50.779784,142.737591,139.753407,140.462548,135.590211,96.651456,133.855187,-0.000904,0.011218,32.000000,-235.852739,135.746672,-0.027110,24.575032,0.690576,418704.638738,0.979563,19.737829,0.955573,2.793446,10.012782,9.209521,166.699352,167.786334,181.847382,165.864190,99.553854,149.560441,32.000000,145.033136,69.769798,65.235310,89.381448,20.036035,49.444036,73.000000,80.824022,30.291139,43.312045,59.580407,36.760174
49.886370,59.968978,139.326310,143.435042,101.054538,99.239429,29.324724,14.155778,135.119805,3.197104,58.734223,50.774203,142.739210,139.736845,140.460582,135.572248,96.653885,133.836555,-0.000905,0.011208,32.000000,-235.853018,135.727733,-0.027103,24.572007,0.690020,418733.726933,0.981406,19.768641,0.943633,2.790533,9.793084,9.948328,166.700166,167.782628,181.840215,165.861925,103.613474,149.553825,32.000000,145.029286,69.767805,65.231712,89.371009,20.036035,49.567715,73.000000,80.831657,30.291139,43.338456,59.576650,36.795170
49.876969,59.994721,139.570690,143.439309,101.137828,99.222932,29.318765,14.155885,135.095616,3.196580,58.781203,50.771048,142.742294,139.711299,140.461049,135.549486,96.658206,133.814863,-0.000907,0.011202,32.000000,-235.852685,135.699708,-0.027148,24.567628,0.690431,418735.826222,0.981859,19.792357,0.936541,2.791930,7.053833,5.407416,166.700313,167.775946,181.834592,165.854821,109.042286,149.556117,32.000000,145.035790,69.766406,65.228110,89.357550,20.036035,49.715426,73.000000,80.831796,30.291139,43.374895,59.568231,36.890621
49.863200,60.013799,139.466699,143.442555,101.051226,99.210799,29.323617,14.155896,135.074336,3.196171,58.812314,50.768043,142.744603,139.692629,140.461151,135.532425,96.661633,133.798265,-0.000906,0.011187,32.000000,-235.852637,135.681836,-0.027147,24.566331,0.690710,418709.294806,0.981683,19.818901,0.924992,2.792873,20.072634,5.529327,166.701958,167.769993,181.830272,165.852936,113.211420,149.556445,32.000000,145.037914,69.764988,65.225107,89.346749,20.036035,49.691997,73.000000,80.838142,30.291139,43.403033,59.573257,36.866410
49.864788,60.031779,139.437878,143.445819,101.050620,99.190357,29.310951,14.155913,135.053830,3.195756,58.841908,50.762793,142.746907,139.676389,140.460977,135.514787,96.665213,133.779214,-0.000906,0.011170,32.000000,-235.852659,135.665213,-0.027193,24.564578,0.692113,418670.382160,0.981990,19.854363,0.910050,2.798299,7.972832,8.096407,166.703333,167.766860,181.823219,165.852674,117.421977,149.555734,32.000000,145.045083,69.763077,65.222160,89.335422,20.036035,49.623369,73.000000,80.836905,30.291139,43.428901,59.573277,36.647922
49.852522,60.048101,139.388309,143.448914,101.053539,99.178242,29.322641,14.156135,135.030754,3.195373,58.871848,50.754728,142.749249,139.659131,140.460186,135.495628,96.669328,133.762376,-0.000907,0.011151,32.000000,-235.852377,135.645832,-0.027166,24.562007,0.691802,418645.569571,0.982055,19.887679,0.898498,2.796987,7.994628,8.280224,166.703939,167.763956,181.817328,165.848751,121.583170,149.560521,32.000000,145.056247,69.760952,65.218846,89.324128,20.036035,49.555210,73.000000,80.835104,30.291139,43.453276,59.565074,36.716814
49.848835,60.065078,139.392317,143.452239,100.951174,99.166022,29.315198,14.156194,135.009794,3.194916,58.901550,50.744322,142.751628,139.637709,140.459217,135.475040,96.673200,133.744000,-0.000907,0.011141,32.000000,-235.852326,135.626153,-0.027130,24.558364,0.691579,418574.288645,0.982289,19.904017,0.885589,2.796319,6.554521,8.024401,166.705223,167.759402,181.811035,165.847733,122.960851,149.562380,32.000000,145.064213,69.758933,65.215355,89.312879,20.036035,49.654262,73.000000,80.843676,30.291139,43.477412,59.573267,36.803241
49.836737,60.082764,139.559356,143.455828,100.848502,99.153806,29.320164,14.156319,134.986922,3.194758,58.936518,50.733863,142.753977,139.616302,140.458690,135.456127,96.676750,133.722832,-0.000907,0.011122,32.000000,-235.852249,135.602797,-0.027156,24.553809,0.691549,418544.309491,0.982085,19.933026,0.873229,2.796013,11.703773,5.816130,166.704825,167.756372,181.803121,165.848055,121.583530,149.562711,32.000000,145.068968,69.756911,65.212734,89.302098,20.036035,49.759743,73.000000,80.852103,30.291139,43.502573,59.563383,36.731267
49.830087,60.101214,139.456698,143.459719,100.872349,99.141515,29.319356,14.156323,134.963898,3.194697,58.973545,50.723948,142.756451,139.591268,140.458864,135.432795,96.679757,133.699469,-0.000906,0.011124,32.000000,-235.852217,135.579624,-0.027158,24.548831,0.691675,418509.146048,0.982338,19.953816,0.860358,2.796300,14.062555,6.026150,166.704595,167.753543,181.796215,165.845049,120.194450,149.566629,32.000000,145.080495,69.754625,65.209919,89.292062,20.036035,49.702038,73.000000,80.851445,30.291139,43.529467,59.576207,36.607790
49.824518,60.122828,139.330189,143.464061,100.882743,99.117123,29.320716,14.156133,134.941437,3.194457,59.009529,50.717860,142.759957,139.565709,140.459152,135.408981,96.682728,133.676489,-0.000906,0.011121,32.000000,-235.852390,135.556938,-0.026981,24.544632,0.692757,418481.076686,0.982359,19.984019,0.846440,2.800331,14.318011,5.418487,166.705177,167.749655,181.789599,165.843172,120.177425,149.568543,32.000000,145.086308,69.753438,65.206647,89.283200,20.036035,49.564967,73.000000,80.858251,30.291139,43.559485,59.581754,36.837577
49.812163,60.144366,139.210803,143.468761,100.947848,99.092700,29.329577,14.156109,134.916209,3.194399,59.044830,50.710904,142.763485,139.539539,140.459178,135.385265,96.686088,133.651628,-0.000907,0.011069,32.000000,-235.852434,135.534708,-0.026816,24.539796,0.692452,418451.551854,0.982456,20.009348,0.831987,2.798645,9.289313,9.942615,166.704991,167.745597,181.782067,165.842019,120.193792,149.571249,32.000000,145.091413,69.752113,65.203600,89.275817,20.036035,49.610243,73.000000,80.863996,30.291139,43.591071,59.576227,36.759074
49.801934,60.165604,139.054484,143.473745,100.972815,99.056151,29.331466,14.156086,134.891865,3.193863,59.075440,50.704135,142.766058,139.514848,140.459339,135.361074,96.689499,133.625134,-0.000907,0.011071,32.000000,-235.852477,135.511967,-0.026781,24.536326,0.691910,418374.300612,0.982346,20.036724,0.817758,2.796418,6.025563,8.164271,166.704700,167.741463,181.774746,165.840033,120.226555,149.571853,32.000000,145.101282,69.750266,65.200453,89.269642,20.036035,49.515432,73.000000,80.870602,30.291139,43.622656,59.565812,36.675948
49.799526,60.186320,138.964740,143.478941,100.967205,99.035764,29.319379,14.156085,134.866676,3.193471,59.102414,50.697823,142.769564,139.488756,140.460050,135.337224,96.693145,133.599213,-0.000907,0.011062,32.000000,-235.852432,135.486898,-0.026797,24.532952,0.691526,418299.792619,0.982130,20.071049,0.802216,2.794715,9.464025,5.964037,166.704040,167.737271,181.767884,165.837450,120.223178,149.574026,32.000000,145.109388,69.748536,65.197725,89.264617,20.036035,49.406775,73.000000,80.886554,30.291139,43.653225,59.580761,36.716961
49.790660,60.204308,138.911821,143.484229,100.961086,99.019359,29.329628,14.155993,134.844470,3.192746,59.127910,50.690921,142.773452,139.464931,140.461181,135.314767,96.695851,133.575403,-0.000908,0.011050,32.000000,-235.852496,135.465146,-0.026811,24.529996,0.690804,418172.321355,0.981982,20.102875,0.785821,2.792150,5.226379,6.595191,166.703758,167.732457,181.763417,165.835080,121.581016,149.581106,32.000000,145.115630,69.747796,65.195195,89.261358,20.036035,49.396471,73.000000,80.895344,30.291139,43.681289,59.567592,36.625398
49.779925,60.221378,138.845878,143.489472,100.930947,99.001253,29.325786,14.155988,134.819830,3.192113,59.148448,50.685033,142.776563,139.439848,140.463100,135.291313,96.698904,133.551554,-0.000908,0.011059,32.000000,-235.852477,135.443052,-0.026808,24.527165,0.690394,418107.313530,0.982290,20.126084,0.769471,2.790483,6.139951,6.384357,166.704308,167.730578,181.758554,165.833401,125.731041,149.583608,32.000000,145.120810,69.747380,65.192690,89.259589,20.036035,49.346571,73.000000,80.898344,30.291139,43.707482,59.574270,36.701774
49.774288,60.236914,138.900842,143.494447,100.946511,98.977069,29.368085,14.156086,134.799503,3.191748,59.168084,50.678563,142.780195,139.414274,140.465448,135.268194,96.703142,133.527475,-0.000908,0.011049,32.000000,-235.852360,135.418089,-0.026807,24.524470,0.690280,418061.921634,0.982023,20.153252,0.755094,2.789917,6.051822,8.388190,166.704494,167.727183,181.752763,165.829975,129.944659,149.586301,32.000000,145.126459,69.746691,65.190444,89.258589,20.036035,49.328532,73.000000,80.918322,30.291139,43.732445,59.563963,36.855111
49.765215,60.250302,138.916238,143.498932,100.872905,98.961088,29.336276,14.156210,134.775437,3.191266,59.188323,50.672118,142.784100,139.388983,140.468266,135.242248,96.707074,133.505635,-0.000909,0.011032,32.000000,-235.852267,135.396408,-0.026782,24.521554,0.690102,418007.962720,0.982250,20.181435,0.740348,2.789194,9.115507,10.272462,166.706397,167.721729,181.748216,165.826862,134.126792,149.591623,32.000000,145.138747,69.746094,65.189043,89.258696,20.036035,49.394109,73.000000,80.917974,30.291139,43.752863,59.574919,36.790695
49.764087,60.265042,138.930831,143.503191,100.903180,98.936667,29.323051,14.156277,134.754558,3.190812,59.199154,50.671480,142.787739,139.366778,140.471616,135.222500,96.710720,133.486064,-0.000909,0.011049,32.000000,-235.852205,135.375766,-0.026767,24.519557,0.690399,417920.928601,0.980758,20.202809,0.724302,2.790614,16.336057,5.283167,166.708500,167.717683,181.742355,165.826631,138.225583,149.594182,32.000000,145.148654,69.744752,65.187732,89.259725,20.036035,49.347773,73.000000,80.929616,30.291139,43.774643,59.578764,36.678223
49.765760,60.276440,138.873855,143.507227,100.922733,98.920461,29.326443,14.156439,134.736721,3.190357,59.202086,50.671125,142.792008,139.344491,140.475974,135.203782,96.715490,133.467521,-0.000910,0.011008,32.000000,-235.852010,135.357609,-0.026769,24.517453,0.690612,417868.710457,0.981894,20.225594,0.709660,2.791433,18.172155,9.402616,166.710574,167.713294,181.737324,165.825439,142.274473,149.599678,32.000000,145.156753,69.743857,65.186790,89.262369,20.036035,49.390747,73.000000,80.931419,30.291139,43.794747,59.574319,36.868244
49.772391,60.284711,138.837687,143.510905,100.883574,98.916532,29.323502,14.156380,134.717516,3.190145,59.207065,50.664122,142.795363,139.325995,140.480585,135.184003,96.720021,133.446859,-0.000911,0.011025,32.000000,-235.851986,135.340517,-0.026768,24.515773,0.690615,417778.136291,0.982157,20.241502,0.696416,2.791789,11.505647,21.855679,166.712983,167.707900,181.734062,165.823212,146.373257,149.608234,32.000000,145.168503,69.742310,65.185631,89.265973,20.036035,49.298313,73.000000,80.921133,30.291139,43.810114,59.577958,36.603755
49.754492,60.290069,139.107612,143.514093,100.781406,98.904520,29.314302,14.156334,134.697033,3.190085,59.220683,50.653172,142.798225,139.304744,140.484619,135.164837,96.724356,133.428390,-0.000911,0.011060,32.000000,-235.852019,135.321754,-0.026772,24.514037,0.690275,417714.021720,0.981876,20.251169,0.682551,2.790550,9.400615,6.828496,166.715333,167.704512,181.729045,165.823136,150.552601,149.615873,32.000000,145.176185,69.740529,65.184232,89.269997,20.036035,49.428611,73.000000,80.940836,30.291139,43.819254,59.571526,36.645501
49.759484,60.299929,138.999919,143.517490,100.731958,98.880130,29.325735,14.156153,134.675799,3.190067,59.236014,50.646246,142.801243,139.281729,140.488816,135.141398,96.728406,133.407514,-0.000911,0.011076,32.000000,-235.852246,135.303832,-0.026752,24.510625,0.690033,417695.233093,0.981813,20.252571,0.667885,2.789452,6.216955,8.347933,166.717807,167.700359,181.724736,165.823021,154.767967,149.620742,32.000000,145.183706,69.738796,65.183212,89.274195,20.036035,49.431227,73.000000,80.947662,30.291139,43.832730,59.574516,36.682625
49.755084,60.311030,138.848017,143.521199,100.704852,98.862654,29.315188,14.156125,134.656627,3.189940,59.249072,50.640653,142.805236,139.261153,140.492959,135.119847,96.732225,133.387768,-0.000911,0.011065,32.000000,-235.852242,135.283221,-0.027026,24.507479,0.691605,417654.486317,0.982404,20.276468,0.654488,2.795880,10.451747,8.139171,166.720904,167.696657,181.721395,165.822042,156.174881,149.628977,32.000000,145.192273,69.737124,65.182738,89.278246,20.036035,49.386515,73.000000,80.951395,30.291139,43.849297,59.566255,36.694437
49.746697,60.322722,138.675511,143.525048,100.600777,98.850695,29.314904,14.156016,134.638361,3.189746,59.265372,50.635310,142.808952,139.244087,140.496078,135.101270,96.735312,133.368693,-0.000911,0.011062,32.000000,-235.852366,135.269061,-0.026988,24.504959,0.690947,417553.103059,0.981696,20.281157,0.640195,2.793436,9.319200,7.664165,166.722128,167.692666,181.716791,165.823391,154.828037,149.633815,32.000000,145.194165,69.735105,65.181776,89.282207,20.036035,49.220647,73.000000,80.961119,30.291139,43.867703,59.579512,36.768171
49.744760,60.334354,138.657110,143.528863,100.564092,98.838582,29.327027,14.156072,134.623246,3.189819,59.274953,50.633037,142.812527,139.228768,140.499075,135.081064,96.738391,133.351704,-0.000911,0.011061,32.000000,-235.852373,135.255271,-0.026957,24.502007,0.690266,417488.592185,0.982000,20.296816,0.626686,2.790630,5.701914,8.585103,166.723860,167.689983,181.714168,165.824629,153.465395,149.638808,32.000000,145.205276,69.733703,65.180908,89.287060,20.036035,49.233129,73.000000,80.976209,30.291139,43.886039,59.572195,36.780203
49.745484,60.345433,138.718449,143.532980,100.552546,98.826449,29.341153,14.155980,134.611700,3.189506,59.270182,50.635866,142.816259,139.214955,140.502300,135.069416,96.741896,133.339784,-0.000911,0.011059,32.000000,-235.852314,135.245650,-0.026901,24.500835,0.689554,417452.125445,0.982103,20.317197,0.614237,2.787633,11.166577,7.866504,166.726194,167.687703,181.711894,165.826297,153.434580,149.647859,32.000000,145.218242,69.733010,65.179919,89.292656,20.036035,49.198133,73.000000,80.982617,30.291139,43.903905,59.573759,36.664943
49.740890,60.349951,138.756225,143.536344,100.573209,98.814269,29.334415,14.155950,134.601806,3.188948,59.261901,50.632305,142.819107,139.203741,140.505659,135.057207,96.744895,133.330835,-0.000912,0.011061,32.000000,-235.852383,135.234021,-0.026871,24.499139,0.689522,417411.466592,0.981649,20.330836,0.602819,2.787371,7.611655,6.847528,166.726664,167.685065,181.708552,165.828138,153.430775,149.654079,32.000000,145.221909,69.731981,65.178985,89.298281,20.036035,49.290201,73.000000,80.983098,30.291139,43.916856,59.576827,36.707716
