OSU 80 Ton Compressor Load Stand
49.749899,60.351300,138.600929,143.539038,100.496801,98.802204,29.336462,14.155896,134.591810,3.188915,59.262805,50.625206,142.821789,139.192078,140.509604,135.045260,96.747637,133.321135,-0.000912,0.011025,32.000000,-235.852390,135.223836,-0.026838,24.496903,0.689774,417366.870134,0.981069,20.341165,0.593464,2.788564,7.164333,14.383150,166.729447,167.684336,181.706234,165.830483,153.459180,149.658922,32.000000,145.231804,69.732108,65.178875,89.305642,20.036035,49.194252,73.000000,80.989368,30.291139,43.920414,59.573926,36.609698
49.744386,60.352875,138.678268,143.541146,100.516493,98.790061,29.345422,14.155764,134.579647,3.188999,59.266036,50.620266,142.823895,139.181532,140.513673,135.034108,96.750301,133.309796,-0.000914,0.011047,32.000000,-235.852547,135.214363,-0.026863,24.494639,0.690008,417318.529807,0.981285,20.350443,0.586071,2.789581,10.560433,9.884905,166.731739,167.684733,181.704165,165.831783,150.769876,149.663768,32.000000,145.240254,69.732014,65.178334,89.313788,20.036035,49.187543,73.000000,80.986797,30.291139,43.924465,59.567848,36.769052
49.739155,60.357961,138.699353,143.543882,100.525878,98.777954,29.325611,14.155749,134.570375,3.188637,59.262868,50.617427,142.826020,139.170255,140.517443,135.024907,96.752456,133.296025,-0.000915,0.011041,32.000000,-235.852561,135.204419,-0.026848,24.492588,0.689081,417258.520827,0.980905,20.342458,0.578566,2.785954,16.010457,5.925774,166.733043,167.682835,181.701021,165.833278,146.717043,149.670686,32.000000,145.244435,69.732865,65.178280,89.323316,20.036035,49.239579,73.000000,81.001365,30.291139,43.931885,59.562478,36.656286
49.742191,60.360685,138.583146,143.546468,100.550417,98.765637,29.314151,14.155724,134.560570,3.188178,59.258173,50.611903,142.828853,139.159169,140.521466,135.017109,96.754876,133.282971,-0.000916,0.011056,32.000000,-235.852603,135.197867,-0.026849,24.490534,0.689537,417207.167874,0.980608,20.349744,0.570336,2.787817,12.643191,5.649601,166.735856,167.682225,181.699541,165.835876,145.346913,149.671942,32.000000,145.255432,69.734501,65.178752,89.333504,20.036035,49.184750,73.000000,81.008105,30.291139,43.939313,59.573296,36.573821
49.728802,60.362498,138.510468,143.548930,100.438158,98.760360,29.328412,14.155605,134.551642,3.188207,59.259533,50.605610,142.831612,139.146782,140.525108,135.006359,96.757208,133.272338,-0.000916,0.011065,32.000000,-235.852509,135.187331,-0.026893,24.487611,0.689698,417161.690979,0.981277,20.360250,0.561419,2.788535,7.781647,9.378378,166.738109,167.683811,181.698416,165.838194,145.317431,149.674720,32.000000,145.266977,69.736597,65.179628,89.344565,20.036035,49.063039,73.000000,81.020641,30.291139,43.943364,59.565576,36.849462
49.724137,60.364856,138.611354,143.551298,100.377396,98.748054,29.335120,14.155686,134.541858,3.188343,59.257031,50.604962,142.833304,139.136141,140.527408,134.999053,96.759258,133.260456,-0.000916,0.011044,32.000000,-235.852404,135.177768,-0.026907,24.484068,0.689063,417106.953647,0.981479,20.359829,0.552589,2.786028,6.249151,8.363526,166.739652,167.683400,181.697472,165.840139,145.319531,149.678429,32.000000,145.275110,69.737743,65.179691,89.355874,20.036035,49.151892,73.000000,81.035877,30.291139,43.948595,59.567425,36.834862
49.728632,60.367486,138.595910,143.553900,100.208425,98.739840,29.319693,14.155592,134.535990,3.188405,59.248403,50.605279,142.835648,139.129400,140.529943,134.990831,96.760742,133.254875,-0.000917,0.011050,32.000000,-235.852369,135.171201,-0.026918,24.481461,0.688965,417090.710815,0.981245,20.375517,0.545037,2.785317,8.456705,6.025997,166.741506,167.682518,181.697987,165.842978,145.357190,149.680273,32.000000,145.283900,69.739417,65.179739,89.367824,20.036035,49.195922,73.000000,81.046428,30.291139,43.954099,59.576080,36.581231
49.719879,60.367670,138.583965,143.556045,100.110611,98.739724,29.312077,14.155648,134.532726,3.188385,59.238348,50.603995,142.838037,139.122455,140.532753,134.984652,96.762652,133.249438,-0.000918,0.011070,32.000000,-235.852171,135.165933,-0.026926,24.477824,0.689544,417040.533182,0.981005,20.382709,0.537151,2.787607,8.734486,14.811547,166.743190,167.683899,181.699064,165.846173,142.680468,149.685254,32.000000,145.287228,69.741522,65.180691,89.381225,20.036035,49.114518,73.000000,81.044396,30.291139,43.957992,59.575548,36.681671
49.723386,60.366582,138.506485,143.557824,100.030450,98.735790,29.332361,14.155477,134.525860,3.188497,59.235998,50.599686,142.840243,139.115808,140.536001,134.975509,96.764959,133.243331,-0.000917,0.011062,32.000000,-235.852370,135.158688,-0.026938,24.474112,0.689426,417003.468689,0.981349,20.380679,0.532926,2.787045,6.193939,10.160166,166.745985,167.685552,181.699315,165.849799,138.623005,149.689281,32.000000,145.289955,69.743582,65.182245,89.395130,20.036035,49.054383,73.000000,81.060339,30.291139,43.958376,59.571752,36.687174
49.718454,60.365395,138.529658,143.559331,100.032310,98.723604,29.331983,14.155391,134.518368,3.188616,59.245066,50.590262,142.841869,139.106940,140.538737,134.965813,96.766703,133.236572,-0.000918,0.011085,32.000000,-235.852431,135.149634,-0.026932,24.469594,0.689602,417005.348221,0.981793,20.389935,0.528347,2.787295,6.449797,7.218786,166.748137,167.685363,181.700467,165.852832,134.481415,149.693795,32.000000,145.294899,69.745955,65.183562,89.410256,20.036035,49.097972,73.000000,81.063342,30.291139,43.958541,59.573473,36.726498
49.713902,60.370844,138.648090,143.561347,100.109756,98.715437,29.335430,14.155474,134.512456,3.188481,59.255807,50.586320,142.843761,139.097843,140.541418,134.954753,96.767604,133.229472,-0.000917,0.011071,32.000000,-235.852391,135.139965,-0.026890,24.464687,0.689243,416980.833484,0.980996,20.385213,0.523039,2.785540,10.182141,10.269307,166.748192,167.685460,181.701722,165.855022,130.277797,149.700146,32.000000,145.297108,69.748567,65.185088,89.426011,20.036035,49.157693,73.000000,81.072926,30.291139,43.965053,59.578519,36.610211
49.723250,60.378074,138.733375,143.563983,99.961332,98.707181,29.338632,14.155394,134.510006,3.188428,59.263679,50.585600,142.846221,139.088398,140.543838,134.945779,96.767552,133.221283,-0.000916,0.011106,32.000000,-235.852562,135.131879,-0.026603,24.460461,0.689472,416927.516667,0.980992,20.389137,0.517976,2.786282,6.044646,16.147935,166.749557,167.686275,181.703048,165.857962,126.088453,149.701795,32.000000,145.298146,69.751459,65.186321,89.442815,20.036035,49.178822,73.000000,81.085592,30.291139,43.976041,59.569264,36.692896
49.711550,60.385755,138.675299,143.566950,99.864076,98.695118,29.338415,14.155211,134.502509,3.188608,59.278437,50.577953,142.848743,139.078515,140.546050,134.935924,96.766936,133.212092,-0.000916,0.011131,32.000000,-235.852761,135.123688,-0.026593,24.457554,0.690217,416901.522782,0.980908,20.399305,0.513589,2.788920,13.406784,8.735201,166.749792,167.686046,181.704051,165.858472,123.333092,149.704617,32.000000,145.302927,69.754323,65.187428,89.459528,20.036035,49.143482,73.000000,81.089588,30.291139,43.989621,59.571251,36.717694
49.711173,60.392557,138.614814,143.569962,99.769254,98.683030,29.348468,14.155081,134.491179,3.188601,59.303564,50.569791,142.851863,139.067643,140.548111,134.925238,96.767093,133.204777,-0.000915,0.011140,32.000000,-235.852888,135.113214,-0.026588,24.454249,0.690564,416869.848712,0.980535,20.396846,0.509617,2.790111,6.494259,5.642522,166.750087,167.686446,181.705296,165.860251,123.333092,149.708493,32.000000,145.308917,69.757242,65.189081,89.476578,20.036035,49.156398,73.000000,81.107876,30.291139,44.001347,59.577535,36.597372
49.703923,60.407702,138.573463,143.574029,99.765543,98.663107,29.343538,14.155043,134.482706,3.188342,59.321265,50.569549,142.855830,139.057415,140.549330,134.914110,96.767260,133.195420,-0.000917,0.011117,32.000000,-235.852933,135.101196,-0.026609,24.452465,0.690478,416837.001191,0.980696,20.416653,0.505719,2.789599,5.650570,11.362575,166.750642,167.686653,181.705838,165.864060,121.949063,149.708919,32.000000,145.314488,69.760091,65.190515,89.493882,20.036035,49.067286,73.000000,81.121600,30.291139,44.021094,59.579650,36.681744
49.703002,60.420583,138.614567,143.578742,99.738033,98.650764,29.337866,14.155019,134.474805,3.188133,59.330011,50.569302,142.859652,139.050804,140.550484,134.907554,96.767750,133.189382,-0.000918,0.011124,32.000000,-235.852980,135.092273,-0.026581,24.451555,0.690202,416794.176927,0.980266,20.423847,0.501968,2.788404,9.822378,8.457214,166.750287,167.687497,181.706111,165.866220,120.562466,149.710003,32.000000,145.323778,69.762854,65.192329,89.511150,20.036035,49.119196,73.000000,81.128256,30.291139,44.043279,59.579404,36.599866
49.709272,60.430550,138.597254,143.583492,99.684465,98.638726,29.352596,14.155086,134.470669,3.188171,59.334895,50.570438,142.863982,139.044718,140.552513,134.900098,96.768452,133.186387,-0.000918,0.011130,32.000000,-235.852938,135.086446,-0.026607,24.451451,0.690059,416734.071768,0.980429,20.446507,0.497205,2.787978,10.056767,13.489558,166.749949,167.689108,181.707131,165.867722,120.569060,149.713951,32.000000,145.332604,69.765591,65.194889,89.528044,20.036035,49.080085,73.000000,81.130856,30.291139,44.062281,59.572244,36.860834
49.712069,60.436956,138.612720,143.587667,99.695779,98.634660,29.336023,14.155029,134.467987,3.188213,59.330868,50.577246,142.868754,139.043695,140.555598,134.895813,96.768124,133.185298,-0.000917,0.011130,32.000000,-235.853006,135.081920,-0.026631,24.450024,0.690236,416697.578449,0.980549,20.460342,0.493746,2.788857,7.575820,6.154104,166.750716,167.690178,181.707284,165.869740,117.820982,149.720313,32.000000,145.334736,69.768704,65.197647,89.543954,20.036035,49.112559,73.000000,81.136764,30.291139,44.073668,59.576916,36.646675
49.714050,60.439676,138.859817,143.590855,99.661465,98.642518,29.332802,14.155148,134.468855,3.188508,59.320883,50.581915,142.873631,139.042784,140.558807,134.895822,96.767935,133.185932,-0.000916,0.011139,32.000000,-235.852850,135.082738,-0.026638,24.447866,0.689988,416653.996605,0.979827,20.463811,0.491574,2.788157,11.592160,10.402000,166.750893,167.692079,181.708730,165.872066,113.745971,149.725717,32.000000,145.342026,69.772635,65.200372,89.559236,20.036035,49.226064,73.000000,81.132346,30.291139,44.081560,59.572087,36.704855
49.704025,60.438940,138.778816,143.593117,99.631400,98.642492,29.330104,14.155248,134.466285,3.189151,59.312711,50.582140,142.876479,139.043729,140.563191,134.894901,96.767961,133.184454,-0.000916,0.011148,32.000000,-235.852813,135.083187,-0.026618,24.445410,0.690051,416643.904946,0.980297,20.467315,0.491368,2.788311,11.505877,6.505807,166.749930,167.694340,181.708935,165.875184,109.690430,149.729950,32.000000,145.347614,69.777339,65.203061,89.573702,20.036035,49.240253,73.000000,81.157501,30.291139,44.085225,59.565999,36.860174
49.707772,60.436772,138.740265,143.594724,99.675062,98.642327,29.327895,14.155338,134.466572,3.187094,59.304544,50.583039,142.879332,139.044372,140.567587,134.894594,96.768886,133.184263,-0.000916,0.011151,32.000000,-235.852690,135.082283,-0.026625,24.442602,0.691347,416679.998607,0.980446,20.467984,0.491868,2.793170,5.807282,9.463800,166.748872,167.694515,181.709003,165.877849,105.570541,149.732548,32.000000,145.350884,69.782399,65.205950,89.587352,20.036035,49.226165,73.000000,81.163197,30.291139,44.083926,59.571585,36.669052
49.707092,60.435197,138.573976,143.595945,99.737393,98.650455,29.317441,14.155305,134.467845,3.183978,59.289443,50.589013,142.882797,139.046080,140.571814,134.896644,96.769366,133.184654,-0.000916,0.011154,32.000000,-235.852707,135.082634,-0.026631,24.440266,0.691180,416685.428046,0.980752,20.477639,0.491115,2.792104,5.688404,5.490830,166.748775,167.694751,181.711150,165.881081,101.373651,149.741576,32.000000,145.355760,69.788270,65.209178,89.600548,20.036035,49.100656,73.000000,81.170809,30.291139,44.083893,59.562832,36.881817
49.707813,60.431355,138.622885,143.596999,99.750879,98.645823,29.341143,14.155333,134.472496,3.180406,59.268586,50.590424,142.884555,139.049758,140.575416,134.901508,96.768330,133.188369,-0.000913,0.011183,32.000000,-235.852653,135.087598,-0.026624,24.438405,0.691001,416677.420220,0.980737,20.471586,0.490096,2.791118,13.050299,16.602667,166.746729,167.697016,181.711560,165.885343,97.167412,149.746936,32.000000,145.352928,69.794164,65.211854,89.612345,20.036035,49.070420,73.000000,81.180152,30.291139,44.081683,59.563521,36.717034
49.700693,60.424040,138.714217,143.597262,99.702106,98.649694,29.387997,14.155224,134.475648,3.179553,59.256462,50.581440,142.886239,139.051864,140.578563,134.903769,96.767322,133.189555,-0.000913,0.011169,32.000000,-235.852713,135.089415,-0.026621,24.437365,0.690319,416709.475736,0.981178,20.470717,0.489809,2.787811,14.192178,13.439918,166.744607,167.697813,181.713045,165.888294,95.796264,149.751524,32.000000,145.353684,69.799809,65.214362,89.623157,20.036035,49.137017,73.000000,81.189399,30.291139,44.075878,59.578705,36.612632
49.697692,60.417453,138.669537,143.597189,99.687864,98.657733,29.317663,14.155250,134.475911,3.179950,59.255206,50.579606,142.887726,139.052546,140.581278,134.904458,96.765646,133.192124,-0.000912,0.011186,32.000000,-235.852698,135.091230,-0.026900,24.435172,0.690562,416686.653199,0.980314,20.466129,0.492670,2.788754,7.626882,6.405319,166.743375,167.700159,181.716168,165.892119,95.821757,149.758912,32.000000,145.359162,69.805900,65.217173,89.633035,20.036035,49.102848,73.000000,81.203467,30.291139,44.065052,59.577624,36.695537
49.685410,60.415796,138.616196,143.597239,99.756974,98.649715,29.324475,14.155204,134.474272,3.180261,59.253026,50.578006,142.889341,139.051671,140.584163,134.904056,96.764258,133.192725,-0.000911,0.011197,32.000000,-235.852860,135.094182,-0.026941,24.433193,0.691164,416700.381480,0.978925,20.466193,0.494261,2.790992,7.933852,9.784714,166.741248,167.704154,181.718166,165.897294,95.812879,149.763189,32.000000,145.357605,69.812684,65.220456,89.642489,20.036035,49.108796,73.000000,81.222353,30.291139,44.064803,59.564307,36.820629
49.678797,60.416604,138.610483,143.598294,99.832865,98.645537,29.323771,14.155255,134.476307,3.180586,59.247945,50.579290,142.892179,139.051491,140.586649,134.906058,96.763351,133.194813,-0.000909,0.011194,32.000000,-235.852865,135.095087,-0.026940,24.431437,0.691089,416730.686285,0.981401,20.462719,0.497199,2.790261,6.292442,10.246466,166.739851,167.706415,181.721620,165.901756,95.783570,149.766669,32.000000,145.359249,69.819941,65.224406,89.651345,20.036035,49.084530,73.000000,81.245513,30.291139,44.066904,59.567750,36.886072
49.680714,60.415467,138.575995,143.599080,99.941881,98.649605,29.315849,14.155370,134.480530,3.180656,59.236033,50.584906,142.894854,139.052979,140.589408,134.910982,96.761663,133.197487,-0.000908,0.011207,32.000000,-235.852777,135.097588,-0.026984,24.431034,0.691020,416705.466600,0.981356,20.473797,0.498882,2.789877,19.747424,7.333803,166.738586,167.709505,181.724496,165.905651,92.959227,149.774253,32.000000,145.363627,69.826901,65.229009,89.658935,20.036035,49.057384,73.000000,81.253759,30.291139,44.068792,59.571733,36.846527
49.686814,60.412202,138.635871,143.599563,99.972419,98.658229,29.339111,14.155468,134.485927,3.180952,59.217272,50.587397,142.896094,139.057239,140.591193,134.916729,96.759461,133.204470,-0.000907,0.011205,32.000000,-235.852696,135.101067,-0.026992,24.431384,0.691116,416694.540608,0.981483,20.481465,0.500815,2.790134,10.323904,10.045477,166.736453,167.712281,181.725172,165.909727,90.145399,149.783124,32.000000,145.364450,69.833272,65.233061,89.665195,20.036035,49.102938,73.000000,81.257645,30.291139,44.067882,59.568330,36.864943
49.690895,60.406629,138.775647,143.599705,100.001398,98.658795,29.327082,14.155452,134.491651,3.181363,59.197970,50.588579,142.896816,139.062079,140.593371,134.921143,96.757926,133.213388,-0.000908,0.011204,32.000000,-235.852622,135.104739,-0.027030,24.431874,0.690954,416712.560850,0.981744,20.478338,0.503817,2.789332,10.611395,6.723076,166.735101,167.714101,181.727766,165.912913,92.880457,149.788084,32.000000,145.366557,69.839935,65.237365,89.670863,20.036035,49.110630,73.000000,81.263177,30.291139,44.061987,59.569402,36.858266
49.699371,60.397256,138.649593,143.598868,100.157690,98.658709,29.350230,14.155315,134.496176,3.181331,59.178188,50.594290,142.898157,139.065153,140.596209,134.928894,96.756531,133.220195,-0.000906,0.011225,32.000000,-235.852718,135.110815,-0.027018,24.434077,0.691200,416745.105893,0.980911,20.468746,0.509448,2.790194,11.579200,10.805538,166.733413,167.716858,181.730212,165.916575,95.583504,149.793948,32.000000,145.365778,69.847142,65.242538,89.675958,20.036035,49.093999,73.000000,81.259271,30.291139,44.052427,59.570198,36.729433
49.700756,60.388197,138.682970,143.597719,100.293163,98.658842,29.318344,14.155468,134.502578,3.181293,59.154078,50.600183,142.899029,139.071954,140.598833,134.935569,96.754879,133.226923,-0.000906,0.011234,32.000000,-235.852547,135.118518,-0.027036,24.435674,0.691804,416740.561721,0.981216,20.458944,0.515365,2.792778,24.934217,11.342232,166.730887,167.719742,181.732388,165.920250,95.560124,149.795935,32.000000,145.363954,69.854230,65.248249,89.680562,20.036035,49.085336,73.000000,81.270339,30.291139,44.041228,59.569962,36.850049
49.707981,60.378650,138.708973,143.596143,100.295085,98.670852,29.332195,14.155485,134.511248,3.181551,59.130372,50.605156,142.899339,139.081053,140.601220,134.945204,96.752814,133.235568,-0.000905,0.011213,32.000000,-235.852540,135.126969,-0.027055,24.437563,0.690970,416725.561302,0.980233,20.440781,0.520104,2.789766,10.277058,8.305499,166.729992,167.724198,181.734212,165.922738,95.531771,149.797147,32.000000,145.369177,69.860696,65.254053,89.684811,20.036035,49.125154,73.000000,81.272731,30.291139,44.030432,59.568969,36.829580
49.704927,60.367819,138.712764,143.594026,100.288987,98.681871,29.329075,14.155608,134.519408,3.181811,59.103628,50.611232,142.899463,139.091999,140.603429,134.955019,96.750905,133.242809,-0.000905,0.011261,32.000000,-235.852342,135.137931,-0.027108,24.440007,0.691047,416716.478246,0.981247,20.430285,0.525060,2.790359,10.421705,12.290538,166.727778,167.728234,181.734700,165.925471,92.717338,149.802106,32.000000,145.372421,69.866907,65.260511,89.688755,20.036035,49.104805,73.000000,81.276584,30.291139,44.016820,59.579099,36.752324
49.702144,60.355865,138.758431,143.591357,100.359482,98.681787,29.332058,14.155664,134.532774,3.182392,59.065431,50.623782,142.898804,139.105700,140.605812,134.967798,96.748673,133.256687,-0.000903,0.011236,32.000000,-235.852339,135.151894,-0.027104,24.442953,0.691079,416754.567668,0.980722,20.413249,0.531372,2.790477,8.025239,16.971854,166.726298,167.730127,181.735025,165.928924,89.925579,149.803715,32.000000,145.369111,69.872836,65.267211,89.692296,20.036035,49.143820,73.000000,81.302762,30.291139,44.002080,59.563471,36.796491
49.718016,60.338829,138.698706,143.587645,100.466692,98.697922,29.327762,14.155758,134.549935,3.182938,59.022481,50.634581,142.898018,139.121394,140.607718,134.982151,96.746613,133.271729,-0.000903,0.011238,32.000000,-235.852231,135.169208,-0.027087,24.446317,0.691128,416792.767892,0.980974,20.405583,0.536837,2.790725,11.541861,10.629700,166.726170,167.731613,181.737312,165.933213,89.925579,149.805002,32.000000,145.369018,69.878899,65.274241,89.695832,20.036035,49.113195,73.000000,81.285385,30.291139,43.983096,59.575332,36.881230
49.723288,60.318552,138.683413,143.583004,100.472847,98.722280,29.344272,14.155803,134.565767,3.183636,58.987116,50.637120,142.895510,139.137364,140.608853,134.996865,96.744035,133.288600,-0.000902,0.011243,32.000000,-235.852179,135.184723,-0.027100,24.449049,0.691289,416783.172622,0.980903,20.396516,0.545884,2.791800,7.680661,7.222343,166.723004,167.733282,181.738300,165.935821,88.555517,149.807432,32.000000,145.365830,69.883956,65.281600,89.698548,20.036035,49.076237,73.000000,81.282601,30.291139,43.956730,59.569608,36.794510
49.728175,60.296879,138.646515,143.577549,100.494850,98.739782,29.308125,14.155836,134.580873,3.184063,58.961006,50.641440,142.892151,139.152362,140.610056,135.009561,96.741937,133.303561,-0.000901,0.011262,32.000000,-235.852228,135.199161,-0.027079,24.451886,0.690738,416823.509841,0.980818,20.363025,0.555331,2.789707,8.600582,8.668407,166.720064,167.734927,181.739393,165.938595,84.418738,149.811126,32.000000,145.361551,69.889241,65.289776,89.702095,20.036035,49.076531,73.000000,81.287901,30.291139,43.927257,59.578381,36.790768
49.732209,60.280466,138.664694,143.572211,100.570111,98.751967,29.358166,14.155739,134.595381,3.184359,58.940182,50.641549,142.888727,139.166637,140.611373,135.022488,96.740258,133.315341,-0.000901,0.011261,32.000000,-235.852410,135.212412,-0.027085,24.455333,0.690627,416901.985980,0.980342,20.337284,0.566195,2.789104,8.113920,10.038460,166.718313,167.738147,181.741169,165.939410,80.218085,149.811786,32.000000,145.356415,69.894550,65.298477,89.706075,20.036035,49.104665,73.000000,81.284312,30.291139,43.902707,59.578125,36.796564
49.743032,60.266207,138.682304,143.567470,100.644806,98.756106,29.332664,14.155885,134.609151,3.184700,58.923797,50.642655,142.886183,139.181300,140.611966,135.034164,96.738209,133.327269,-0.000900,0.011262,32.000000,-235.852419,135.227295,-0.027091,24.458353,0.690378,416949.251829,0.981563,20.310546,0.575638,2.788088,9.572474,10.030343,166.716185,167.741802,181.741572,165.939064,76.020497,149.813940,32.000000,145.351273,69.900632,65.307955,89.710903,20.036035,49.051115,73.000000,81.287190,30.291139,43.882132,59.564897,36.800746
49.742773,60.253834,138.658789,143.563364,100.776876,98.756009,29.325068,14.155965,134.622162,3.185009,58.904708,50.649039,142.883073,139.196419,140.611699,135.047023,96.735880,133.341525,-0.000898,0.011274,32.000000,-235.852334,135.240482,-0.026818,24.463273,0.690359,416980.634769,0.979881,20.289953,0.583101,2.788227,8.387276,6.662440,166.714536,167.743374,181.740375,165.939296,73.254701,149.812020,32.000000,145.344861,69.905754,65.317507,89.715554,20.036035,49.056343,73.000000,81.292965,30.291139,43.864575,59.576257,36.753571
49.776200,60.243076,138.830026,143.559934,100.986660,98.755749,29.323880,14.156119,134.641066,3.185433,58.864251,50.667098,142.880042,139.217752,140.610379,135.062769,96.732833,133.358261,-0.000897,0.011294,32.000000,-235.852214,135.260047,-0.026803,24.470404,0.690195,416977.105393,0.980502,20.264480,0.591007,2.787975,12.446685,5.161813,166.710811,167.743375,181.739508,165.939882,73.254701,149.810000,32.000000,145.339123,69.910273,65.326152,89.720135,20.036035,49.105335,73.000000,81.268652,30.291139,43.850433,59.567612,36.851737
49.786088,60.224841,138.862186,143.556319,101.172401,98.784194,29.321238,14.156040,134.666676,3.185487,58.793843,50.687149,142.876710,139.245873,140.609137,135.086455,96.729669,133.380721,-0.000897,0.011309,32.000000,-235.852293,135.287515,-0.026828,24.478848,0.689920,416965.274069,0.980729,20.252375,0.600333,2.787516,12.268569,5.426905,166.706589,167.744333,181.739280,165.939362,73.254701,149.808065,32.000000,145.332586,69.914811,65.335170,89.725011,20.036035,49.182682,73.000000,81.256618,30.291139,43.829080,59.563668,36.888127
49.805409,60.193032,138.857499,143.550535,101.226583,98.820732,29.330461,14.156053,134.696088,3.185714,58.714567,50.701898,142.872957,139.279041,140.610053,135.115978,96.727236,133.407870,-0.000897,0.011317,32.000000,-235.852290,135.316451,-0.026877,24.488026,0.690015,416935.128787,0.980014,20.206990,0.611595,2.789084,6.844725,12.992011,166.705203,167.746630,181.738059,165.940682,76.032790,149.802180,32.000000,145.322216,69.919797,65.345882,89.729833,20.036035,49.169282,73.000000,81.230505,30.291139,43.794322,59.582354,36.839411
49.817956,60.152891,138.902656,143.542689,101.417803,98.857341,29.332558,14.155949,134.723677,3.186276,58.640972,50.710829,142.867391,139.310008,140.611184,135.144518,96.724459,133.436893,-0.000898,0.011324,32.000000,-235.852245,135.347211,-0.026884,24.495750,0.689946,417031.840063,0.980124,20.178517,0.625784,2.789176,16.265108,6.372445,166.703755,167.747282,181.737869,165.940246,80.243503,149.800923,32.000000,145.310832,69.924643,65.356607,89.733639,20.036035,49.154597,73.000000,81.208270,30.291139,43.739926,59.576345,36.845941
49.815709,60.109662,138.906063,143.532892,101.671865,98.885798,29.338072,14.156046,134.753431,3.186736,58.565419,50.723001,142.860237,139.341662,140.613068,135.175214,96.722009,133.466780,-0.000898,0.011328,32.000000,-235.852097,135.377275,-0.026881,24.502638,0.689551,417137.802212,0.979678,20.126706,0.641538,2.788000,14.569363,9.124360,166.703100,167.748349,181.739163,165.941204,81.654338,149.800034,32.000000,145.298742,69.929735,65.367780,89.737178,20.036035,49.221191,73.000000,81.212394,30.291139,43.678677,59.573286,36.856359
49.843261,60.067092,138.964844,143.521856,101.766532,98.922292,29.347017,14.156010,134.786009,3.187517,58.484869,50.738176,142.852902,139.376870,140.614752,135.206917,96.719844,133.497916,-0.000897,0.011349,32.000000,-235.852126,135.410110,-0.026885,24.509177,0.689545,417238.449763,0.979595,20.073579,0.658555,2.788205,6.684297,8.301506,166.703675,167.749551,181.740938,165.944686,81.654338,149.795985,32.000000,145.281221,69.935393,65.379861,89.741488,20.036035,49.223515,73.000000,81.181526,30.291139,43.617838,59.578823,37.031927
49.848134,60.021191,138.935791,143.509749,101.710488,98.966612,29.310199,14.155928,134.818086,3.188449,58.416770,50.743841,142.844221,139.410579,140.615085,135.236913,96.716974,133.527733,-0.000895,0.011364,32.000000,-235.852199,135.444157,-0.026879,24.513976,0.689514,417309.583821,0.979629,20.032675,0.675669,2.788399,10.314742,8.958349,166.702660,167.750729,181.742869,165.945330,84.347775,149.794594,32.000000,145.263978,69.940825,65.391976,89.745293,20.036035,49.235019,73.000000,81.173331,30.291139,43.554708,59.576384,36.916300
49.852896,59.977013,138.899513,143.497000,101.749127,98.999192,29.324333,14.155875,134.845295,3.189252,58.365968,50.749777,142.833939,139.438634,140.614393,135.263964,96.714691,133.554758,-0.000894,0.011372,32.000000,-235.852249,135.476275,-0.026888,24.517375,0.689362,417395.402367,0.978987,19.961596,0.693104,2.788037,5.251041,6.130980,166.702602,167.753383,181.747429,165.945100,87.043466,149.792369,32.000000,145.247493,69.946372,65.404482,89.748747,20.036035,49.169311,73.000000,81.167330,30.291139,43.486564,59.577653,36.838604
49.851059,59.939611,139.059220,143.484040,101.749033,99.023579,29.333430,14.155902,134.871593,3.189939,58.326334,50.752593,142.823517,139.464068,140.612045,135.289327,96.712574,133.579343,-0.000893,0.011371,32.000000,-235.852297,135.503367,-0.026915,24.519810,0.689229,417526.049927,0.980431,19.910654,0.710598,2.787181,7.862436,7.917683,166.702343,167.753856,181.749410,165.945693,87.010758,149.787258,32.000000,145.223366,69.951747,65.416965,89.751953,20.036035,49.261129,73.000000,81.155888,30.291139,43.432780,59.568231,36.864502
49.854763,59.910264,139.133515,143.472610,101.642385,99.047994,29.330990,14.155976,134.894908,3.190440,58.299418,50.750807,142.812919,139.486687,140.608026,135.311756,96.709809,133.600020,-0.000894,0.011369,32.000000,-235.852174,135.527754,-0.026908,24.522564,0.689021,417608.697781,0.980063,19.861551,0.726132,2.786187,5.819768,7.927420,166.701534,167.755280,181.750035,165.946497,88.408788,149.780517,32.000000,145.204816,69.957158,65.429789,89.756005,20.036035,49.307548,73.000000,81.156582,30.291139,43.386514,59.568566,36.867511
49.856087,59.886610,139.165575,143.462319,101.528094,99.056201,29.332986,14.156018,134.914496,3.191133,58.287833,50.749434,142.803381,139.507429,140.602902,135.332274,96.707261,133.619293,-0.000893,0.011390,32.000000,-235.852221,135.547108,-0.026889,24.526030,0.689863,417669.025370,0.979943,19.826048,0.740302,2.789494,9.380552,5.314834,166.702123,167.756944,181.751095,165.946248,89.819599,149.771517,32.000000,145.190440,69.962470,65.442697,89.761085,20.036035,49.373111,73.000000,81.142973,30.291139,43.348031,59.563993,36.897371
49.870277,59.868888,139.205962,143.453291,101.553711,99.060300,29.339898,14.156030,134.935730,3.191393,58.282573,50.754885,142.794348,139.527033,140.596646,135.350247,96.704798,133.636193,-0.000892,0.011409,32.000000,-235.852165,135.564266,-0.027029,24.528488,0.690202,417737.602884,0.980110,19.792870,0.753203,2.790777,18.805252,11.400435,166.702854,167.754657,181.751839,165.946348,89.819599,149.763666,32.000000,145.171278,69.967146,65.455621,89.766253,20.036035,49.364940,73.000000,81.125394,30.291139,43.317597,59.574339,36.819015
49.866925,59.857339,139.183984,143.445652,101.604197,99.072588,29.337254,14.155903,134.954320,3.192811,58.281690,50.756659,142.786313,139.544850,140.589668,135.365290,96.702221,133.653907,-0.000891,0.011393,32.000000,-235.852302,135.581231,-0.027176,24.531717,0.690251,417745.952526,0.980034,19.767846,0.765197,2.791346,7.572666,10.229467,166.703345,167.754760,181.750618,165.948607,89.819599,149.754025,32.000000,145.158334,69.971801,65.468798,89.771838,20.036035,49.406817,73.000000,81.119783,30.291139,43.300357,59.562980,36.860614
49.875842,59.848633,139.312203,143.439201,101.517939,99.080714,29.353037,14.156050,134.968285,3.196562,58.290336,50.758092,142.778242,139.560523,140.582234,135.380023,96.699224,133.669405,-0.000891,0.011342,32.000000,-235.852193,135.597180,-0.027152,24.534502,0.690155,417736.231801,0.979492,19.735450,0.775943,2.791361,10.482419,6.254361,166.703718,167.758460,181.749344,165.949375,89.819599,149.744017,32.000000,145.144975,69.976566,65.482324,89.778086,20.036035,49.503746,73.000000,81.110560,30.291139,43.285779,59.564337,36.881230
49.870970,59.843830,139.285864,143.433592,101.473320,99.088960,29.350997,14.156120,134.980115,3.200849,58.306857,50.759653,142.770735,139.573529,140.574515,135.392607,96.696567,133.680872,-0.000892,0.011328,32.000000,-235.852128,135.608833,-0.027112,24.536687,0.690074,417780.365352,0.979744,19.727367,0.787200,2.791108,10.414837,7.716599,166.704943,167.759224,181.749696,165.946750,89.819599,149.734473,32.000000,145.134577,69.981009,65.495869,89.784710,20.036035,49.449188,73.000000,81.100696,30.291139,43.275316,59.576375,36.885192
49.884075,59.842437,139.153376,143.428965,101.548200,99.109320,29.308897,14.156304,134.993987,3.203277,58.315422,50.769353,142.765014,139.588463,140.567488,135.402252,96.694829,133.694251,-0.000892,0.011318,32.000000,-235.851901,135.624373,-0.027127,24.538237,0.690519,417804.033570,0.979082,19.709440,0.797790,2.793180,13.371592,1.027452,166.707010,167.759156,181.748365,165.946929,88.440968,149.722649,32.000000,145.121962,69.985620,65.509924,89.792004,20.036035,49.350975,73.000000,81.097188,30.291139,43.270427,59.569461,36.874774
49.892447,59.843962,139.050643,143.425459,101.535291,99.121655,29.344292,14.156391,135.007340,3.204004,58.314856,50.777403,142.759737,139.605261,140.560619,135.417149,96.692868,133.709668,-0.000892,0.011337,32.000000,-235.851840,135.639797,-0.027129,24.540474,0.690455,417840.769677,0.979324,19.709675,0.806066,2.792925,10.580278,7.505487,166.707580,167.759778,181.745102,165.945955,84.330760,149.706751,32.000000,145.105611,69.990820,65.524309,89.799609,20.036035,49.373250,73.000000,81.067039,30.291139,43.271812,59.572028,36.754378
49.893916,59.838290,139.110630,143.421962,101.376061,99.133773,29.313393,14.156474,135.022676,3.204378,58.321275,50.780353,142.754421,139.619342,140.554405,135.430636,96.690580,133.723783,-0.000893,0.011326,32.000000,-235.851677,135.650551,-0.027112,24.542794,0.689706,417919.862806,0.980646,19.694731,0.814358,2.789535,9.287210,11.088855,166.707367,167.757411,181.744756,165.941392,80.271396,149.691337,32.000000,145.099451,69.995555,65.538596,89.807524,20.036035,49.391942,73.000000,81.063257,30.291139,43.266316,59.576738,36.864576
49.902645,59.834905,138.977552,143.418442,101.226604,99.145811,29.338357,14.156587,135.034918,3.204757,58.337819,50.780379,142.748986,139.633475,140.548805,135.441113,96.688173,133.737386,-0.000891,0.011312,32.000000,-235.851527,135.662636,-0.027101,24.544785,0.689096,417971.935241,0.979408,19.687602,0.823872,2.787008,9.339868,8.505486,166.707253,167.756595,181.744190,165.939305,78.895224,149.676988,32.000000,145.089420,70.000136,65.552746,89.815181,20.036035,49.314515,73.000000,81.044243,30.291139,43.261935,59.566559,36.891869
49.904636,59.834963,138.876680,143.415422,101.097620,99.153971,29.354829,14.156678,135.045748,3.205136,58.356050,50.783680,142.743857,139.644240,140.543842,135.452552,96.686398,133.748930,-0.000892,0.011335,32.000000,-235.851504,135.671416,-0.027047,24.547462,0.689374,418019.755175,0.980514,19.680413,0.833074,2.788128,10.214453,8.228220,166.706224,167.756430,181.741315,165.937067,80.265472,149.663111,32.000000,145.074876,70.005310,65.566787,89.823622,20.036035,49.215621,73.000000,81.022394,30.291139,43.257736,59.573414,36.852910
49.909290,59.839621,138.828235,143.413422,100.999350,99.154010,29.341168,14.156841,135.056010,3.205544,58.374126,50.784597,142.739737,139.654998,140.538548,135.461853,96.685232,133.758146,-0.000893,0.011337,32.000000,-235.851378,135.683282,-0.027036,24.549161,0.688608,418064.745772,0.979601,19.668004,0.842145,2.784974,5.777419,9.536300,166.705556,167.755699,181.742317,165.930944,84.479975,149.652239,32.000000,145.070338,70.011515,65.580826,89.833156,20.036035,49.218531,73.000000,81.023198,30.291139,43.263439,59.573719,36.866263
49.908478,59.845127,138.938979,143.412452,101.001747,99.158068,29.323261,14.156972,135.065653,3.205676,58.390117,50.787052,142.737055,139.663584,140.533955,135.471146,96.683672,133.765395,-0.000891,0.011355,32.000000,-235.851282,135.692109,-0.027012,24.551419,0.688066,418101.477417,0.979089,19.666003,0.849573,2.782841,9.299593,11.479961,166.705436,167.753623,181.742306,165.926301,87.307098,149.641892,32.000000,145.061930,70.017915,65.594706,89.843410,20.036035,49.236325,73.000000,81.011898,30.291139,43.269983,59.569008,36.873820
49.906757,59.849975,138.802581,143.412106,100.895351,99.170392,29.335235,14.157116,135.073796,3.206376,58.403469,50.789976,142.734337,139.673964,140.529207,135.479114,96.682070,133.774517,-0.000890,0.011363,32.000000,-235.851207,135.698923,-0.027014,24.552794,0.687723,418107.442286,0.979457,19.665851,0.855253,2.781611,13.719077,9.441060,166.704699,167.752561,181.738792,165.923635,87.339123,149.627359,32.000000,145.051081,70.024126,65.607912,89.854056,20.036035,49.237407,73.000000,80.998427,30.291139,43.276492,59.560688,36.871032
49.911658,59.855432,138.671356,143.412044,100.803705,99.186496,29.318715,14.157032,135.082822,3.207337,58.431693,50.785824,142.730691,139.682884,140.523025,135.483721,96.680114,133.785119,-0.000890,0.011328,32.000000,-235.851327,135.707712,-0.026964,24.552436,0.688251,418134.994759,0.980127,19.672199,0.860364,2.783875,6.758872,6.073255,166.704384,167.752038,181.738004,165.913954,87.314047,149.614217,32.000000,145.050417,70.032770,65.625083,89.868757,20.036035,49.178018,73.000000,80.985875,30.291139,43.283546,59.577014,36.736990
49.909036,59.860460,138.688809,143.412212,100.833744,99.186465,29.332719,14.157172,135.087620,3.207595,58.449873,50.788869,142.728380,139.690050,140.518639,135.486013,96.679585,133.789950,-0.000891,0.011350,32.000000,-235.851240,135.711505,-0.026996,24.553036,0.687666,418197.156805,0.979899,19.678824,0.866433,2.781238,5.967604,4.495700,166.703990,167.748182,181.738731,165.905943,87.277408,149.605692,32.000000,145.036523,70.040172,65.637776,89.879881,20.036035,49.129659,73.000000,80.982910,30.291139,43.287951,59.578764,36.740218
49.911513,59.868209,138.919929,143.412831,100.884802,99.187482,29.316492,14.157172,135.093925,3.207840,58.466312,50.790259,142.726318,139.693862,140.515244,135.490950,96.678219,133.797031,-0.000891,0.011354,32.000000,-235.851302,135.717475,-0.026998,24.553602,0.687075,418273.150347,0.980518,19.679216,0.873580,2.778336,14.245420,9.922902,166.704863,167.744054,181.738053,165.901237,90.075322,149.597275,32.000000,145.022678,70.047875,65.648907,89.890915,20.036035,49.166538,73.000000,80.963557,30.291139,43.298241,59.571103,36.793263
49.911991,59.873740,138.916367,143.413509,100.866961,99.199715,29.326908,14.157388,135.097020,3.208038,58.486648,50.786219,142.725472,139.696649,140.511904,135.492559,96.676849,133.800773,-0.000891,0.011358,32.000000,-235.851025,135.722141,-0.027006,24.554536,0.687203,418281.899172,0.980120,19.686956,0.876474,2.778832,11.558238,12.170941,166.704442,167.742428,181.738075,165.894642,90.075322,149.590261,32.000000,145.018672,70.055633,65.660219,89.900928,20.036035,49.219381,73.000000,80.947312,30.291139,43.306454,59.576148,36.851883
49.904024,59.880547,138.850447,143.414432,100.699879,99.203780,29.336371,14.157467,135.097584,3.208078,58.509348,50.783956,142.724974,139.700069,140.509014,135.493175,96.676226,133.803762,-0.000891,0.011378,32.000000,-235.850961,135.725468,-0.027004,24.554617,0.688298,418297.378402,0.980639,19.692143,0.881307,2.783324,9.294488,8.304694,166.704386,167.740486,181.739487,165.886914,90.075322,149.585456,32.000000,145.011467,70.064055,65.671389,89.910674,20.036035,49.236486,73.000000,80.953594,30.291139,43.314556,59.564052,36.869051
49.911013,59.888587,138.917335,143.415765,100.587770,99.199982,29.312647,14.157393,135.097307,3.208075,58.533188,50.784615,142.724661,139.700325,140.506263,135.493623,96.676693,133.803149,-0.000891,0.011395,32.000000,-235.851045,135.724829,-0.026973,24.554783,0.688346,418358.606242,0.980415,19.697179,0.884509,2.783226,8.333848,16.828695,166.704510,167.738772,181.740868,165.884209,90.075322,149.574845,32.000000,145.007876,70.072076,65.681885,89.920742,20.036035,49.288197,73.000000,80.938924,30.291139,43.324528,59.575588,36.871619
49.904019,59.897819,139.050285,143.417673,100.488744,99.187802,29.318625,14.157642,135.098896,3.208492,58.545958,50.785628,142.724347,139.701653,140.503484,135.495439,96.676470,133.804396,-0.000891,0.011376,32.000000,-235.850784,135.727300,-0.026977,24.555162,0.688183,418391.106032,0.980329,19.712221,0.886596,2.782350,8.120870,10.219723,166.705592,167.739835,181.740274,165.880362,90.075322,149.566396,32.000000,145.006310,70.080171,65.691094,89.930345,20.036035,49.263488,73.000000,80.931182,30.291139,43.337115,59.574113,36.829506
49.913957,59.903499,139.054844,143.419706,100.436440,99.179816,29.334738,14.157800,135.100994,3.208645,58.554228,50.791345,142.724687,139.705948,140.500901,135.497248,96.676581,133.807003,-0.000891,0.011400,32.000000,-235.850686,135.729956,-0.027001,24.555654,0.688381,418379.458611,0.980955,19.713037,0.885828,2.783300,9.615525,9.589646,166.704997,167.736085,181.741966,165.874542,94.235853,149.561055,32.000000,145.002147,70.088111,65.699741,89.938744,20.036035,49.255925,73.000000,80.923449,30.291139,43.346355,59.568163,36.858340
49.919901,59.907343,139.068498,143.421220,100.533311,99.188033,29.317087,14.158027,135.106426,3.209235,58.549939,50.798485,142.723723,139.711849,140.498153,135.503663,96.675791,133.811256,-0.000891,0.011405,32.000000,-235.850405,135.733794,-0.027030,24.556660,0.689068,418345.217269,0.980810,19.729499,0.886661,2.786354,10.405182,6.467273,166.705892,167.731422,181.741294,165.873022,98.451011,149.554641,32.000000,144.997044,70.095289,65.707411,89.946684,20.036035,49.373278,73.000000,80.899185,30.291139,43.352615,59.565851,36.864649
49.928340,59.907711,139.054391,143.421954,100.630433,99.200392,29.334231,14.158117,135.115183,3.209583,58.540262,50.802474,142.723905,139.718229,140.497594,135.510298,96.676342,133.815536,-0.000891,0.011401,32.000000,-235.850376,135.740110,-0.027010,24.556736,0.688874,418312.366331,0.979992,19.724908,0.887828,2.785891,7.304461,8.423194,166.706980,167.731046,181.740081,165.872767,98.451011,149.548653,32.000000,144.998464,70.103932,65.714550,89.954351,20.036035,49.360016,73.000000,80.877571,30.291139,43.356264,59.567690,36.844400
49.910359,59.902963,138.912832,143.421644,100.597228,99.220849,29.322484,14.158217,135.119119,3.210160,58.549533,50.792213,142.723509,139.721559,140.496722,135.515705,96.676897,133.819967,-0.000893,0.011400,32.000000,-235.850231,135.744109,-0.026947,24.554011,0.688890,418349.519457,0.980545,19.722610,0.890700,2.785833,11.342620,16.135071,166.707275,167.731691,181.740104,165.867590,98.451011,149.545566,32.000000,145.001818,70.112860,65.721468,89.962272,20.036035,49.281852,73.000000,80.880298,30.291139,43.348902,59.573877,36.858413
49.906583,59.901719,138.830742,143.420573,100.627716,99.216810,29.319384,14.158364,135.117099,3.211104,58.588338,50.781842,142.721674,139.716350,140.496543,135.514436,96.677885,133.819067,-0.000893,0.011392,32.000000,-235.850050,135.740694,-0.026972,24.550482,0.688773,418395.917307,0.979913,19.714257,0.892243,2.785079,5.704900,6.113233,166.707774,167.728389,181.743387,165.867172,98.451011,149.541876,32.000000,145.005256,70.121312,65.728019,89.969483,20.036035,49.234425,73.000000,80.882728,30.291139,43.344865,59.570051,36.830974
49.897121,59.912772,138.887541,143.421103,100.695620,99.204609,29.321267,14.158418,135.114045,3.211726,58.622345,50.779312,142.720313,139.711303,140.494672,135.511271,96.679481,133.815231,-0.000893,0.011407,32.000000,-235.849912,135.736567,-0.027000,24.546933,0.688570,418486.378123,0.980884,19.728091,0.893858,2.783247,9.427061,7.806929,166.706286,167.727455,181.743077,165.867040,95.672922,149.538624,32.000000,144.999953,70.129728,65.733618,89.976399,20.036035,49.202074,73.000000,80.879948,30.291139,43.351319,59.573149,36.746821
49.905435,59.929382,138.834941,143.422916,100.729648,99.192618,29.324516,14.158599,135.112508,3.211945,58.647872,50.780855,142.720508,139.708025,140.492227,135.508026,96.681355,133.811550,-0.000892,0.011413,32.000000,-235.849818,135.735138,-0.027029,24.544471,0.688298,418468.068735,0.981026,19.730748,0.892431,2.781812,7.933713,8.417093,166.705505,167.729986,181.742338,165.864831,95.646733,149.536675,32.000000,145.006215,70.138353,65.738736,89.983599,20.036035,49.187763,73.000000,80.869308,30.291139,43.375488,59.574654,36.748068
49.914678,59.944805,138.953355,143.425694,100.715395,99.188416,29.313525,14.158663,135.110358,3.211936,58.679900,50.775675,142.721497,139.704084,140.489926,135.502813,96.683277,133.808634,-0.000893,0.011429,32.000000,-235.849759,135.730449,-0.027034,24.542737,0.688752,418434.135975,0.981075,19.751581,0.888957,2.783478,9.766778,6.071174,166.704644,167.729317,181.743158,165.860512,98.464834,149.534689,32.000000,145.015306,70.147635,65.743367,89.990835,20.036035,49.245309,73.000000,80.852137,30.291139,43.397199,59.569884,36.829653
49.898939,59.959766,138.853603,143.428463,100.771211,99.176175,29.331443,14.158872,135.104024,3.211889,58.722840,50.768902,142.722857,139.697400,140.487174,135.495324,96.684385,133.804255,-0.000895,0.011401,32.000000,-235.849591,135.724306,-0.027043,24.541049,0.688386,418395.950026,0.980712,19.759598,0.885279,2.781960,10.936767,10.736632,166.703259,167.728060,181.739868,165.859858,102.626078,149.528649,32.000000,145.015464,70.156589,65.747117,89.997685,20.036035,49.221743,73.000000,80.849342,30.291139,43.418561,59.562527,36.829580
49.903236,59.979354,139.081893,143.432142,100.948667,99.164055,29.320641,14.159164,135.100415,3.211817,58.751036,50.774386,142.723882,139.692112,140.483946,135.491427,96.686018,133.800927,-0.000895,0.011399,32.000000,-235.849304,135.719203,-0.027067,24.540828,0.688874,418388.489435,0.980878,19.765468,0.881930,2.783818,8.075095,8.013814,166.702320,167.727787,181.737207,165.857421,104.006900,149.521815,32.000000,145.026326,70.164977,65.749652,90.003920,20.036035,49.277983,73.000000,80.848241,30.291139,43.443112,59.568841,36.862155
49.910795,59.997703,139.245133,143.436261,100.957610,99.159930,29.323176,14.159327,135.100171,3.211637,58.758013,50.778485,142.726707,139.692218,140.482149,135.489356,96.688512,133.799245,-0.000896,0.011397,32.000000,-235.849238,135.717696,-0.027097,24.540989,0.688615,418364.191886,0.980537,19.796695,0.878678,2.782696,10.349677,12.260079,166.701252,167.727381,181.736906,165.853177,99.918098,149.518030,32.000000,145.040077,70.173713,65.751599,90.011915,20.036035,49.387671,73.000000,80.828173,30.291139,43.474419,59.579669,36.825618
49.912323,60.008947,139.121971,143.440352,101.018910,99.172050,29.338100,14.159417,135.100468,3.211339,58.755971,50.783235,142.729629,139.696052,140.481360,135.491549,96.689531,133.798675,-0.000897,0.011414,32.000000,-235.849067,135.719788,-0.027106,24.541816,0.689633,418332.605878,0.980736,19.811841,0.875416,2.787032,11.552294,21.452599,166.699324,167.726291,181.736040,165.850726,95.754695,149.513642,32.000000,145.044679,70.181726,65.752968,90.018962,20.036035,49.453122,73.000000,80.814178,30.291139,43.490540,59.569520,36.858633
49.922080,60.011511,139.094509,143.442753,101.141256,99.172113,29.318293,14.159544,135.103398,3.211356,58.746914,50.788251,142.731381,139.699916,140.481431,135.496453,96.690928,133.803461,-0.000898,0.011431,32.000000,-235.849004,135.723875,-0.027076,24.543339,0.690313,418328.901022,0.980495,19.822379,0.872098,2.789880,8.711427,5.791723,166.699609,167.726710,181.733823,165.848371,95.742797,149.506050,32.000000,145.050766,70.189819,65.753630,90.025579,20.036035,49.432636,73.000000,80.798148,30.291139,43.498418,59.570061,36.846601
49.927871,60.010255,139.093467,143.444028,101.233124,99.180301,29.326178,14.159542,135.106393,3.211421,58.735521,50.791733,142.733310,139.702562,140.483094,135.499429,96.693824,133.809219,-0.000900,0.011419,32.000000,-235.848961,135.728434,-0.027073,24.545349,0.689766,418391.360816,0.980112,19.832044,0.870800,2.787327,6.413115,10.987404,166.698020,167.727666,181.735492,165.842751,98.548325,149.505008,32.000000,145.059069,70.198979,65.754561,90.033095,20.036035,49.342768,73.000000,80.778760,30.291139,43.499425,59.569756,36.824371
49.924727,60.006537,139.049325,143.444293,101.281384,99.188586,29.336412,14.159629,135.107938,3.211734,58.724786,50.791238,142.734089,139.707091,140.484143,135.502846,96.695647,133.815122,-0.000901,0.011405,32.000000,-235.848910,135.733341,-0.027079,24.546804,0.689449,418386.447503,0.980571,19.824526,0.871747,2.786232,6.140885,11.854830,166.694863,167.726174,181.734912,165.839573,102.662779,149.504128,32.000000,145.060018,70.207079,65.754466,90.040235,20.036035,49.302040,73.000000,80.773566,30.291139,43.494943,59.576227,36.724518
49.930945,60.001715,139.189152,143.443665,101.249769,99.188715,29.323576,14.159852,135.110981,3.212210,58.716340,50.792851,142.734302,139.708734,140.485044,135.508037,96.698409,133.817080,-0.000902,0.011435,32.000000,-235.848642,135.735077,-0.027068,24.547903,0.689354,418409.933418,0.980260,19.817287,0.871669,2.785888,12.526523,7.646081,166.692439,167.726651,181.733972,165.839000,106.713811,149.498656,32.000000,145.061240,70.214657,65.753456,90.047628,20.036035,49.417165,73.000000,80.754583,30.291139,43.488062,59.574644,36.846601
49.928415,59.997972,139.314077,143.443080,101.177849,99.192877,29.322160,14.159959,135.113850,3.212640,58.714344,50.791602,142.734482,139.709610,140.485965,135.511068,96.700975,133.820565,-0.000902,0.011476,32.000000,-235.848561,135.739904,-0.027093,24.547791,0.689196,418438.602679,0.980058,19.816816,0.872737,2.785179,16.367804,5.194263,166.690622,167.725799,181.735971,165.831973,106.713811,149.499050,32.000000,145.067839,70.222141,65.752826,90.055220,20.036035,49.490585,73.000000,80.748615,30.291139,43.482186,59.574309,36.800379
49.930155,59.996609,139.317667,143.442706,101.154750,99.197061,29.319830,14.159950,135.114299,3.213173,58.720017,50.788301,142.734758,139.711133,140.486737,135.512259,96.704237,133.822608,-0.000902,0.011484,32.000000,-235.848448,135.741470,-0.027082,24.547935,0.689737,418423.932862,0.980342,19.805570,0.870932,2.787633,7.662423,5.439116,166.688675,167.722412,181.737076,165.827954,106.713811,149.497464,32.000000,145.068290,70.229314,65.751805,90.062169,20.036035,49.536805,73.000000,80.730817,30.291139,43.478511,59.563078,36.813365
