OSU 80 Ton Compressor Load Stand
49.920173,59.998077,139.279848,143.442717,101.206416,99.184789,29.348593,14.159871,135.112936,3.213074,58.735326,50.784002,142.734595,139.707455,140.486739,135.511552,96.706572,133.822597,-0.000903,0.011525,32.000000,-235.848559,135.736391,-0.027050,24.548572,0.690414,418433.353564,0.980475,19.804441,0.870073,2.790276,16.602456,9.397188,166.687107,167.722264,181.734232,165.827184,106.713811,149.491917,32.000000,145.068478,70.236551,65.749655,90.068867,20.036035,49.510181,73.000000,80.720880,30.291139,43.478242,59.564681,36.856359
49.920185,60.002825,139.196741,143.443286,101.266077,99.172606,29.345277,14.159895,135.110955,3.212989,58.753723,50.780165,142.735701,139.704050,140.487160,135.507392,96.709389,133.818031,-0.000902,0.011503,32.000000,-235.848596,135.731390,-0.027064,24.549126,0.690426,418442.437657,0.980553,19.801281,0.867811,2.790251,15.873899,8.035283,166.686793,167.723815,181.734578,165.822452,106.713811,149.495476,32.000000,145.077694,70.244278,65.748090,90.076874,20.036035,49.488574,73.000000,80.726783,30.291139,43.485045,59.574673,36.766190
49.920046,60.012454,139.284286,143.444893,101.421310,99.164554,29.340131,14.159958,135.109451,3.212966,58.769261,50.779211,142.736948,139.699951,140.486181,135.502812,96.712908,133.817174,-0.000902,0.011495,32.000000,-235.848517,135.728536,-0.027058,24.549925,0.690295,418394.075843,0.979690,19.813063,0.865471,2.790051,12.198115,7.198160,166.685780,167.722396,181.735123,165.817224,106.713811,149.499456,32.000000,145.079848,70.251251,65.745704,90.083072,20.036035,49.484940,73.000000,80.705871,30.291139,43.496548,59.574801,36.791282
49.921535,60.021593,139.405345,143.446906,101.531839,99.156496,29.340393,14.160166,135.108039,3.212807,58.780939,50.779478,142.738038,139.692651,140.485370,135.500043,96.715508,133.815657,-0.000902,0.011494,32.000000,-235.848328,135.726297,-0.027028,24.549867,0.689805,418343.811766,0.979693,19.817799,0.860419,2.788386,7.588757,7.618296,166.685542,167.720519,181.732324,165.815905,103.997395,149.499503,32.000000,145.077531,70.257975,65.742908,90.090041,20.036035,49.583421,73.000000,80.703186,30.291139,43.510088,59.571654,36.875874
49.920783,60.029307,139.374969,143.449034,101.519696,99.156502,29.338158,14.160127,135.105711,3.212845,58.794286,50.774110,142.739023,139.689767,140.484251,135.494300,96.718046,133.811784,-0.000902,0.011493,32.000000,-235.848167,135.722755,-0.027023,24.548097,0.690174,418315.923994,0.979813,19.827569,0.856480,2.790147,7.228283,6.702267,166.684256,167.721112,181.732628,165.811108,103.964043,149.501236,32.000000,145.080451,70.263945,65.739398,90.095894,20.036035,49.606936,73.000000,80.692988,30.291139,43.522981,59.574309,36.873967
49.899564,60.034657,139.465851,143.450984,101.504599,99.156565,29.345599,14.160103,135.098308,3.213062,58.817766,50.765979,142.739847,139.682396,140.483165,135.487923,96.720233,133.806855,-0.000902,0.011519,32.000000,-235.848155,135.716608,-0.027048,24.544780,0.690697,418287.742191,0.979716,19.835172,0.853137,2.792489,7.912987,7.549054,166.684547,167.721313,181.731014,165.807706,103.939401,149.501102,32.000000,145.081361,70.268966,65.734874,90.100721,20.036035,49.617794,73.000000,80.690074,30.291139,43.530833,59.567336,36.791575
49.906556,60.045070,139.377587,143.453511,101.452458,99.148382,29.340642,14.160195,135.090811,3.213071,58.852854,50.759639,142.741554,139.672440,140.483104,135.479904,96.722935,133.798183,-0.000904,0.011531,32.000000,-235.848091,135.707702,-0.027091,24.540600,0.690625,418293.197961,0.979827,19.843663,0.848704,2.791923,5.382658,7.299103,166.684183,167.720953,181.728841,165.807914,99.744749,149.501423,32.000000,145.074251,70.274972,65.731137,90.105953,20.036035,49.609704,73.000000,80.685068,30.291139,43.543563,59.578981,36.613146
49.898769,60.060610,139.580130,143.456952,101.469375,99.132110,29.311138,14.160431,135.082527,3.213027,58.890177,50.753812,142.744325,139.659534,140.482578,135.472119,96.726061,133.788084,-0.000905,0.011556,32.000000,-235.847853,135.699308,-0.027119,24.536926,0.691511,418309.874340,0.980051,19.870941,0.844102,2.794931,9.736671,16.703556,166.685549,167.719898,181.727308,165.807072,95.631564,149.504632,32.000000,145.076267,70.280158,65.727138,90.111183,20.036035,49.676224,73.000000,80.682503,30.291139,43.562452,59.581243,36.607203
49.900765,60.078491,139.641051,143.461183,101.466923,99.120040,29.328558,14.160548,135.076813,3.212878,58.915637,50.751787,142.747139,139.648965,140.482591,135.465621,96.728423,133.777879,-0.000906,0.011596,32.000000,-235.847762,135.692315,-0.027080,24.534292,0.691046,418279.219011,0.980012,19.874126,0.837155,2.792771,6.071791,10.385283,166.686976,167.720727,181.726936,165.805909,95.644824,149.509241,32.000000,145.083623,70.284482,65.722297,90.115415,20.036035,49.743526,73.000000,80.670088,30.291139,43.588792,59.580879,36.865456
49.899187,60.095927,139.682789,143.466078,101.478565,99.107970,29.337244,14.160645,135.071651,3.212682,58.942136,50.745797,142.750280,139.637129,140.482884,135.461114,96.730307,133.770201,-0.000906,0.011623,32.000000,-235.847612,135.685334,-0.027034,24.532529,0.692173,418229.212828,0.981046,19.897716,0.829084,2.797266,9.664945,5.691924,166.687068,167.718638,181.725061,165.805751,95.585536,149.512529,32.000000,145.089416,70.288424,65.716990,90.118858,20.036035,49.830452,73.000000,80.670297,30.291139,43.614280,59.584813,36.828039
49.892077,60.111467,139.507132,143.470839,101.468378,99.095802,29.320506,14.160794,135.062043,3.212528,58.973287,50.740151,142.754218,139.627534,140.483045,135.452985,96.733319,133.761342,-0.000905,0.011636,32.000000,-235.847472,135.674118,-0.027027,24.529816,0.692464,418195.704180,0.980347,19.913533,0.821726,2.798375,18.506404,11.101034,166.686559,167.720074,181.722636,165.807884,95.555075,149.516141,32.000000,145.096742,70.291133,65.712084,90.122363,20.036035,49.790227,73.000000,80.666281,30.291139,43.638056,59.573936,36.881524
49.888357,60.128837,139.478290,143.475695,101.436973,99.083672,29.391561,14.160897,135.051139,3.212213,59.007011,50.736049,142.757369,139.615361,140.484167,135.444663,96.736353,133.751823,-0.000905,0.011646,32.000000,-235.847329,135.662381,-0.027074,24.526864,0.692695,418163.943715,0.980017,19.932601,0.816081,2.799300,8.363919,5.820278,166.687449,167.724212,181.717383,165.807639,98.372063,149.518630,32.000000,145.103504,70.293959,65.706322,90.125554,20.036035,49.697320,73.000000,80.663005,30.291139,43.662331,59.574221,36.649463
49.883172,60.147793,139.532054,143.480762,101.468866,99.071492,29.332140,14.160922,135.041497,3.212078,59.041781,50.729777,142.761493,139.600003,140.486237,135.436625,96.739513,133.740097,-0.000905,0.011633,32.000000,-235.847306,135.650649,-0.026961,24.522901,0.691973,418131.503470,0.980650,19.955491,0.808731,2.796178,9.729386,5.631853,166.687523,167.723259,181.715421,165.808191,102.578605,149.524544,32.000000,145.115859,70.296134,65.700977,90.129651,20.036035,49.709857,73.000000,80.667265,30.291139,43.689336,59.569893,36.722317
49.873932,60.168089,139.627607,143.486159,101.581263,99.059191,29.334170,14.161024,135.030947,3.211942,59.077779,50.725526,142.765529,139.585056,140.487682,135.423104,96.741715,133.729726,-0.000906,0.011611,32.000000,-235.847087,135.638135,-0.026832,24.520215,0.691924,418099.366763,0.978285,19.976705,0.801035,2.795808,8.342888,5.126964,166.687689,167.723365,181.710791,165.810894,106.688791,149.527811,32.000000,145.123322,70.297410,65.695694,90.133410,20.036035,49.825597,73.000000,80.658065,30.291139,43.719341,59.575145,36.665750
49.869631,60.190010,139.708187,143.491924,101.583600,99.054992,29.340741,14.161036,135.016069,3.211753,59.121553,50.718179,142.769948,139.569376,140.489258,135.410915,96.744559,133.715008,-0.000906,0.011616,32.000000,-235.847095,135.620953,-0.026816,24.517177,0.692323,418069.290374,0.980307,20.001021,0.792133,2.797177,9.976346,14.453969,166.685622,167.724714,181.705686,165.813773,110.733552,149.531179,32.000000,145.130547,70.298030,65.690279,90.137168,20.036035,49.912048,73.000000,80.663005,30.291139,43.751021,59.585334,36.674701
49.860585,60.215174,139.773545,143.498168,101.545850,99.042793,29.313550,14.161161,134.999864,3.211373,59.172379,50.706509,142.774584,139.548959,140.491098,135.395199,96.747269,133.700154,-0.000907,0.011625,32.000000,-235.846986,135.601427,-0.026809,24.513337,0.692968,418045.179862,0.980370,20.030873,0.784852,2.799611,7.714314,8.137195,166.685423,167.725179,181.704933,165.813606,112.048289,149.538613,32.000000,145.143523,70.298343,65.684608,90.140612,20.036035,49.910490,73.000000,80.663275,30.291139,43.785935,59.570415,36.704782
49.841045,60.243688,139.610502,143.505085,101.406415,99.018362,29.377935,14.161169,134.978680,3.210901,59.230868,50.695639,142.781082,139.524197,140.493036,135.372769,96.750688,133.681481,-0.000906,0.011636,32.000000,-235.846967,135.580806,-0.026839,24.509052,0.693526,418052.717738,0.980259,20.057241,0.774799,2.801468,6.251913,7.374739,166.684915,167.726718,181.701375,165.818195,112.023053,149.543515,32.000000,145.153585,70.298491,65.679323,90.144017,20.036035,49.801178,73.000000,80.675409,30.291139,43.825651,59.568172,36.646161
49.816642,60.275659,139.655605,143.512867,101.217566,98.993999,29.329306,14.161176,134.954624,3.210301,59.290199,50.686099,142.786769,139.501253,140.493369,135.350692,96.753488,133.661452,-0.000906,0.011631,32.000000,-235.846941,135.557739,-0.026867,24.505090,0.694053,418034.437278,0.981308,20.091760,0.764811,2.803287,8.021237,21.482616,166.682180,167.728082,181.695635,165.820227,114.840691,149.548234,32.000000,145.156022,70.296931,65.673596,90.146722,20.036035,49.907307,73.000000,80.698453,30.291139,43.872978,59.573552,36.699132
49.806208,60.311916,139.626820,143.522004,101.120562,98.965602,29.340736,14.161212,134.933580,3.209835,59.347707,50.679179,142.793046,139.474016,140.493922,135.328682,96.756607,133.639155,-0.000907,0.011624,32.000000,-235.846959,135.534341,-0.026858,24.501110,0.693568,417973.492191,0.979412,20.140486,0.752245,2.801115,12.124559,8.050176,166.683971,167.727378,181.693836,165.819778,119.010617,149.554902,32.000000,145.173562,70.295140,65.667895,90.149654,20.036035,49.951606,73.000000,80.711451,30.291139,43.924599,59.561996,36.699719
49.803308,60.348014,139.530025,143.531642,100.975262,98.937373,29.332070,14.161330,134.913095,3.208818,59.400625,50.671965,142.800327,139.450610,140.494430,135.303749,96.759155,133.614772,-0.000907,0.011633,32.000000,-235.846964,135.509781,-0.026861,24.498858,0.694170,417922.530731,0.981405,20.197707,0.739630,2.803393,9.244716,7.672329,166.684112,167.726995,181.689374,165.821192,123.089507,149.561707,32.000000,145.183566,70.292610,65.661910,90.152047,20.036035,49.838998,73.000000,80.721139,30.291139,43.978368,59.572224,36.597225
49.790057,60.382903,139.590677,143.541599,100.839669,98.917025,29.326815,14.161537,134.889543,3.208315,59.447128,50.672457,142.808411,139.425836,140.496100,135.279913,96.761033,133.593255,-0.000907,0.011623,32.000000,-235.846781,135.487781,-0.026840,24.496884,0.694180,417849.524930,0.981061,20.244763,0.725584,2.803402,56.027049,5.751790,166.683692,167.726348,181.683774,165.823741,123.089507,149.566141,32.000000,145.192879,70.290495,65.655592,90.155496,20.036035,49.881858,73.000000,80.732618,30.291139,44.032124,59.578784,36.605662
49.782602,60.415533,139.645485,143.551690,100.688790,98.904866,29.322353,14.161559,134.867064,3.207812,59.481014,50.670599,142.816537,139.400197,140.498669,135.257923,96.763233,133.571030,-0.000907,0.011599,32.000000,-235.846791,135.466244,-0.026837,24.494512,0.693681,417772.819865,0.981228,20.283863,0.711088,2.801622,11.169967,5.568668,166.685759,167.726565,181.683226,165.823446,120.299824,149.571921,32.000000,145.213076,70.288646,65.649808,90.159331,20.036035,49.918283,73.000000,80.740084,30.291139,44.081225,59.571408,36.720189
49.772186,60.443307,139.419624,143.561153,100.489838,98.892811,29.323700,14.161610,134.845668,3.207060,59.512175,50.667216,142.824860,139.378336,140.501841,135.239400,96.765288,133.550753,-0.000908,0.011574,32.000000,-235.846687,135.447503,-0.026840,24.490553,0.694174,417736.658625,0.981579,20.332470,0.698662,2.803585,10.174695,10.341849,166.686436,167.725146,181.679569,165.823680,120.276736,149.581999,32.000000,145.223470,70.285749,65.643471,90.162922,20.036035,49.876355,73.000000,80.752813,30.291139,44.125870,59.574614,36.853938
49.762222,60.468635,139.340281,143.570025,100.344580,98.880762,29.335259,14.161747,134.825256,3.206728,59.541033,50.664280,142.831976,139.354312,140.506512,135.220704,96.767036,133.528841,-0.000907,0.011599,32.000000,-235.846445,135.427875,-0.026793,24.486266,0.694601,417727.696325,0.981854,20.372820,0.685568,2.805106,12.141744,7.046088,166.688097,167.722481,181.675694,165.825481,120.312227,149.588247,32.000000,145.233737,70.282265,65.636731,90.166191,20.036035,49.755144,73.000000,80.765691,30.291139,44.166606,59.584390,36.575068
49.752751,60.491575,139.196324,143.578392,100.150805,98.856355,29.338962,14.161672,134.804311,3.206316,59.570897,50.651336,142.840112,139.333645,140.511659,135.200346,96.769455,133.507134,-0.000907,0.011636,32.000000,-235.846626,135.405389,-0.026778,24.481738,0.693734,417714.866570,0.981987,20.411379,0.673572,2.801155,13.582923,7.975352,166.691011,167.723521,181.673015,165.827954,116.208972,149.595962,32.000000,145.249231,70.278601,65.630699,90.168900,20.036035,49.678655,73.000000,80.774857,30.291139,44.203983,59.576827,36.632515
49.735932,60.512186,139.173553,143.586341,99.963136,98.831926,29.318164,14.161736,134.781682,3.206097,59.612985,50.638236,142.847231,139.307271,140.517385,135.177937,96.771396,133.484177,-0.000907,0.011664,32.000000,-235.846548,135.381637,-0.027016,24.478114,0.693591,417699.327680,0.981762,20.447027,0.661080,2.800122,8.428982,7.487631,166.690647,167.721791,181.671454,165.830238,114.850886,149.612586,32.000000,145.262289,70.274050,65.625839,90.171332,20.036035,49.686269,73.000000,80.800275,30.291139,44.236481,59.577663,36.754305
49.729118,60.538459,139.011004,143.594574,99.905931,98.795432,29.328727,14.161801,134.759922,3.205552,59.657440,50.629014,142.854284,139.279013,140.521722,135.153636,96.773203,133.461072,-0.000907,0.011660,32.000000,-235.846493,135.354672,-0.027035,24.474820,0.693042,417626.776734,0.981661,20.479779,0.648016,2.797761,14.080999,5.923951,166.693414,167.721388,181.670338,165.835487,114.850886,149.622836,32.000000,145.273329,70.270146,65.620721,90.172884,20.036035,49.562221,73.000000,80.815762,30.291139,44.274523,59.565674,36.641466
49.719188,60.567233,138.915655,143.603638,99.817472,98.775074,29.327366,14.161811,134.736283,3.205270,59.694906,50.625833,142.862700,139.249672,140.526726,135.129002,96.776093,133.436736,-0.000907,0.011665,32.000000,-235.846486,135.329397,-0.027016,24.469522,0.693157,417556.605806,0.982533,20.517815,0.634815,2.798250,12.362746,20.777961,166.695670,167.723411,181.668294,165.841222,112.046949,149.638149,32.000000,145.289505,70.265865,65.616671,90.175100,20.036035,49.563731,73.000000,80.831000,30.291139,44.317221,59.566904,36.701627
49.710546,60.595674,139.057614,143.613129,99.763322,98.762912,29.323288,14.161897,134.714801,3.204734,59.725829,50.619002,142.870955,139.224833,140.531388,135.104387,96.777864,133.412160,-0.000906,0.011676,32.000000,-235.846182,135.304637,-0.026941,24.465519,0.692358,417436.915969,0.982032,20.551148,0.621674,2.795364,13.239661,16.585649,166.697738,167.724204,181.665987,165.845026,107.834089,149.652914,32.000000,145.302792,70.260874,65.611314,90.175908,20.036035,49.640681,73.000000,80.850140,30.291139,44.363677,59.579561,36.689815
49.706033,60.620949,139.074862,143.622643,99.691121,98.742620,29.312932,14.162050,134.693749,3.204165,59.756609,50.612979,142.879298,139.199458,140.536297,135.082162,96.779477,133.386142,-0.000905,0.011712,32.000000,-235.845939,135.279311,-0.026896,24.462008,0.692103,417388.478629,0.982165,20.590214,0.606846,2.794005,8.998336,7.414422,166.702508,167.724674,181.665689,165.851641,103.685673,149.662533,32.000000,145.320910,70.255758,65.606930,90.176119,20.036035,49.605932,73.000000,80.862308,30.291139,44.403489,59.578676,36.568465
49.698151,60.644403,138.966249,143.631905,99.694856,98.718257,29.330813,14.162108,134.671984,3.203606,59.788487,50.604531,142.888638,139.174113,140.542868,135.061074,96.782018,133.365550,-0.000905,0.011750,32.000000,-235.846020,135.254844,-0.026900,24.458997,0.693023,417374.816013,0.982442,20.627612,0.593015,2.797346,11.794777,5.413277,166.705071,167.724920,181.664635,165.857727,99.613500,149.673877,32.000000,145.338281,70.251586,65.603048,90.176689,20.036035,49.577899,73.000000,80.876866,30.291139,44.441706,59.566451,36.887026
49.708427,60.668087,138.655732,143.641050,99.882727,98.693799,29.319974,14.162031,134.651894,3.202967,59.809854,50.609484,142.897716,139.154776,140.549949,135.039043,96.783691,133.344353,-0.000905,0.011763,32.000000,-235.845984,135.232636,-0.026924,24.458086,0.693182,417321.471455,0.982751,20.657567,0.578634,2.797947,17.528164,5.245276,166.707015,167.726846,181.664216,165.865359,98.263156,149.688271,32.000000,145.355771,70.247533,65.599323,90.177269,20.036035,49.460627,73.000000,80.885697,30.291139,44.479358,59.569648,36.873160
49.709233,60.687686,138.748451,143.649847,100.124732,98.677467,29.317391,14.162244,134.642215,3.202168,59.786685,50.622166,142.907214,139.144330,140.557439,135.027781,96.785358,133.333217,-0.000905,0.011775,32.000000,-235.845727,135.221344,-0.026881,24.459315,0.692731,417247.934009,0.982141,20.689193,0.565989,2.796206,8.981525,8.836110,166.709798,167.728772,181.664948,165.872185,98.263156,149.699909,32.000000,145.373330,70.242632,65.595938,90.176894,20.036035,49.454412,73.000000,80.890872,30.291139,44.517483,59.569707,36.876241
49.720343,60.698881,138.939080,143.658063,100.101531,98.685642,29.322105,14.162435,134.638955,3.201778,59.747742,50.629222,142.915889,139.140586,140.565371,135.022865,96.786316,133.326774,-0.000906,0.011766,32.000000,-235.845600,135.214286,-0.026837,24.459198,0.690948,417164.659609,0.982099,20.702223,0.553911,2.789381,9.452224,12.209135,166.709791,167.730049,181.666028,165.879383,98.263156,149.718530,32.000000,145.387223,70.236375,65.591603,90.176566,20.036035,49.470324,73.000000,80.884076,30.291139,44.537635,59.571162,36.811825
49.723367,60.689285,138.919228,143.662063,100.079292,98.697875,29.317087,14.162635,134.635015,3.201595,59.719164,50.627253,142.921583,139.135948,140.574197,135.020007,96.786772,133.320023,-0.000905,0.011805,32.000000,-235.845371,135.209578,-0.026864,24.458928,0.691276,417117.326790,0.982057,20.720986,0.546778,2.791201,11.061869,12.402885,166.711351,167.731245,181.665097,165.887091,102.498007,149.732324,32.000000,145.398597,70.229279,65.587059,90.174043,20.036035,49.457229,73.000000,80.875870,30.291139,44.537951,59.575637,36.858120
49.708350,60.681333,138.741749,143.664656,100.038133,98.701909,29.336402,14.162769,134.629708,3.201344,59.695589,50.628123,142.927031,139.130777,140.583395,135.019085,96.787684,133.311414,-0.000906,0.011822,32.000000,-235.845282,135.203897,-0.026893,24.458679,0.692125,417156.897760,0.981768,20.720665,0.542655,2.794411,24.393501,7.247527,166.715211,167.735191,181.665963,165.894838,106.662543,149.743496,32.000000,145.412414,70.222316,65.583432,90.172765,20.036035,49.511222,73.000000,80.903090,30.291139,44.529457,59.574408,36.842346
49.724397,60.674114,138.814171,143.666380,100.083368,98.693804,29.342743,14.162829,134.628279,3.200649,59.659502,50.636607,142.931914,139.131323,140.591577,135.017879,96.788665,133.306564,-0.000906,0.011843,32.000000,-235.845303,135.201903,-0.026934,24.459500,0.692055,417193.681431,0.981967,20.707936,0.538886,2.793842,10.135480,11.051700,166.715682,167.735535,181.668358,165.901483,110.729562,149.756137,32.000000,145.422649,70.214545,65.579264,90.170422,20.036035,49.522335,73.000000,80.895983,30.291139,44.523274,59.573168,36.840071
49.730726,60.666719,138.860783,143.667769,100.230347,98.701914,29.315324,14.162767,134.630004,3.200326,59.608006,50.643754,142.936486,139.133373,140.599056,135.021568,96.789908,133.304772,-0.000907,0.011834,32.000000,-235.845461,135.203243,-0.026932,24.461005,0.691436,417208.150199,0.981666,20.715548,0.533747,2.791116,8.816655,8.574993,166.717005,167.738051,181.667761,165.910539,112.029806,149.765325,32.000000,145.431182,70.206085,65.575421,90.168334,20.036035,49.447930,73.000000,80.900582,30.291139,44.516669,59.570110,36.852250
49.741395,60.649102,138.868081,143.667384,100.276807,98.714291,29.320928,14.162786,134.635668,3.200109,59.549988,50.650915,142.938985,139.138239,140.606381,135.027626,96.790280,133.307989,-0.000907,0.011836,32.000000,-235.845400,135.206525,-0.026855,24.463807,0.691444,417152.181161,0.981007,20.691697,0.530385,2.791671,5.128718,12.701441,166.718252,167.741030,181.669522,165.915301,107.867169,149.774330,32.000000,145.439766,70.197513,65.571854,90.166160,20.036035,49.494539,73.000000,80.901373,30.291139,44.500234,59.564150,36.791722
49.744041,60.626995,138.870891,143.665181,100.304834,98.726573,29.317679,14.162914,134.641461,3.199890,59.487905,50.656178,142.939884,139.146730,140.614146,135.034821,96.791484,133.313558,-0.000906,0.011831,32.000000,-235.845242,135.212302,-0.026828,24.467324,0.691584,417170.797176,0.981849,20.677743,0.528262,2.792253,10.432933,10.201863,166.719345,167.744858,181.671403,165.919429,106.470548,149.788959,32.000000,145.457436,70.188718,65.568675,90.164564,20.036035,49.495011,73.000000,80.889059,30.291139,44.475590,59.579689,36.752544
49.752469,60.601494,138.777512,143.661421,100.290597,98.746987,29.343872,14.162887,134.649700,3.199806,59.427839,50.663091,142.939401,139.158327,140.621318,135.043238,96.792217,133.320620,-0.000904,0.011824,32.000000,-235.845331,135.222191,-0.026819,24.471127,0.691423,417192.988607,0.981507,20.649071,0.529470,2.791801,5.116721,7.654617,166.720699,167.749870,181.671212,165.927080,106.470548,149.796589,32.000000,145.463910,70.180188,65.565650,90.163467,20.036035,49.493623,73.000000,80.892491,30.291139,44.444371,59.565369,36.840145
49.748547,60.573696,138.620610,143.656367,100.241756,98.759107,29.325095,14.162930,134.657918,3.199689,59.374465,50.665898,142.938066,139.170072,140.625825,135.053071,96.792367,133.328755,-0.000905,0.011793,32.000000,-235.845206,135.230497,-0.026632,24.474205,0.691339,417212.798762,0.981623,20.624222,0.531000,2.791709,11.742145,8.049883,166.721253,167.753778,181.671340,165.931272,103.758470,149.799838,32.000000,145.466505,70.170991,65.563207,90.161879,20.036035,49.361804,73.000000,80.892338,30.291139,44.408056,59.574614,36.806029
49.761966,60.546425,138.587720,143.650527,100.180855,98.771499,29.335896,14.162913,134.667178,3.199813,59.319406,50.675952,142.936856,139.180572,140.630123,135.061509,96.793327,133.338057,-0.000904,0.011806,32.000000,-235.845227,135.238001,-0.026626,24.476757,0.690733,417259.586936,0.980701,20.589989,0.533734,2.789359,7.398874,4.580046,166.721619,167.756682,181.674566,165.937839,99.710838,149.808617,32.000000,145.468184,70.161893,65.561851,90.161846,20.036035,49.327812,73.000000,80.894040,30.291139,44.372080,59.571172,36.719895
49.763447,60.519369,138.502245,143.645016,100.084991,98.783813,29.318698,14.162964,134.679762,3.200154,59.258629,50.684424,142.934268,139.191140,140.633722,135.072972,96.793636,133.347937,-0.000905,0.011818,32.000000,-235.845153,135.247349,-0.026663,24.479021,0.689971,417277.779169,0.981463,20.566254,0.537578,2.786425,20.575310,7.214373,166.722451,167.759567,181.675814,165.944602,95.604457,149.812696,32.000000,145.456602,70.153433,65.560727,90.161030,20.036035,49.281619,73.000000,80.884449,30.291139,44.336348,59.564170,36.876828
49.770456,60.491448,138.470226,143.639594,100.022548,98.796041,29.333292,14.163002,134.694211,3.200342,59.203679,50.691337,142.931722,139.207643,140.636461,135.082831,96.793497,133.358311,-0.000906,0.011807,32.000000,-235.845206,135.261106,-0.026666,24.481296,0.689564,417285.160259,0.980863,20.525084,0.541184,2.785013,8.004556,15.086215,166.722318,167.761690,181.679893,165.947654,91.414001,149.817778,32.000000,145.457110,70.144744,65.559830,90.160100,20.036035,49.334486,73.000000,80.882535,30.291139,44.300763,59.572195,36.870665
49.788135,60.461581,138.366860,143.634022,99.941929,98.808205,29.331020,14.163070,134.708953,3.200352,59.151472,50.699406,142.928138,139.222690,140.637451,135.093183,96.792337,133.370831,-0.000905,0.011815,32.000000,-235.845109,135.271439,-0.026664,24.485644,0.689092,417300.900586,0.981459,20.496492,0.545725,2.783212,8.352911,8.360550,166.722418,167.763765,181.683517,165.951419,87.204558,149.823128,32.000000,145.453916,70.135404,65.557868,90.158039,20.036035,49.148268,73.000000,80.876003,30.291139,44.260825,59.567523,36.781597
49.781756,60.433454,138.293752,143.628366,99.902663,98.816493,29.315808,14.163271,134.725063,3.200377,59.101071,50.705078,142.924971,139.239449,140.638639,135.108248,96.791155,133.383803,-0.000904,0.011826,32.000000,-235.845062,135.287477,-0.026705,24.487745,0.688793,417312.993998,0.980868,20.461312,0.550956,2.782177,10.412771,6.421159,166.722837,167.765330,181.686017,165.957779,83.062253,149.825673,32.000000,145.439313,70.126865,65.556894,90.155109,20.036035,49.114144,73.000000,80.874856,30.291139,44.222374,59.576768,36.854671
49.786266,60.405902,138.216791,143.622325,99.871963,98.824252,29.330337,14.163375,134.741488,3.200412,59.052100,50.710913,142.921819,139.254694,140.640199,135.124223,96.790488,133.396276,-0.000906,0.011837,32.000000,-235.845037,135.303802,-0.026720,24.490704,0.687910,417316.829998,0.980604,20.413139,0.558261,2.779113,11.193949,8.039007,166.722987,167.767123,181.691170,165.962719,78.995683,149.830145,32.000000,145.435801,70.118772,65.555837,90.151734,20.036035,49.080163,73.000000,80.873318,30.291139,44.185000,59.568713,36.821803
49.790184,60.378724,138.183241,143.616019,99.969916,98.848620,29.324017,14.163524,134.761028,3.200398,59.004959,50.720757,142.918252,139.275160,140.640441,135.143001,96.789060,133.412490,-0.000906,0.011842,32.000000,-235.844883,135.325301,-0.026708,24.494706,0.687601,417322.788049,0.981261,20.391615,0.565810,2.778001,11.079189,6.828398,166.723245,167.772144,181.696068,165.967388,74.921814,149.828386,32.000000,145.433225,70.110466,65.554961,90.147639,20.036035,49.024353,73.000000,80.872402,30.291139,44.148290,59.575932,36.840145
49.803719,60.351717,138.270727,143.609568,100.027610,98.873077,29.322106,14.163581,134.782889,3.200248,58.950563,50.731063,142.913631,139.299254,140.640569,135.164440,96.787706,133.431940,-0.000908,0.011833,32.000000,-235.844756,135.347303,-0.026671,24.498882,0.687062,417318.775579,0.980683,20.359395,0.572597,2.776203,10.264970,5.680213,166.722551,167.774693,181.700389,165.971143,70.777864,149.826112,32.000000,145.418743,70.102145,65.554395,90.143016,20.036035,49.042683,73.000000,80.859184,30.291139,44.111784,59.562596,36.875214
49.813616,60.321947,138.248758,143.602799,100.022999,98.893278,29.341252,14.163781,134.805330,3.200679,58.899437,50.735351,142.908767,139.321009,140.640896,135.186723,96.786032,133.454249,-0.000908,0.011834,32.000000,-235.844587,135.369804,-0.026666,24.502747,0.686845,417387.168361,0.980980,20.328160,0.581983,2.775311,9.742121,12.552964,166.723126,167.778728,181.705022,165.975221,66.572165,149.824870,32.000000,145.415510,70.094475,65.553883,90.138244,20.036035,49.002663,73.000000,80.852387,30.291139,44.072474,59.562065,36.866924
49.824083,60.292567,138.245417,143.595767,100.011721,98.913537,29.344548,14.163808,134.827153,3.200884,58.861019,50.736371,142.904481,139.342406,140.641177,135.207488,96.784101,133.474443,-0.000908,0.011852,32.000000,-235.844591,135.390634,-0.026654,24.506481,0.687066,417449.908726,0.980924,20.287141,0.592878,2.776313,7.478894,9.163415,166.723642,167.784841,181.709826,165.979989,62.384651,149.823363,32.000000,145.409317,70.087854,65.554455,90.133347,20.036035,49.054450,73.000000,80.831305,30.291139,44.031947,59.567651,36.812999
49.830868,60.265405,138.437644,143.588837,100.001893,98.937719,29.323847,14.163829,134.845429,3.201251,58.826042,50.742911,142.900778,139.364040,140.640853,135.230350,96.782288,133.497728,-0.000909,0.011852,32.000000,-235.844394,135.410528,-0.026622,24.509069,0.686781,417494.184150,0.980193,20.247125,0.605498,2.775321,16.069739,5.994488,166.724102,167.786843,181.715109,165.985322,58.275416,149.819910,32.000000,145.397094,70.081848,65.555463,90.128334,20.036035,49.115580,73.000000,80.818310,30.291139,43.991806,59.571074,36.752764
49.830811,60.242288,138.543698,143.582369,99.978202,98.962079,29.342276,14.163815,134.868846,3.201584,58.789555,50.748768,142.897058,139.386363,140.640507,135.253354,96.781225,133.521366,-0.000909,0.011871,32.000000,-235.844358,135.433884,-0.026608,24.511941,0.686579,417538.811319,0.979981,20.206913,0.617334,2.774671,14.173395,7.311436,166.725506,167.791976,181.721812,165.991809,56.915786,149.815489,32.000000,145.392184,70.074791,65.556622,90.122061,20.036035,49.176254,73.000000,80.819303,30.291139,43.960210,59.572982,36.875141
49.848999,60.217943,138.435436,143.576194,100.031321,98.974228,29.343682,14.163928,134.892612,3.201698,58.758473,50.750507,142.892948,139.408749,140.638980,135.275832,96.779380,133.542421,-0.000908,0.011895,32.000000,-235.844283,135.453286,-0.026874,24.515352,0.687465,417605.922364,0.980696,20.172731,0.630568,2.778150,11.396626,5.595085,166.725619,167.798406,181.724541,165.994273,56.915786,149.810322,32.000000,145.377849,70.067153,65.557202,90.113716,20.036035,49.158509,73.000000,80.792105,30.291139,43.927301,59.559252,36.863695
49.853161,60.195922,138.432287,143.570242,100.133608,98.986351,29.324214,14.164088,134.912456,3.202401,58.734479,50.751276,142.888885,139.429064,140.638209,135.295740,96.777477,133.564026,-0.000908,0.011917,32.000000,-235.844144,135.472512,-0.026908,24.519613,0.688032,417681.265831,0.980262,20.149673,0.643224,2.780282,6.563113,5.793600,166.726363,167.802036,181.731748,165.996704,54.121757,149.805019,32.000000,145.366505,70.059598,65.559301,90.105718,20.036035,49.099995,73.000000,80.790543,30.291139,43.895328,59.582089,36.733322
49.859319,60.176260,138.405662,143.564753,100.134911,98.994452,29.332720,14.164157,134.933794,3.202817,58.714486,50.756266,142.884725,139.451530,140.637162,135.315207,96.775864,133.587024,-0.000908,0.011926,32.000000,-235.844155,135.491256,-0.026856,24.523698,0.687159,417693.065367,0.979879,20.106511,0.655394,2.777096,8.858044,5.501122,166.726972,167.806853,181.737897,166.001855,54.123581,149.798674,32.000000,145.355626,70.052434,65.561626,90.097492,20.036035,49.079568,73.000000,80.771138,30.291139,43.866562,59.576955,36.748215
49.865109,60.158989,138.484323,143.559967,100.139661,99.010832,29.324819,14.164303,134.953887,3.203208,58.704172,50.758359,142.880917,139.472195,140.636056,135.336348,96.774328,133.607399,-0.000909,0.011905,32.000000,-235.843998,135.511879,-0.026864,24.527602,0.687000,417717.532248,0.980503,20.080185,0.667889,2.776801,5.539919,7.305984,166.726251,167.812969,181.741865,166.005511,56.934675,149.792476,32.000000,145.345258,70.045392,65.564399,90.089672,20.036035,49.114544,73.000000,80.769189,30.291139,43.842825,59.582177,36.720336
49.871429,60.146458,138.377225,143.555825,100.181447,99.023101,29.341409,14.164440,134.974972,3.203200,58.691458,50.764287,142.878599,139.494653,140.633613,135.357149,96.771989,133.629149,-0.000909,0.011883,32.000000,-235.843767,135.530701,-0.026895,24.530453,0.686677,417726.046995,0.980115,20.054155,0.680777,2.775924,9.392698,8.886168,166.728186,167.817414,181.748789,166.006007,61.050387,149.782709,32.000000,145.338572,70.039203,65.566699,90.081129,20.036035,49.081313,73.000000,80.752815,30.291139,43.823523,59.568045,36.858927
49.881237,60.134938,138.551285,143.552186,100.248932,99.035250,29.334317,14.164620,134.994099,3.203451,58.677087,50.772146,142.874681,139.517424,140.631192,135.377266,96.769614,133.650181,-0.000909,0.011865,32.000000,-235.843566,135.551240,-0.026948,24.532812,0.686945,417772.082023,0.980371,20.030895,0.692301,2.777179,10.579397,9.291000,166.728030,167.820616,181.752637,166.009083,65.094111,149.774583,32.000000,145.327928,70.033079,65.569189,90.072496,20.036035,49.094462,73.000000,80.739509,30.291139,43.807137,59.569441,36.805222
49.905516,60.123635,138.633044,143.548660,100.226108,99.055653,29.322353,14.164811,135.015859,3.203721,58.666232,50.777257,142.870530,139.542334,140.628292,135.399951,96.766649,133.669424,-0.000909,0.011878,32.000000,-235.843319,135.571105,-0.026975,24.536013,0.686301,417808.630039,0.979769,20.011829,0.705299,2.774679,15.162831,6.589688,166.726333,167.823173,181.755696,166.010116,65.094111,149.763176,32.000000,145.307697,70.026422,65.570814,90.063325,20.036035,49.155776,73.000000,80.710817,30.291139,43.792133,59.576493,36.830753
49.907729,60.111755,138.663450,143.544862,100.189819,99.067893,29.316747,14.164908,135.035655,3.203991,58.661406,50.780218,142.866482,139.563851,140.624432,135.422044,96.762935,133.690528,-0.000910,0.011872,32.000000,-235.843337,135.591085,-0.026921,24.538788,0.687003,417843.700337,0.979884,19.990166,0.717981,2.777623,9.228612,11.989192,166.726971,167.825554,181.762046,166.009305,65.094111,149.752624,32.000000,145.298810,70.019432,65.573210,90.053623,20.036035,49.229185,73.000000,80.686125,30.291139,43.775820,59.566756,36.756212
49.909936,60.102302,138.529033,143.540778,100.170363,99.084191,29.329213,14.164968,135.064408,3.204254,58.652799,50.789134,142.861901,139.594151,140.621255,135.451697,96.759122,133.720497,-0.000909,0.011844,32.000000,-235.843421,135.618206,-0.026892,24.541897,0.687055,417905.179547,0.979932,19.953766,0.730376,2.777910,5.794097,5.654361,166.726944,167.827787,181.768524,166.009916,65.094111,149.746019,32.000000,145.278304,70.011104,65.576722,90.042101,20.036035,49.149603,73.000000,80.671985,30.291139,43.760842,59.557521,37.015639
49.926830,60.095550,138.603724,143.538519,100.188988,99.104395,29.314178,14.164999,135.089714,3.204385,58.633888,50.801543,142.858680,139.621299,140.618078,135.475499,96.755683,133.743387,-0.000909,0.011815,32.000000,-235.843313,135.643855,-0.026926,24.544898,0.687157,417947.222535,0.980162,19.939600,0.744429,2.778396,12.216447,8.282353,166.728660,167.829901,181.774311,166.009769,66.458590,149.740528,32.000000,145.266480,70.004135,65.580268,90.032631,20.036035,49.146797,73.000000,80.649443,30.291139,43.751600,59.567671,36.837063
49.916888,60.084615,138.746802,143.535764,100.077947,99.124724,29.333862,14.165231,135.117138,3.204573,58.615776,50.802070,142.855951,139.646429,140.615253,135.501013,96.753083,133.768012,-0.000910,0.011794,32.000000,-235.843231,135.670412,-0.026952,24.548054,0.686471,418010.208715,0.979835,19.927864,0.762923,2.775580,10.104139,8.543834,166.729533,167.832210,181.781023,166.008365,70.531496,149.734028,32.000000,145.257469,69.996657,65.583388,90.022365,20.036035,49.218283,73.000000,80.639759,30.291139,43.739478,59.564524,36.848949
49.916657,60.073793,138.754551,143.532615,99.946817,99.140946,29.344032,14.165218,135.135752,3.204619,58.633098,50.793206,142.851682,139.665024,140.612293,135.519657,96.749844,133.784923,-0.000909,0.011770,32.000000,-235.843278,135.689554,-0.026933,24.550048,0.686615,418082.891381,0.980155,19.903656,0.777574,2.776137,7.679097,5.747719,166.728141,167.834098,181.785624,166.009409,73.219390,149.729569,32.000000,145.240859,69.989581,65.585351,90.013404,20.036035,49.230157,73.000000,80.633873,30.291139,43.721289,59.575244,36.813292
49.916513,60.067380,138.806120,143.529176,99.960330,99.132792,29.328148,14.165101,135.149973,3.204532,58.658134,50.794494,142.847996,139.680758,140.609217,135.534806,96.747334,133.801777,-0.000909,0.011758,32.000000,-235.843413,135.708223,-0.026973,24.553117,0.687508,418166.031242,0.979884,19.902994,0.792234,2.779556,7.677073,6.519482,166.730706,167.836701,181.791919,166.008999,73.219390,149.717829,32.000000,145.229859,69.983451,65.589396,90.004778,20.036035,49.277319,73.000000,80.628412,30.291139,43.712523,59.579453,36.744987
49.915563,60.074972,138.912997,143.528624,99.990322,99.132663,29.328534,14.165184,135.167272,3.204721,58.673126,50.801118,142.845979,139.699957,140.605249,135.552642,96.745187,133.821868,-0.000909,0.011721,32.000000,-235.843292,135.726943,-0.026940,24.555440,0.687579,418227.097785,0.979682,19.892412,0.803755,2.779724,5.815386,6.947388,166.732164,167.839136,181.799790,166.007485,70.391417,149.710455,32.000000,145.225751,69.977086,65.593237,89.997684,20.036035,49.363593,73.000000,80.621805,30.291139,43.717128,59.568831,36.890108
49.932453,60.080729,139.200614,143.528769,100.067786,99.140796,29.314267,14.165221,135.185471,3.204975,58.690471,50.803951,142.844078,139.717950,140.601677,135.569177,96.742339,133.840049,-0.000909,0.011702,32.000000,-235.843280,135.742433,-0.026952,24.557078,0.687687,418189.520279,0.980118,19.886146,0.814516,2.780766,6.793444,13.372600,166.732022,167.837385,181.805867,166.007981,70.421362,149.703079,32.000000,145.214941,69.970983,65.597013,89.990566,20.036035,49.423587,73.000000,80.597489,30.291139,43.727152,59.569913,36.856505
49.915526,60.086912,139.041573,143.529396,100.061916,99.148872,29.307840,14.165329,135.200398,3.205464,58.722358,50.798856,142.842960,139.734405,140.598607,135.583779,96.739923,133.856316,-0.000910,0.011707,32.000000,-235.843078,135.755922,-0.026893,24.558752,0.688172,418203.604045,0.980144,19.894721,0.826500,2.782960,5.536821,6.321761,166.735338,167.840216,181.811303,166.010306,70.472705,149.694072,32.000000,145.212706,69.965485,65.601610,89.984660,20.036035,49.364533,73.000000,80.597628,30.291139,43.734576,59.571418,37.033981
49.917542,60.095782,139.002068,143.530291,100.050622,99.140713,29.316197,14.165446,135.211473,3.205763,58.765148,50.795843,142.841634,139.746742,140.595512,135.595395,96.737499,133.869717,-0.000910,0.011705,32.000000,-235.842940,135.767524,-0.026788,24.559404,0.689336,418240.015854,0.980352,19.883027,0.838247,2.787778,13.915741,10.351150,166.737321,167.842701,181.819251,166.008454,70.499810,149.690804,32.000000,145.213687,69.960300,65.605737,89.979238,20.036035,49.448010,73.000000,80.586734,30.291139,43.747822,59.572569,36.833395
49.918456,60.113638,139.048349,143.532952,100.148077,99.132456,29.316830,14.165599,135.222983,3.205717,58.806614,50.800146,142.842021,139.761059,140.593048,135.606397,96.735897,133.882237,-0.000911,0.011712,32.000000,-235.842810,135.779892,-0.026818,24.561123,0.688846,418297.996702,0.981028,19.906698,0.848626,2.785538,6.471269,5.708990,166.739689,167.841579,181.826518,166.008943,73.204422,149.689514,32.000000,145.206286,69.955130,65.610259,89.974948,20.036035,49.470298,73.000000,80.573912,30.291139,43.769723,59.573345,36.797445
49.914535,60.132153,139.213429,143.536673,100.202209,99.132487,29.306076,14.165726,135.236187,3.205678,58.844230,50.805768,142.844064,139.772701,140.590112,135.616666,96.733585,133.892191,-0.000912,0.011698,32.000000,-235.842634,135.790427,-0.026837,24.562210,0.688561,418277.918651,0.980648,19.913486,0.857609,2.784634,5.691673,12.841889,166.743465,167.841308,181.833379,166.011476,73.204422,149.679894,32.000000,145.194389,69.949980,65.614717,89.970648,20.036035,49.470045,73.000000,80.567135,30.291139,43.796495,59.573916,36.726865
49.919054,60.150311,139.208198,143.541018,100.289095,99.132390,29.327243,14.165756,135.249027,3.206021,58.874400,50.809209,142.846023,139.784765,140.587571,135.630611,96.730922,133.904454,-0.000912,0.011692,32.000000,-235.842501,135.801966,-0.026882,24.563375,0.688700,418268.975678,0.980571,19.930397,0.865339,2.785510,7.459887,7.680675,166.746649,167.843876,181.841333,166.009276,73.204422,149.677062,32.000000,145.196401,69.944332,65.618662,89.965848,20.036035,49.479524,73.000000,80.557780,30.291139,43.824324,59.573375,36.956945
49.935570,60.167095,139.257969,143.545553,100.348535,99.132304,29.332606,14.165931,135.259856,3.206113,58.906303,50.810181,142.848389,139.796902,140.587422,135.641595,96.728941,133.917552,-0.000913,0.011714,32.000000,-235.842382,135.813821,-0.026883,24.564579,0.689569,418299.699163,0.981064,19.952964,0.872521,2.789036,8.071327,9.618077,166.750318,167.843535,181.851541,166.009051,73.204422,149.679209,32.000000,145.197469,69.939576,65.623180,89.962181,20.036035,49.587907,73.000000,80.533130,30.291139,43.849302,59.571713,36.847335
49.938796,60.183005,139.296539,143.549879,100.402766,99.132167,29.306224,14.166162,135.268661,3.205918,58.948052,50.806861,142.850329,139.806233,140.587149,135.649667,96.726833,133.926701,-0.000912,0.011715,32.000000,-235.842179,135.824134,-0.026901,24.565461,0.689483,418325.360217,0.980305,19.966453,0.881186,2.788679,15.335630,10.787206,166.753364,167.843672,181.859868,166.009965,73.204422,149.674630,32.000000,145.195221,69.934746,65.626996,89.957434,20.036035,49.661764,73.000000,80.507230,30.291139,43.873544,59.560659,36.835889
49.934204,60.202971,139.381168,143.554718,100.610248,99.132031,29.317098,14.166190,135.277013,3.205914,58.987523,50.810481,142.852727,139.817010,140.586714,135.657949,96.724659,133.933867,-0.000911,0.011693,32.000000,-235.842242,135.834552,-0.026895,24.566996,0.689466,418339.378095,0.979812,19.966173,0.889574,2.788753,10.046380,8.089432,166.755257,167.845597,181.869327,166.009129,73.204422,149.674651,32.000000,145.207037,69.929437,65.630644,89.953188,20.036035,49.605290,73.000000,80.503679,30.291139,43.900373,59.570729,36.912998
49.950375,60.223657,139.407121,143.559986,100.762249,99.135942,29.336614,14.166352,135.286069,3.205859,59.012629,50.815988,142.856465,139.826084,140.586145,135.669079,96.723437,133.943484,-0.000912,0.011688,32.000000,-235.842001,135.844000,-0.026866,24.569172,0.689609,418361.405651,0.980664,19.978749,0.896159,2.789345,6.948829,11.065020,166.759189,167.846557,181.879925,166.007601,74.598996,149.677188,32.000000,145.211147,69.924787,65.635168,89.949147,20.036035,49.655090,73.000000,80.477561,30.291139,43.933141,59.572785,36.901846
49.947221,60.241727,139.350734,143.565600,100.899725,99.139926,29.302665,14.166436,135.295457,3.205770,59.036248,50.816199,142.861371,139.838489,140.587622,135.682121,96.723381,133.952958,-0.000912,0.011666,32.000000,-235.841949,135.854851,-0.026899,24.570873,0.690085,418393.722833,0.980450,20.003460,0.901839,2.791296,10.221040,14.565023,166.763619,167.848313,181.888168,166.007273,78.797466,149.677593,32.000000,145.209748,69.921255,65.640699,89.946164,20.036035,49.688004,73.000000,80.462438,30.291139,43.960401,59.572362,37.015933
49.963218,60.256087,139.345194,143.570696,101.000643,99.143771,29.316119,14.166438,135.305304,3.205858,59.054249,50.824082,142.866175,139.851825,140.589356,135.693515,96.723699,133.965490,-0.000913,0.011656,32.000000,-235.841972,135.864417,-0.026898,24.573170,0.689971,418428.436621,0.979542,20.007442,0.907767,2.790912,9.858984,10.560294,166.767835,167.852095,181.894738,166.004974,83.008294,149.680441,32.000000,145.219931,69.917392,65.645408,89.943809,20.036035,49.629886,73.000000,80.445688,30.291139,43.984217,59.573119,36.734422
49.979004,60.268045,139.468636,143.575780,101.126807,99.148203,29.323317,14.166549,135.319981,3.205524,59.053361,50.837754,142.870579,139.868379,140.590607,135.708255,96.723114,133.980531,-0.000912,0.011666,32.000000,-235.841823,135.878322,-0.026844,24.576552,0.689760,418471.222506,0.980831,20.028769,0.912458,2.789960,10.109678,9.275990,166.774094,167.854005,181.902190,166.000832,87.152490,149.680493,32.000000,145.226830,69.913192,65.650621,89.941849,20.036035,49.720423,73.000000,80.407598,30.291139,44.004623,59.567759,37.033614
49.989275,60.274665,139.653375,143.580246,101.154698,99.152261,29.314819,14.166505,135.336163,3.205982,59.034059,50.848187,142.873781,139.885343,140.593530,135.726015,96.723088,133.996182,-0.000911,0.011681,32.000000,-235.841851,135.894788,-0.026844,24.580141,0.689475,418494.814704,0.980111,20.026609,0.918271,2.788956,16.829025,6.474887,166.778147,167.851976,181.907857,165.998229,91.219208,149.684804,32.000000,145.228797,69.908496,65.655749,89.940801,20.036035,49.854724,73.000000,80.378882,30.291139,44.021654,59.572470,36.989961
50.000518,60.273008,139.596099,143.583484,101.181807,99.164407,29.321901,14.166585,135.352770,3.206423,59.015584,50.854595,142.876456,139.902596,140.596995,135.743159,96.722662,134.011014,-0.000910,0.011666,32.000000,-235.841857,135.911857,-0.027102,24.583838,0.689789,418520.067086,0.979605,20.022269,0.926212,2.790545,11.357104,10.301314,166.781673,167.852297,181.912908,165.996753,95.291042,149.685273,32.000000,145.238197,69.903433,65.660562,89.941041,20.036035,49.862359,73.000000,80.354854,30.291139,44.020909,59.572677,36.908376
50.006380,60.265128,139.516389,143.584396,101.166503,99.180873,29.329066,14.166728,135.369349,3.206814,59.003396,50.860258,142.879084,139.921942,140.600766,135.759038,96.722559,134.025516,-0.000911,0.011653,32.000000,-235.841719,135.925492,-0.027171,24.587877,0.690476,418539.039475,0.979725,20.018286,0.933894,2.793667,15.137301,12.600840,166.786410,167.853523,181.920982,165.992179,99.446958,149.688368,32.000000,145.248156,69.898327,65.665449,89.941480,20.036035,49.835697,73.000000,80.321055,30.291139,44.014195,59.571398,36.968831
50.013370,60.259236,139.447732,143.584973,101.150648,99.197265,29.321614,14.166812,135.384246,3.207198,58.986240,50.873233,142.880141,139.941990,140.604298,135.774720,96.722457,134.042828,-0.000911,0.011630,32.000000,-235.841672,135.942703,-0.027171,24.591388,0.690002,418582.305098,0.979362,20.005025,0.941574,2.791893,11.845937,10.003997,166.789948,167.853063,181.928045,165.988962,103.654295,149.693990,32.000000,145.254104,69.892759,65.669354,89.941714,20.036035,49.775771,73.000000,80.306845,30.291139,44.005890,59.562980,37.007716
50.034059,60.253188,139.526744,143.585124,101.361405,99.209461,29.342019,14.166916,135.407149,3.207302,58.951131,50.892612,142.879709,139.966666,140.606981,135.797243,96.722608,134.061297,-0.000910,0.011611,32.000000,-235.841567,135.967819,-0.027157,24.597142,0.689507,418638.582205,0.979139,19.991095,0.948767,2.789972,12.286019,6.533405,166.793150,167.854547,181.932469,165.987552,106.467101,149.697020,32.000000,145.255379,69.886709,65.672795,89.942045,20.036035,49.835301,73.000000,80.271191,30.291139,44.000404,59.572047,36.992015
50.049341,60.244837,139.546990,143.584755,101.433957,99.229840,29.314392,14.167111,135.433031,3.207662,58.899712,50.904233,142.879473,139.994921,140.609220,135.821641,96.723047,134.081659,-0.000909,0.011598,32.000000,-235.841307,135.995380,-0.027175,24.603021,0.689065,418695.662296,0.979384,19.977991,0.957335,2.788209,6.016765,14.136344,166.797751,167.855604,181.937658,165.983040,106.467101,149.699987,32.000000,145.262716,69.881606,65.676951,89.944101,20.036035,49.840167,73.000000,80.225864,30.291139,43.989925,59.570729,36.919381
50.054203,60.221080,139.575907,143.581492,101.334836,99.254282,29.340739,14.167137,135.455952,3.207958,58.858822,50.910513,142.878784,140.022058,140.612843,135.845421,96.724299,134.106294,-0.000909,0.011587,32.000000,-235.841263,136.022150,-0.027205,24.607517,0.689043,418725.935538,0.978362,19.950598,0.966214,2.788635,6.306128,6.360788,166.801423,167.853929,181.947197,165.981173,106.467101,149.708073,32.000000,145.270193,69.876995,65.681877,89.948123,20.036035,49.837162,73.000000,80.197291,30.291139,43.964648,59.574978,36.976828
50.055854,60.199220,139.522348,143.577203,101.293496,99.278598,29.347874,14.167224,135.477500,3.208164,58.829247,50.915190,142.876215,140.045299,140.614918,135.868007,96.725361,134.126859,-0.000908,0.011561,32.000000,-235.841263,136.044159,-0.027233,24.610869,0.688866,418790.575983,0.979135,19.926487,0.975729,2.788188,5.580997,5.745924,166.803946,167.853164,181.951562,165.982347,106.467101,149.707437,32.000000,145.263842,69.872154,65.685433,89.951314,20.036035,49.891915,73.000000,80.173749,30.291139,43.933231,59.574899,37.023490
