OSU 80 Ton Compressor Load Stand
50.061158,60.180472,139.867993,143.572515,101.369150,99.303163,29.335766,14.167177,135.498185,3.208418,58.800820,50.924696,142.873581,140.065312,140.615785,135.887076,96.726575,134.146189,-0.000907,0.011518,32.000000,-235.841289,136.064225,-0.027227,24.615410,0.688933,418858.581593,0.978330,19.897715,0.986519,2.788495,8.742852,8.544288,166.807234,167.856187,181.956028,165.980328,102.255396,149.707868,32.000000,145.265057,69.867241,65.689116,89.954180,20.036035,50.091294,73.000000,80.152547,30.291139,43.904405,59.568880,36.970518
50.075845,60.166054,140.042188,143.568055,101.446835,99.319414,29.318302,14.167227,135.519762,3.208793,58.765462,50.936690,142.871059,140.087340,140.615839,135.907099,96.727729,134.164878,-0.000906,0.011510,32.000000,-235.841103,136.084404,-0.027081,24.619986,0.688675,418929.856613,0.978240,19.874153,0.995508,2.787333,9.290094,13.387682,166.811049,167.856642,181.963757,165.975892,98.037869,149.714072,32.000000,145.267356,69.863241,65.692836,89.958031,20.036035,50.136370,73.000000,80.111999,30.291139,43.884788,59.569431,37.035669
50.073280,60.148405,140.069726,143.563487,101.437949,99.343646,29.349014,14.167294,135.537795,3.209191,58.739311,50.940885,142.867267,140.108676,140.615149,135.925092,96.729363,134.184870,-0.000905,0.011508,32.000000,-235.841065,136.105903,-0.027053,24.624191,0.690286,419004.512196,0.978723,19.849937,1.003740,2.793942,16.954476,6.094386,166.813017,167.854855,181.967004,165.976724,95.288756,149.715408,32.000000,145.259461,69.858958,65.696299,89.962500,20.036035,50.216476,73.000000,80.090327,30.291139,43.861992,59.565202,36.864796
50.068741,60.132497,139.958942,143.558796,101.408652,99.367936,29.329145,14.167344,135.554701,3.209766,58.723857,50.942801,142.865357,140.127377,140.614435,135.941135,96.731494,134.202690,-0.000905,0.011492,32.000000,-235.840989,136.123793,-0.027037,24.628158,0.690854,419042.835256,0.979113,19.820378,1.011718,2.796602,17.281697,10.987876,166.815591,167.857371,181.970484,165.975671,95.325895,149.712673,32.000000,145.259791,69.854771,65.699823,89.967619,20.036035,50.222578,73.000000,80.064554,30.291139,43.838796,59.572460,36.978149
50.063739,60.119299,140.033884,143.554445,101.447897,99.380205,29.314543,14.167437,135.570433,3.210065,58.710765,50.945972,142.863293,140.141678,140.613516,135.956627,96.734526,134.219140,-0.000905,0.011455,32.000000,-235.840831,136.142068,-0.027026,24.631608,0.691048,419121.164880,0.978337,19.805372,1.019852,2.797295,7.080561,5.137218,166.819044,167.860259,181.977497,165.971502,99.387293,149.717655,32.000000,145.270487,69.850910,65.703492,89.973517,20.036035,50.287042,73.000000,80.049848,30.291139,43.818006,59.575008,37.028772
50.059501,60.109777,139.984492,143.550897,101.526541,99.392175,29.339516,14.167508,135.585683,3.210617,58.695899,50.952166,142.861163,140.158542,140.612751,135.971297,96.738060,134.233948,-0.000905,0.011452,32.000000,-235.840750,136.157868,-0.027047,24.634873,0.690601,419202.543643,0.979295,19.794143,1.026428,2.795336,14.168146,7.903773,166.820986,167.859832,181.982299,165.969536,103.514828,149.720466,32.000000,145.262546,69.846891,65.706556,89.979763,20.036035,50.225918,73.000000,80.032012,30.291139,43.805052,59.566874,36.899352
50.060430,60.099159,139.944338,143.547659,101.520011,99.408219,29.376315,14.167647,135.599213,3.210964,58.685241,50.953443,142.859191,140.172220,140.610658,135.985086,96.740667,134.248279,-0.000905,0.011456,32.000000,-235.840520,136.171575,-0.027084,24.637936,0.691012,419234.857102,0.979977,19.786102,1.031432,2.797112,13.761510,13.715614,166.822516,167.861954,181.982876,165.969262,107.717270,149.714797,32.000000,145.258871,69.841810,65.709416,89.984666,20.036035,50.186248,73.000000,80.015994,30.291139,43.790991,59.569923,37.009770
50.059382,60.090212,139.966039,143.544739,101.475680,99.424593,29.329493,14.167714,135.608969,3.211453,58.688213,50.948512,142.856960,140.183217,140.608659,135.994981,96.742638,134.260279,-0.000904,0.011447,32.000000,-235.840482,136.182528,-0.027117,24.640531,0.690810,419269.437327,0.979327,19.780951,1.035130,2.796362,13.366621,9.578551,166.824612,167.866837,181.986364,165.962749,111.925433,149.714154,32.000000,145.265141,69.836806,65.711364,89.990086,20.036035,50.266501,73.000000,79.986093,30.291139,43.777542,59.565478,36.813365
50.063845,60.084483,139.994211,143.542566,101.506650,99.432653,29.330408,14.167765,135.617025,3.211620,58.691849,50.950720,142.853978,140.193791,140.605595,136.003924,96.744230,134.267390,-0.000903,0.011448,32.000000,-235.840370,136.189197,-0.027130,24.641393,0.690610,419317.846257,0.978211,19.769375,1.039523,2.795508,12.758841,10.300187,166.826499,167.863671,181.988826,165.957958,110.601699,149.712953,32.000000,145.260445,69.831521,65.712222,89.995389,20.036035,50.265195,73.000000,79.962989,30.291139,43.766438,59.571231,36.720116
50.077353,60.083518,140.043023,143.541571,101.444758,99.432509,29.325457,14.167786,135.626150,3.211767,58.684474,50.956219,142.852637,140.201899,140.602466,136.014132,96.746590,134.274661,-0.000903,0.011465,32.000000,-235.840301,136.197977,-0.027098,24.642764,0.690749,419372.504352,0.979933,19.761508,1.043411,2.796000,13.965570,9.953588,166.829361,167.863248,181.989427,165.957566,106.569857,149.704594,32.000000,145.257016,69.826851,65.715195,89.999860,20.036035,50.330880,73.000000,79.932210,30.291139,43.765556,59.566796,37.006542
50.074715,60.078374,139.899997,143.541345,101.381076,99.456770,29.341320,14.167899,135.635631,3.212210,58.676914,50.953991,142.851633,140.209754,140.600150,136.024292,96.749444,134.282541,-0.000903,0.011442,32.000000,-235.840224,136.205962,-0.027103,24.643459,0.690839,419393.360629,0.979871,19.751176,1.045293,2.796314,9.393592,8.609897,166.831520,167.866047,181.988338,165.952151,106.569857,149.703976,32.000000,145.260329,69.822056,65.716736,90.003653,20.036035,50.260204,73.000000,79.903612,30.291139,43.760667,59.578342,36.734936
50.070534,60.072433,139.826099,143.540689,101.254537,99.473062,29.326120,14.167912,135.642861,3.212565,58.678922,50.950932,142.850994,140.215655,140.598370,136.029626,96.752444,134.286557,-0.000903,0.011466,32.000000,-235.840182,136.210427,-0.027117,24.644728,0.690821,419378.443408,0.979742,19.736287,1.046483,2.796534,6.060083,8.694480,166.831983,167.864318,181.992431,165.945680,106.569857,149.704954,32.000000,145.252604,69.818076,65.718735,90.007046,20.036035,50.260717,73.000000,79.884084,30.291139,43.753179,59.570297,36.729140
50.071528,60.067111,139.851850,143.539961,101.195899,99.472947,29.328269,14.167948,135.647655,3.212380,58.672825,50.951569,142.849615,140.221076,140.596396,136.033808,96.755046,134.291032,-0.000903,0.011461,32.000000,-235.840173,136.219249,-0.027128,24.645638,0.690312,419470.868401,0.979495,19.733862,1.047477,2.793825,12.456693,12.257205,166.833436,167.864127,181.992399,165.945478,102.349221,149.703836,32.000000,145.245819,69.813634,65.719705,90.009133,20.036035,50.288613,73.000000,79.861829,30.291139,43.744512,59.574742,36.746748
50.073036,60.063821,140.089144,143.539518,101.185998,99.472936,29.323611,14.167918,135.653013,3.212389,58.651414,50.955509,142.848131,140.227462,140.594071,136.041070,96.757992,134.296429,-0.000904,0.011480,32.000000,-235.840294,136.226791,-0.027141,24.647289,0.690081,419528.949875,0.980237,19.732230,1.046437,2.792583,13.456193,7.980620,166.833031,167.866586,181.990681,165.942642,98.207053,149.701786,32.000000,145.242621,69.809119,65.720957,90.011122,20.036035,50.341877,73.000000,79.837849,30.291139,43.740191,59.566678,36.877122
50.082051,60.052552,140.018926,143.538664,101.151283,99.485054,29.325437,14.167983,135.659510,3.212615,58.625370,50.960638,142.847329,140.236039,140.592364,136.049275,96.760605,134.303257,-0.000903,0.011491,32.000000,-235.840234,136.235078,-0.027109,24.649326,0.690157,419515.963849,0.980129,19.725884,1.046021,2.793041,10.945585,7.772451,166.833728,167.864467,181.993235,165.937597,94.136300,149.700209,32.000000,145.240163,69.804709,65.722431,90.012392,20.036035,50.356564,73.000000,79.800619,30.291139,43.728211,59.563865,37.028552
50.074797,60.038243,139.833493,143.537047,101.046381,99.505569,29.328216,14.168076,135.666953,3.212642,58.604433,50.962792,142.847256,140.242063,140.590868,136.057748,96.763499,134.309548,-0.000901,0.011490,32.000000,-235.840126,136.243024,-0.027032,24.650898,0.691231,419504.997128,0.980244,19.721039,1.045709,2.797696,18.567384,5.489857,166.833484,167.863640,181.993834,165.939862,90.079382,149.694297,32.000000,145.238649,69.801318,65.724483,90.013672,20.036035,50.382829,73.000000,79.785285,30.291139,43.710171,59.571733,36.938677
50.081588,60.023124,139.839713,143.534927,100.953999,99.517624,29.320882,14.168048,135.672793,3.213147,58.586795,50.959149,142.845203,140.246460,140.588878,136.065558,96.765917,134.315481,-0.000902,0.011489,32.000000,-235.840204,136.248933,-0.027057,24.651098,0.690758,419531.418029,0.980079,19.700478,1.046431,2.795791,7.597174,6.318954,166.831706,167.865180,181.991234,165.938865,91.468992,149.687497,32.000000,145.234070,69.797100,65.725691,90.013787,20.036035,50.389394,73.000000,79.758653,30.291139,43.687684,59.573631,36.945280
50.080583,60.009423,139.798485,143.532568,100.926572,99.521589,29.330283,14.168133,135.678503,3.213243,58.574087,50.957817,142.843587,140.249249,140.587676,136.070299,96.769040,134.318858,-0.000901,0.011519,32.000000,-235.840121,136.252907,-0.027111,24.652162,0.690041,419598.498937,0.980307,19.693647,1.046609,2.792492,9.849870,5.417413,166.830773,167.863284,181.992547,165.933487,95.655684,149.686886,32.000000,145.235779,69.793659,65.728489,90.013703,20.036035,50.293754,73.000000,79.732505,30.291139,43.668160,59.578882,36.754378
50.063410,59.999094,139.751070,143.530518,100.909086,99.529733,29.332019,14.168343,135.680605,3.213296,58.567322,50.955214,142.842259,140.250532,140.586259,136.073812,96.772917,134.320911,-0.000902,0.011534,32.000000,-235.839880,136.253209,-0.027118,24.652617,0.690018,419621.119047,0.980485,19.671527,1.047087,2.792238,8.330761,6.033614,166.829165,167.860614,181.990810,165.932774,99.865751,149.684348,32.000000,145.228231,69.790620,65.730177,90.013046,20.036035,50.306246,73.000000,79.721028,30.291139,43.651783,59.574349,36.896637
50.058039,59.990935,139.715394,143.528791,100.826681,99.529568,29.312529,14.168403,135.681410,3.213296,58.562605,50.952937,142.840252,140.249913,140.583261,136.076739,96.776295,134.322817,-0.000901,0.011547,32.000000,-235.839812,136.251300,-0.027095,24.653138,0.689802,419615.115223,0.980196,19.658863,1.045613,2.791471,11.803776,14.333844,166.828458,167.860315,181.984849,165.933477,104.019959,149.677181,32.000000,145.220058,69.786406,65.731544,90.012255,20.036035,50.297584,73.000000,79.713634,30.291139,43.638512,59.568231,36.866117
50.051024,59.984653,139.926375,143.527316,100.715600,99.529523,29.342607,14.168571,135.676600,3.213306,58.565525,50.943052,142.839830,140.248353,140.579978,136.075214,96.780303,134.322290,-0.000902,0.011540,32.000000,-235.839588,136.249840,-0.027050,24.651489,0.689857,419639.480186,0.980561,19.666237,1.042738,2.791481,8.294969,7.429897,166.829451,167.862061,181.983274,165.929102,108.093092,149.674616,32.000000,145.224738,69.783014,65.733720,90.011317,20.036035,50.416582,73.000000,79.701361,30.291139,43.628308,59.571772,36.842419
50.042500,59.979954,139.784061,143.526019,100.695693,99.529547,29.327822,14.168551,135.672844,3.213340,58.570862,50.936140,142.838686,140.244261,140.577510,136.074094,96.784193,134.321287,-0.000901,0.011532,32.000000,-235.839566,136.248283,-0.027049,24.650021,0.689737,419625.343273,0.981306,19.663615,1.040291,2.791068,7.164069,11.191432,166.828374,167.859682,181.982033,165.928212,112.151060,149.671526,32.000000,145.215779,69.779876,65.735146,90.011426,20.036035,50.411996,73.000000,79.680474,30.291139,43.621474,59.572647,36.869858
50.040632,59.978520,139.922837,143.525333,100.711983,99.521579,29.340164,14.168540,135.671314,3.213773,58.570708,50.935976,142.837597,140.240661,140.573778,136.071693,96.788296,134.320414,-0.000901,0.011553,32.000000,-235.839623,136.246470,-0.027297,24.648238,0.690899,419614.501099,0.980434,19.664567,1.036025,2.795675,9.845763,10.340694,166.826970,167.858137,181.979348,165.929728,110.702451,149.663940,32.000000,145.209353,69.776446,65.737075,90.011731,20.036035,50.516877,73.000000,79.673746,30.291139,43.617737,59.574535,36.815566
50.036196,59.975805,140.015485,143.524730,100.658859,99.521626,29.326060,14.168644,135.669511,3.213768,58.569112,50.931535,142.835806,140.235943,140.569602,136.069825,96.791323,134.317527,-0.000901,0.011540,32.000000,-235.839361,136.245384,-0.027304,24.645779,0.690378,419606.968492,0.981100,19.668660,1.031646,2.793307,9.127809,7.518445,166.826920,167.857721,181.978813,165.927213,106.474483,149.656671,32.000000,145.213919,69.772893,65.738684,90.012374,20.036035,50.476130,73.000000,79.646848,30.291139,43.614632,59.573198,36.810431
50.020339,59.973343,139.856131,143.524200,100.618494,99.521773,29.318330,14.168608,135.661583,3.214184,58.585613,50.914986,142.833835,140.227736,140.566827,136.063668,96.794771,134.313497,-0.000901,0.011522,32.000000,-235.839389,136.238890,-0.027256,24.642538,0.691069,419564.905642,0.980646,19.669151,1.027117,2.796184,7.881668,6.823424,166.825057,167.854751,181.978478,165.922785,102.297936,149.658807,32.000000,145.211174,69.769336,65.739919,90.012894,20.036035,50.432158,73.000000,79.647273,30.291139,43.609673,59.564435,36.892455
50.013691,59.972667,139.848887,143.523732,100.552106,99.513689,29.304884,14.168626,135.649753,3.214294,58.618687,50.902070,142.833443,140.216052,140.564086,136.053369,96.798412,134.306098,-0.000901,0.011498,32.000000,-235.839465,136.227427,-0.027241,24.638668,0.691648,419558.794239,0.981206,19.671012,1.022680,2.798284,11.269981,16.465497,166.824519,167.850435,181.976844,165.925450,98.218442,149.652495,32.000000,145.202241,69.766272,65.741682,90.014448,20.036035,50.475043,73.000000,79.635627,30.291139,43.608545,59.571939,36.872720
50.001843,59.983911,139.819214,143.525121,100.581937,99.493365,29.329842,14.168763,135.635440,3.214144,58.657586,50.893589,142.833573,140.203355,140.560620,136.042995,96.802331,134.296310,-0.000901,0.011482,32.000000,-235.839312,136.215236,-0.027282,24.633696,0.691212,419559.457043,0.981802,19.684906,1.017264,2.795985,5.415924,6.067416,166.824715,167.852202,181.975893,165.925475,94.177276,149.652061,32.000000,145.202527,69.763553,65.743212,90.015353,20.036035,50.494746,73.000000,79.622394,30.291139,43.618824,59.561229,36.873086
49.983564,59.998398,139.845657,143.527888,100.604708,99.480983,29.333856,14.168678,135.622018,3.213398,58.693596,50.884407,142.834261,140.188860,140.557387,136.030588,96.806590,134.285191,-0.000901,0.011479,32.000000,-235.839275,136.203669,-0.027280,24.629389,0.691326,419521.718931,0.982315,19.691090,1.010011,2.796212,9.226130,17.828626,166.824169,167.851765,181.977252,165.922123,90.044104,149.655443,32.000000,145.200896,69.761592,65.745183,90.017339,20.036035,50.464531,73.000000,79.631194,30.291139,43.637191,59.578391,36.852030
49.985366,60.014182,139.937241,143.531597,100.678034,99.456555,29.312061,14.168653,135.609050,3.212927,58.720842,50.875901,142.835374,140.170463,140.554079,136.018150,96.810598,134.269458,-0.000900,0.011486,32.000000,-235.839274,136.190600,-0.027255,24.624572,0.691385,419451.145965,0.981564,19.714562,1.001313,2.796281,10.184007,15.983515,166.822455,167.846951,181.976872,165.922025,85.842703,149.651729,32.000000,145.185963,69.758874,65.746547,90.019506,20.036035,50.510783,73.000000,79.613091,30.291139,43.660296,59.566540,36.868758
49.976767,60.029317,139.948440,143.535814,100.640987,99.432163,29.327231,14.168728,135.591894,3.212955,58.747301,50.861700,142.838020,140.153576,140.552434,136.003010,96.814972,134.252936,-0.000900,0.011518,32.000000,-235.839287,136.173123,-0.027192,24.618788,0.691861,419421.003732,0.981739,19.747914,0.991626,2.797833,11.893045,8.948776,166.822334,167.848285,181.974114,165.923182,81.623494,149.646318,32.000000,145.189371,69.757095,65.748750,90.022832,20.036035,50.604493,73.000000,79.609411,30.291139,43.682100,59.573847,36.848068
49.952260,60.041542,139.991032,143.540006,100.582562,99.415862,29.339392,14.168598,135.569079,3.212554,58.801579,50.844338,142.840294,140.128581,140.550557,135.980259,96.818626,134.233582,-0.000902,0.011507,32.000000,-235.839497,136.148655,-0.027026,24.612409,0.692276,419329.351200,0.982230,19.761837,0.979935,2.799564,15.219391,15.096680,166.820953,167.848254,181.972265,165.920504,81.623494,149.647728,32.000000,145.191337,69.755588,65.750811,90.024719,20.036035,50.605079,73.000000,79.617603,30.291139,43.701208,59.573365,36.829800
49.935432,60.061945,139.940152,143.545369,100.668201,99.386772,29.316967,14.168479,135.545176,3.212131,58.861088,50.829017,142.842550,140.100346,140.547535,135.958062,96.822157,134.211569,-0.000904,0.011493,32.000000,-235.839556,136.118277,-0.027003,24.605999,0.692485,419243.078817,0.981707,19.785850,0.967492,2.800270,6.290847,6.505549,166.819350,167.844505,181.969634,165.920986,81.623494,149.641957,32.000000,145.191794,69.753482,65.752198,90.025846,20.036035,50.637346,73.000000,79.623070,30.291139,43.724866,59.570700,36.862815
49.929805,60.087339,140.145595,143.551968,100.649894,99.350169,29.337576,14.168483,135.522987,3.211740,58.906009,50.821431,142.845633,140.077187,140.544724,135.935630,96.825565,134.190468,-0.000905,0.011517,32.000000,-235.839526,136.094850,-0.027020,24.600072,0.693163,419198.961879,0.981700,19.823380,0.954386,2.802496,14.140195,5.769461,166.816918,167.844541,181.965044,165.923825,81.623494,149.639799,32.000000,145.199425,69.751683,65.753417,90.026375,20.036035,50.713447,73.000000,79.623070,30.291139,43.760378,59.572195,36.876975
49.917925,60.114542,140.050027,143.559866,100.668500,99.313408,29.334846,14.168463,135.502604,3.211442,58.934239,50.815409,142.850946,140.055490,140.543435,135.916842,96.829883,134.167488,-0.000906,0.011564,32.000000,-235.839490,136.074949,-0.027004,24.594793,0.693192,419106.436682,0.982580,19.861165,0.940102,2.802422,5.420573,10.486256,166.814883,167.844401,181.964082,165.922511,81.623494,149.644014,32.000000,145.206237,69.750961,65.755858,90.028267,20.036035,50.763322,73.000000,79.619622,30.291139,43.799934,59.569195,36.804415
49.909996,60.132653,140.020623,143.567790,100.726931,99.288798,29.338297,14.168503,135.482550,3.210600,58.955617,50.807605,142.855730,140.034702,140.542210,135.899316,96.834117,134.152195,-0.000907,0.011564,32.000000,-235.839526,136.056350,-0.027013,24.588789,0.694240,418982.045559,0.981716,19.892373,0.926385,2.806852,13.574952,8.812279,166.812423,167.839950,181.962871,165.923792,83.032339,149.644296,32.000000,145.208922,69.749815,65.757296,90.028533,20.036035,50.711697,73.000000,79.624831,30.291139,43.830947,59.573483,36.807423
49.908179,60.146648,139.979296,143.575117,100.769226,99.272366,29.339747,14.168506,135.463458,3.210247,58.975945,50.797691,142.860613,140.013068,140.543556,135.879964,96.838051,134.134693,-0.000908,0.011578,32.000000,-235.839588,136.035762,-0.027037,24.583000,0.693907,418861.233365,0.981772,19.931850,0.910840,2.805606,6.774389,7.809957,166.809990,167.840189,181.958843,165.928343,87.244004,149.643025,32.000000,145.212750,69.749221,65.759088,90.027922,20.036035,50.721575,73.000000,79.615771,30.291139,43.854772,59.568782,36.859073
49.898383,60.158532,139.852866,143.581852,100.820231,99.256129,29.315849,14.168292,135.445416,3.209828,58.989287,50.796124,142.865356,139.992090,140.544997,135.864623,96.842769,134.115119,-0.000909,0.011571,32.000000,-235.839830,136.017299,-0.027055,24.578130,0.693921,418777.376661,0.981632,19.958154,0.899133,2.805463,10.070604,14.888245,166.809214,167.838842,181.957537,165.929467,87.294295,149.647243,32.000000,145.223577,69.748210,65.760633,90.026682,20.036035,50.635893,73.000000,79.613464,30.291139,43.872772,59.572746,36.838604
49.889146,60.170312,139.710948,143.588002,100.926126,99.231603,29.323903,14.168216,135.429049,3.209383,58.992028,50.791969,142.869915,139.978431,140.546571,135.849692,96.846595,134.098761,-0.000909,0.011608,32.000000,-235.840068,135.999705,-0.027074,24.574466,0.693823,418720.153718,0.981496,19.974027,0.886647,2.804737,6.274983,12.030742,166.806722,167.833702,181.958761,165.929962,87.319703,149.650358,32.000000,145.229065,69.747559,65.762773,90.024624,20.036035,50.624866,73.000000,79.617813,30.291139,43.890619,59.573503,36.866043
49.884846,60.175613,139.800099,143.593123,100.930066,99.207300,29.321475,14.168095,135.413220,3.208673,58.992478,50.785913,142.874268,139.964711,140.549052,135.836937,96.849526,134.084918,-0.000910,0.011635,32.000000,-235.840145,135.983357,-0.027023,24.571345,0.693409,418664.090816,0.982379,19.996036,0.872362,2.802753,19.971152,7.660254,166.802725,167.831308,181.956635,165.935631,87.283241,149.646980,32.000000,145.238011,69.746775,65.764634,90.020800,20.036035,50.665663,73.000000,79.616044,30.291139,43.902333,59.578941,36.773087
49.886289,60.179452,139.984592,143.597429,100.989567,99.191086,29.332005,14.167965,135.398879,3.208231,58.993892,50.776767,142.877593,139.948396,140.552670,135.824153,96.853361,134.069871,-0.000911,0.011631,32.000000,-235.840323,135.968542,-0.026961,24.568271,0.692811,418573.987117,0.982097,20.017365,0.860542,2.800428,10.472187,9.752851,166.800429,167.830347,181.957376,165.937963,87.244907,149.648103,32.000000,145.249037,69.746853,65.766977,90.017442,20.036035,50.702446,73.000000,79.610215,30.291139,43.909935,59.566776,36.869638
49.884386,60.182326,139.929019,143.601130,101.138431,99.178950,29.321419,14.167851,135.384905,3.207672,58.982655,50.779494,142.880876,139.936647,140.556043,135.811395,96.857118,134.057305,-0.000913,0.011616,32.000000,-235.840337,135.958383,-0.026937,24.566468,0.693239,418475.404496,0.982044,20.027112,0.850843,2.802456,11.136064,8.502247,166.798303,167.828163,181.960514,165.939290,87.222335,149.652999,32.000000,145.258765,69.747213,65.768931,90.012825,20.036035,50.719280,73.000000,79.608588,30.291139,43.915461,59.566166,36.856726
49.888131,60.184733,139.922332,143.604435,101.285947,99.174893,29.342582,14.167903,135.376061,3.207153,58.960105,50.780903,142.883947,139.925461,140.559760,135.803912,96.862107,134.047786,-0.000912,0.011636,32.000000,-235.840256,135.949851,-0.026946,24.564737,0.694097,418403.909014,0.981510,20.029458,0.839653,2.806074,8.057803,5.599968,166.795304,167.825902,181.960311,165.945604,87.269747,149.653743,32.000000,145.261384,69.747833,65.772023,90.007994,20.036035,50.782112,73.000000,79.591787,30.291139,43.919999,59.566205,36.863255
49.873970,60.177256,139.904383,143.605698,101.287393,99.174846,29.357322,14.167998,135.364275,3.207102,58.947532,50.777533,142.887177,139.913851,140.564581,135.795592,96.867194,134.043222,-0.000911,0.011627,32.000000,-235.840196,135.938392,-0.026937,24.562426,0.693829,418349.840351,0.981793,20.034300,0.829753,2.805066,5.549846,5.148561,166.793434,167.825864,181.959942,165.949965,90.030604,149.657016,32.000000,145.266932,69.748298,65.774859,90.003149,20.036035,50.833410,73.000000,79.592579,30.291139,43.915089,59.574663,36.781451
49.864415,60.171554,139.949505,143.606080,101.360036,99.166836,29.345070,14.167952,135.351244,3.207302,58.942430,50.770192,142.887984,139.902035,140.568452,135.783011,96.870961,134.032591,-0.000911,0.011639,32.000000,-235.840172,135.926196,-0.026803,24.560294,0.693759,418324.156801,0.980970,20.032835,0.820109,2.804722,21.656716,10.379458,166.788992,167.824735,181.965317,165.952479,90.030604,149.662327,32.000000,145.277446,69.748077,65.778278,89.997653,20.036035,50.766543,73.000000,79.603167,30.291139,43.906687,59.576011,36.805662
49.850601,60.167680,139.682209,143.606117,101.472016,99.154944,29.336944,14.167845,135.340355,3.207076,58.933277,50.766536,142.888607,139.890461,140.572285,135.773636,96.875117,134.022812,-0.000912,0.011644,32.000000,-235.840390,135.914964,-0.026752,24.558767,0.693950,418313.620078,0.980764,20.040000,0.812790,2.805158,23.686244,20.051820,166.785552,167.822762,181.965891,165.957831,90.030604,149.665531,32.000000,145.279034,69.748869,65.781442,89.992701,20.036035,50.651559,73.000000,79.612811,30.291139,43.900798,59.578489,36.807790
49.852511,60.165685,139.533937,143.606343,101.503513,99.150800,29.341046,14.167751,135.328926,3.207428,58.918812,50.762285,142.889878,139.878745,140.574976,135.766020,96.880019,134.013989,-0.000912,0.011642,32.000000,-235.840373,135.902702,-0.026768,24.556987,0.694303,418271.626785,0.981286,20.044178,0.803825,2.806601,9.783084,6.554630,166.782569,167.821690,181.965893,165.961215,90.030604,149.665305,32.000000,145.280839,69.749757,65.785287,89.987507,20.036035,50.639588,73.000000,79.609779,30.291139,43.898932,59.570257,36.869858
49.850804,60.160228,139.531513,143.606092,101.434059,99.146826,29.337874,14.167788,135.319450,3.207752,58.911184,50.757059,142.891350,139.866487,140.576674,135.755527,96.883606,134.006499,-0.000910,0.011621,32.000000,-235.840364,135.891302,-0.026795,24.554416,0.693172,418217.671233,0.981729,20.054592,0.794887,2.802017,5.920336,10.091127,166.780244,167.822112,181.968357,165.961308,90.030604,149.672136,32.000000,145.288277,69.750042,65.787704,89.981457,20.036035,50.646036,73.000000,79.610055,30.291139,43.893740,59.577948,36.838897
49.844152,60.156375,139.653887,143.605562,101.349666,99.142748,29.314596,14.167898,135.308539,3.207605,58.913183,50.749521,142.892280,139.853653,140.579308,135.744934,96.887735,133.996415,-0.000911,0.011589,32.000000,-235.840259,135.879534,-0.026836,24.551700,0.692441,418187.161233,0.981504,20.050621,0.785671,2.798935,7.678550,12.505400,166.777892,167.821782,181.969528,165.964641,90.030604,149.677896,32.000000,145.289614,69.752072,65.791253,89.976327,20.036035,50.619110,73.000000,79.602501,30.291139,43.888012,59.565133,36.861128
49.840517,60.155279,139.688128,143.605132,101.240193,99.126450,29.346425,14.167845,135.296977,3.207319,58.919293,50.741920,142.893057,139.839480,140.581269,135.733432,96.891664,133.986381,-0.000912,0.011601,32.000000,-235.840331,135.866461,-0.026847,24.548528,0.692490,418157.404559,0.981593,20.046929,0.778421,2.798982,5.604879,9.965301,166.775720,167.821569,181.969547,165.968340,90.030604,149.677021,32.000000,145.291329,69.753741,65.794761,89.970861,20.036035,50.655157,73.000000,79.613540,30.291139,43.884565,59.571703,36.885339
49.829814,60.158090,139.743190,143.605182,101.167575,99.102005,29.318677,14.167926,135.283117,3.207166,58.931093,50.732614,142.893963,139.827438,140.582389,135.719571,96.896387,133.972633,-0.000911,0.011628,32.000000,-235.840302,135.853124,-0.026851,24.546536,0.693230,418131.778172,0.982466,20.049958,0.769360,2.801811,7.414623,11.791985,166.772910,167.824117,181.971245,165.970977,90.030604,149.685457,32.000000,145.300461,69.755450,65.798200,89.964895,20.036035,50.770395,73.000000,79.608602,30.291139,43.889522,59.571605,36.793116
49.827485,60.165685,139.704828,143.606086,101.084837,99.077540,29.326614,14.167766,135.260308,3.207015,58.947776,50.719498,142.895333,139.809762,140.582757,135.700646,96.902686,133.957768,-0.000911,0.011567,32.000000,-235.840665,135.833362,-0.026822,24.543519,0.693420,418056.196732,0.981315,20.052622,0.760524,2.802702,7.823419,6.325599,166.768968,167.824085,181.974409,165.974138,87.240550,149.691859,32.000000,145.297356,69.757657,65.802394,89.956642,20.036035,50.792805,73.000000,79.620741,30.291139,43.900303,59.577171,36.738604
49.822428,60.170895,139.784431,143.607084,101.070978,99.061331,29.317761,14.167584,135.249437,3.206773,58.953402,50.718783,142.896281,139.799609,140.582929,135.692004,96.906167,133.949681,-0.000911,0.011526,32.000000,-235.840838,135.824242,-0.026872,24.541487,0.693746,417954.453436,0.982241,20.066507,0.749076,2.804409,9.041623,6.652130,166.767796,167.823436,181.974703,165.977503,87.229442,149.691934,32.000000,145.297699,69.758570,65.804738,89.952739,20.036035,50.786271,73.000000,79.617623,30.291139,43.907419,59.572028,36.869858
49.821410,60.177361,139.823554,143.608624,101.156751,99.049243,29.336720,14.167540,135.237321,3.206698,58.951692,50.717881,142.898481,139.790406,140.584329,135.682465,96.910206,133.939518,-0.000912,0.011516,32.000000,-235.840930,135.815534,-0.026878,24.539462,0.693524,417850.480924,0.981803,20.076512,0.735505,2.803770,9.851093,11.908100,166.765948,167.828106,181.974533,165.980674,85.865501,149.700377,32.000000,145.306104,69.761511,65.808990,89.947068,20.036035,50.838365,73.000000,79.618305,30.291139,43.919649,59.568045,36.836256
49.826321,60.180191,139.821239,143.610451,101.125086,99.037225,29.328924,14.167394,135.225364,3.206632,58.940585,50.715585,142.901096,139.775919,140.586253,135.672757,96.915324,133.924090,-0.000911,0.011515,32.000000,-235.841121,135.803063,-0.026837,24.537767,0.693948,417785.716653,0.982062,20.086955,0.728069,2.805653,9.780835,11.552366,166.763368,167.827653,181.976312,165.983674,80.428404,149.704414,32.000000,145.310498,69.765136,65.814183,89.939530,20.036035,50.880476,73.000000,79.607721,30.291139,43.928268,59.573149,36.766117
49.822486,60.177380,139.946557,143.611062,101.013618,99.037154,29.323949,14.167364,135.217340,3.206570,58.936982,50.712290,142.901666,139.766434,140.587910,135.664623,96.918739,133.915860,-0.000912,0.011520,32.000000,-235.841202,135.792513,-0.026839,24.537408,0.694136,417735.895900,0.981346,20.094473,0.719058,2.806495,12.981347,8.026809,166.760393,167.827366,181.976337,165.988671,76.370436,149.706317,32.000000,145.315168,69.767821,65.818506,89.933072,20.036035,50.910663,73.000000,79.613347,30.291139,43.925305,59.568900,36.865163
49.820626,60.175270,139.941732,143.611304,100.912567,99.024953,29.329073,14.167237,135.204442,3.206162,58.934652,50.707775,142.901972,139.755550,140.590006,135.653605,96.921703,133.905016,-0.000911,0.011519,32.000000,-235.841308,135.780581,-0.026857,24.536287,0.694020,417675.728638,0.981389,20.092222,0.706390,2.806172,10.588521,6.660993,166.756562,167.830446,181.975141,165.993386,73.635323,149.710653,32.000000,145.319451,69.770709,65.822710,89.925608,20.036035,50.932529,73.000000,79.610425,30.291139,43.922996,59.578302,36.764650
49.818106,60.174028,139.807670,143.611558,100.917639,99.012746,29.319988,14.167180,135.192385,3.205907,58.926044,50.705163,142.902756,139.745915,140.592147,135.642570,96.925248,133.895529,-0.000909,0.011554,32.000000,-235.841298,135.771226,-0.026880,24.537162,0.694693,417667.937725,0.981631,20.093380,0.698949,2.808904,8.272573,8.001125,166.753694,167.833398,181.976715,165.996397,76.437281,149.714603,32.000000,145.322262,69.774170,65.827109,89.918539,20.036035,50.962578,73.000000,79.615006,30.291139,43.921633,59.572096,36.841905
49.816764,60.171934,139.842698,143.611737,100.967346,99.000474,29.325793,14.167191,135.185075,3.205770,58.907766,50.707509,142.903655,139.739788,140.593850,135.635912,96.928973,133.885788,-0.000909,0.011561,32.000000,-235.841280,135.764360,-0.026863,24.537671,0.694639,417609.314463,0.981373,20.093194,0.690680,2.808912,7.187232,5.692843,166.750570,167.836707,181.976319,166.002680,80.656992,149.714134,32.000000,145.324982,69.777888,65.831778,89.911421,20.036035,50.968670,73.000000,79.619832,30.291139,43.921508,59.563078,36.867070
49.816338,60.167268,139.824485,143.611753,100.961198,98.996375,29.335292,14.167234,135.179358,3.205877,58.887442,50.707322,142.904149,139.735085,140.595328,135.629801,96.932517,133.879520,-0.000910,0.011560,32.000000,-235.841181,135.760270,-0.026721,24.537759,0.693913,417550.795900,0.981607,20.094560,0.682491,2.806363,7.856435,7.321788,166.747323,167.840409,181.973970,166.007581,84.823341,149.713781,32.000000,145.324055,69.781898,65.836682,89.904851,20.036035,50.934681,73.000000,79.611037,30.291139,43.915834,59.569136,36.824371
49.812311,60.157697,139.802275,143.610364,100.928883,99.004194,29.328220,14.167210,135.173416,3.206195,58.875443,50.701410,142.904188,139.728071,140.596837,135.621115,96.935948,133.872184,-0.000910,0.011593,32.000000,-235.841171,135.752597,-0.026710,24.538965,0.693998,417490.144861,0.981315,20.093854,0.674000,2.807141,6.325018,13.926874,166.744502,167.840040,181.975107,166.010463,88.909416,149.715042,32.000000,145.330117,69.786277,65.841491,89.898045,20.036035,50.882868,73.000000,79.612885,30.291139,43.905437,59.569461,36.864062
49.801637,60.150483,139.637755,143.608568,100.950949,99.004270,29.319550,14.167267,135.164397,3.206595,58.860444,50.700429,142.903195,139.720456,140.598559,135.616724,96.938834,133.866148,-0.000911,0.011605,32.000000,-235.841171,135.744962,-0.026713,24.539310,0.693878,417460.063259,0.980954,20.089631,0.667388,2.806800,26.490379,5.509865,166.740146,167.840419,181.974141,166.016534,92.967751,149.716197,32.000000,145.332666,69.790456,65.846247,89.890948,20.036035,50.938960,73.000000,79.623405,30.291139,43.894331,59.573277,36.849022
49.802701,60.143377,139.591749,143.606568,101.001839,99.004110,29.327555,14.167261,135.160019,3.207012,58.836401,50.703778,142.902805,139.717354,140.600643,135.614707,96.941936,133.863958,-0.000912,0.011615,32.000000,-235.841100,135.738923,-0.026723,24.540830,0.693838,417477.000005,0.981330,20.084227,0.660368,2.806581,10.000538,14.550470,166.735572,167.842616,181.970851,166.023042,97.095681,149.716855,32.000000,145.332571,69.795303,65.852064,89.884337,20.036035,50.926602,73.000000,79.624101,30.291139,43.886566,59.560816,36.876828
49.796322,60.134128,139.514156,143.604569,100.950135,99.004096,29.324226,14.167236,135.157877,3.206882,58.814882,50.700466,142.901847,139.712272,140.602147,135.612387,96.943785,133.862741,-0.000911,0.011596,32.000000,-235.841075,135.734241,-0.026699,24.542236,0.693176,417469.338452,0.981833,20.088062,0.654527,2.803879,12.021071,8.540800,166.732797,167.845243,181.970798,166.025090,101.299096,149.718157,32.000000,145.338953,69.799606,65.857063,89.877781,20.036035,50.788368,73.000000,79.630187,30.291139,43.874145,59.577417,36.753057
49.793311,60.121952,139.304122,143.601883,100.907528,98.992019,29.322992,14.167338,135.151614,3.207130,58.800339,50.698942,142.900656,139.709497,140.604042,135.608612,96.945581,133.858402,-0.000911,0.011580,32.000000,-235.841024,135.732229,-0.026732,24.542338,0.692883,417453.189240,0.981522,20.079854,0.650354,2.802895,10.266030,8.142661,166.730034,167.845895,181.970388,166.028478,105.509810,149.721653,32.000000,145.337066,69.804614,65.862103,89.872862,20.036035,50.657714,73.000000,79.640517,30.291139,43.858867,59.570670,36.882404
49.798985,60.112881,139.333485,143.599197,100.937174,98.984488,29.314735,14.167327,135.150470,3.207364,58.775812,50.705248,142.899656,139.710686,140.606082,135.606252,96.947773,133.857066,-0.000909,0.011568,32.000000,-235.841082,135.735233,-0.026778,24.544169,0.692545,417441.875065,0.981748,20.077209,0.647909,2.801696,8.406751,7.456706,166.727089,167.846456,181.968697,166.033715,109.644388,149.719835,32.000000,145.327657,69.810622,65.867810,89.869421,20.036035,50.718481,73.000000,79.631714,30.291139,43.844348,59.576148,36.799792
49.796725,60.102876,139.106582,143.596235,101.009319,98.988517,29.324947,14.167258,135.151333,3.207097,58.743070,50.708786,142.898628,139.712745,140.607631,135.607061,96.950458,133.857133,-0.000909,0.011552,32.000000,-235.841055,135.736210,-0.026807,24.546112,0.691457,417373.749321,0.981703,20.068151,0.643989,2.797647,9.838097,9.491209,166.725477,167.849068,181.968607,166.036234,113.710214,149.718017,32.000000,145.331465,69.816165,65.873412,89.866492,20.036035,50.641196,73.000000,79.632405,30.291139,43.834230,59.574044,36.816153
49.799740,60.087898,139.051261,143.592721,100.963375,99.000682,29.326794,14.167211,135.153852,3.207354,58.715235,50.709648,142.896575,139.715872,140.608715,135.608435,96.952965,133.860072,-0.000909,0.011538,32.000000,-235.841027,135.738462,-0.026777,24.547745,0.691386,417323.138608,0.981758,20.053205,0.641143,2.797918,5.858304,10.297712,166.723760,167.850720,181.968679,166.037044,115.059847,149.719296,32.000000,145.332739,69.821247,65.879006,89.864565,20.036035,50.537528,73.000000,79.632314,30.291139,43.813347,59.574929,36.778663
49.806992,60.071023,138.954093,143.587776,100.860310,99.008983,29.316506,14.167276,135.154768,3.208002,58.692595,50.710315,142.893959,139.718879,140.610344,135.608210,96.955331,133.859452,-0.000909,0.011522,32.000000,-235.841084,135.738849,-0.026715,24.550075,0.690275,417323.097419,0.981479,20.045540,0.638491,2.793489,7.546767,8.325657,166.722438,167.850535,181.966769,166.038886,113.651002,149.720549,32.000000,145.323652,69.826415,65.884916,89.863995,20.036035,50.507560,73.000000,79.615640,30.291139,43.790560,59.570159,36.908303
49.798182,60.056886,138.962877,143.582943,100.842559,99.001269,29.312690,14.167200,135.156596,3.208393,58.668728,50.711892,142.890852,139.720986,140.611734,135.610747,96.957736,133.859861,-0.000909,0.011494,32.000000,-235.841147,135.741883,-0.026678,24.552270,0.689961,417348.958004,0.981434,20.027440,0.637422,2.792209,5.757517,16.417782,166.721761,167.853078,181.964268,166.040152,112.261906,149.720881,32.000000,145.318170,69.831496,65.890551,89.865187,20.036035,50.490560,73.000000,79.629786,30.291139,43.768731,59.580092,36.755185
49.809906,60.043265,139.228696,143.578296,100.798423,99.005350,29.323083,14.167343,135.158851,3.208591,58.644194,50.708147,142.887700,139.724620,140.612246,135.613811,96.958998,133.863625,-0.000908,0.011522,32.000000,-235.841073,135.745844,-0.026701,24.553729,0.689336,417353.341157,0.981660,20.003058,0.634752,2.789851,8.221513,9.798589,166.719914,167.855590,181.961572,166.039708,112.298578,149.723022,32.000000,145.309641,69.836711,65.895593,89.867400,20.036035,50.690013,73.000000,79.621314,30.291139,43.750745,59.567592,36.847701
49.813681,60.027940,139.281866,143.573912,100.637567,99.009468,29.314159,14.167474,135.159923,3.208800,58.629445,50.704122,142.884297,139.725704,140.612269,135.615601,96.960065,133.867713,-0.000909,0.011515,32.000000,-235.840892,135.748328,-0.026737,24.554242,0.689367,417303.460788,0.981865,19.998041,0.632549,2.790521,16.091727,11.197294,166.718850,167.855464,181.958703,166.042499,112.335013,149.722749,32.000000,145.299615,69.842225,65.900984,89.870790,20.036035,50.670685,73.000000,79.614050,30.291139,43.729011,59.558328,36.853497
49.808146,60.016514,139.143097,143.569971,100.586003,99.009366,29.303015,14.167550,135.161808,3.209413,58.623141,50.700833,142.881322,139.725856,140.611849,135.614484,96.962039,133.868286,-0.000907,0.011496,32.000000,-235.840839,135.750644,-0.026675,24.555269,0.690454,417293.441807,0.981268,19.972284,0.633128,2.795201,10.736976,9.991305,166.718207,167.857745,181.955367,166.045698,112.330142,149.724682,32.000000,145.292177,69.848408,65.906479,89.875634,20.036035,50.595051,73.000000,79.622492,30.291139,43.710918,59.572018,36.837650
49.806484,60.008601,139.086578,143.566738,100.592423,99.001253,29.315300,14.167461,135.160996,3.209715,58.612179,50.705811,142.878942,139.726353,140.610403,135.611497,96.963530,133.869342,-0.000907,0.011500,32.000000,-235.840967,135.752851,-0.026661,24.556874,0.690634,417286.558644,0.981486,19.953052,0.634062,2.796056,5.981174,13.039627,166.716625,167.859357,181.953361,166.045468,109.531463,149.730151,32.000000,145.283301,69.854679,65.911808,89.881289,20.036035,50.621266,73.000000,79.616663,30.291139,43.697140,59.568999,36.764943
49.801390,60.001346,139.146585,143.563893,100.524254,98.993128,29.314613,14.167632,135.160201,3.210032,58.601038,50.702779,142.877121,139.727818,140.609263,135.613584,96.964966,133.870328,-0.000906,0.011500,32.000000,-235.840932,135.752314,-0.026653,24.557936,0.689996,417271.527471,0.981949,19.947356,0.632369,2.793581,5.078264,5.979216,166.716842,167.860202,181.951032,166.047195,105.319067,149.733278,32.000000,145.272922,69.861183,65.917409,89.888383,20.036035,50.684359,73.000000,79.619219,30.291139,43.688355,59.573100,36.808303
49.790132,59.991899,139.172645,143.561116,100.433812,98.993186,29.296953,14.167497,135.158903,3.210361,58.597115,50.696169,142.874853,139.728441,140.608705,135.611996,96.965835,133.870612,-0.000905,0.011483,32.000000,-235.841089,135.751937,-0.026669,24.559409,0.689622,417225.434306,0.981472,19.941161,0.631395,2.792540,11.747097,6.849661,166.716914,167.864713,181.945815,166.049832,101.117101,149.734757,32.000000,145.265529,69.867820,65.922906,89.896561,20.036035,50.615876,73.000000,79.633286,30.291139,43.674806,59.561780,36.835816
49.800639,59.986104,139.067830,143.558631,100.482568,98.981286,29.324066,14.167345,135.160560,3.210404,58.589128,50.696765,142.872782,139.730299,140.607660,135.612312,96.966457,133.870701,-0.000906,0.011465,32.000000,-235.841222,135.754454,-0.026690,24.560982,0.689895,417182.370153,0.981506,19.939180,0.630441,2.794030,12.713195,6.023307,166.716818,167.867918,181.942394,166.048393,98.356244,149.738415,32.000000,145.263441,69.874713,65.927913,89.906029,20.036035,50.575380,73.000000,79.621950,30.291139,43.664698,59.567051,37.015859
49.801033,59.979946,139.106074,143.556369,100.490963,98.969004,29.325948,14.167364,135.164654,3.210060,58.576573,50.701767,142.871897,139.731424,140.606700,135.615739,96.967708,133.874498,-0.000906,0.011460,32.000000,-235.841333,135.755430,-0.026707,24.562006,0.690139,417176.405290,0.982318,19.941388,0.629711,2.795185,9.160198,10.293783,166.718475,167.868659,181.940254,166.049089,98.356244,149.738806,32.000000,145.262788,69.882332,65.932704,89.916785,20.036035,50.612353,73.000000,79.627557,30.291139,43.656039,59.574624,36.993189
49.816778,59.972506,139.361118,143.554029,100.443407,98.960710,29.317097,14.167415,135.168934,3.210061,58.559897,50.705725,142.870377,139.734007,140.605080,135.619141,96.968558,133.876853,-0.000907,0.011468,32.000000,-235.841252,135.760242,-0.026691,24.562207,0.689324,417110.572702,0.981049,19.924716,0.629133,2.792491,7.128486,12.026762,166.719045,167.871845,181.934399,166.052541,98.356244,149.738840,32.000000,145.260083,69.889398,65.937347,89.927343,20.036035,50.762150,73.000000,79.611611,30.291139,43.646823,59.560747,36.865456
49.814873,59.962861,139.545098,143.551309,100.523606,98.960946,29.344147,14.167517,135.171897,3.210048,58.545550,50.708398,142.867823,139.738457,140.603648,135.622948,96.969166,133.881341,-0.000908,0.011484,32.000000,-235.841226,135.765620,-0.026672,24.562302,0.689384,417048.538337,0.980840,19.918150,0.629740,2.793237,11.943862,11.404981,166.719606,167.876360,181.928668,166.051768,98.356244,149.739868,32.000000,145.258198,69.895755,65.942117,89.938723,20.036035,50.844146,73.000000,79.605594,30.291139,43.632819,59.569520,36.826351
49.817409,59.952318,139.462206,143.548214,100.623257,98.965185,29.352936,14.167401,135.172881,3.209744,58.533821,50.708597,142.864632,139.741193,140.603046,135.626578,96.970285,133.884271,-0.000909,0.011479,32.000000,-235.841301,135.770283,-0.026677,24.563250,0.690300,416992.391710,0.980693,19.894412,0.630042,2.797474,11.614393,9.052470,166.721113,167.879448,181.924202,166.050506,98.356244,149.739468,32.000000,145.258296,69.902737,65.947480,89.950566,20.036035,50.834869,73.000000,79.604454,30.291139,43.617898,59.574742,36.842272
49.806769,59.942638,139.316919,143.545118,100.694943,98.969413,29.315214,14.167263,135.176922,3.209670,58.519406,50.710769,142.861804,139.745743,140.602075,135.628232,96.971197,133.888223,-0.000909,0.011488,32.000000,-235.841320,135.776477,-0.026704,24.564423,0.691203,416980.844255,0.979808,19.886740,0.631631,2.801274,8.051155,12.499699,166.721994,167.880164,181.916530,166.052289,101.144558,149.738808,32.000000,145.251050,69.909393,65.952329,89.962601,20.036035,50.826240,73.000000,79.608733,30.291139,43.603104,59.572785,36.799059
49.825606,59.932515,139.239288,143.541955,100.848935,98.981682,29.351958,14.167218,135.180460,3.210434,58.494684,50.717838,142.858999,139.753454,140.601109,135.632460,96.972475,133.893186,-0.000909,0.011451,32.000000,-235.841305,135.783705,-0.026675,24.567585,0.690749,416981.408351,0.979474,19.873572,0.631946,2.799467,8.255623,10.906221,166.722682,167.882628,181.908547,166.052121,105.269594,149.738201,32.000000,145.247670,69.916217,65.957321,89.975091,20.036035,50.770834,73.000000,79.592737,30.291139,43.589491,59.572087,36.815787
49.829216,59.920644,139.159708,143.538659,100.955371,98.993836,29.342001,14.167120,135.187615,3.210906,58.462797,50.726262,142.855935,139.761802,140.600290,135.641389,96.972684,133.903386,-0.000910,0.011425,32.000000,-235.841266,135.791949,-0.026663,24.570311,0.690184,416992.319468,0.980982,19.874904,0.632968,2.797148,6.016967,7.026248,166.722974,167.884495,181.902132,166.048906,109.327487,149.736960,32.000000,145.248375,69.923153,65.962281,89.988262,20.036035,50.695486,73.000000,79.588888,30.291139,43.572056,59.568861,36.878369
49.830808,59.901446,139.284104,143.534207,101.017421,99.018409,29.368292,14.167101,135.194966,3.211010,58.431827,50.731302,142.852298,139.772679,140.599682,135.651610,96.972283,133.912945,-0.000910,0.011445,32.000000,-235.841214,135.802614,-0.026801,24.571082,0.689486,417016.649563,0.979442,19.845286,0.634118,2.794533,8.815965,6.490971,166.722264,167.884283,181.894852,166.048595,112.019715,149.735796,32.000000,145.239536,69.930194,65.966775,90.001990,20.036035,50.725072,73.000000,79.573010,30.291139,43.547534,59.563481,37.036769
49.834222,59.881731,139.197953,143.529154,101.024665,99.034589,29.330231,14.167217,135.203843,3.211069,58.408204,50.731180,142.848179,139.780978,140.599340,135.658230,96.971663,133.921969,-0.000910,0.011480,32.000000,-235.841067,135.813903,-0.026923,24.572945,0.689029,417049.570445,0.979785,19.829680,0.638901,2.792733,6.702733,6.666133,166.722342,167.886404,181.886968,166.048664,109.192316,149.731406,32.000000,145.235427,69.937655,65.971627,90.015460,20.036035,50.772140,73.000000,79.582684,30.291139,43.519027,59.574683,36.816080
49.832433,59.863809,139.248511,143.523816,101.063802,99.034571,29.317591,14.167161,135.209662,3.211250,58.391001,50.732551,142.843597,139.785484,140.598725,135.661393,96.971270,133.930184,-0.000910,0.011472,32.000000,-235.841180,135.820231,-0.026909,24.574079,0.689720,417128.841991,0.979067,19.808835,0.643979,2.795140,7.564412,6.547393,166.720564,167.887637,181.880280,166.044335,106.370891,149.728733,32.000000,145.234998,69.944928,65.975499,90.028385,20.036035,50.820277,73.000000,79.574894,30.291139,43.489662,59.575883,36.767071
49.828867,59.849993,139.173410,143.518511,101.157268,99.042505,29.328171,14.167079,135.217117,3.211573,58.369794,50.742494,142.839081,139.795035,140.597682,135.668294,96.970787,133.939215,-0.000911,0.011454,32.000000,-235.841169,135.827626,-0.026917,24.575387,0.689273,417170.899008,0.980373,19.785586,0.649014,2.793220,7.392075,11.926373,166.718650,167.884757,181.872634,166.042224,106.370891,149.726888,32.000000,145.228696,69.952125,65.979432,90.041730,20.036035,50.712114,73.000000,79.574767,30.291139,43.469026,59.565566,36.854011
49.836948,59.837356,139.171482,143.513650,101.278659,99.042526,29.335546,14.167073,135.227352,3.211936,58.344147,50.745072,142.835604,139.805156,140.596183,135.676604,96.970738,133.947896,-0.000911,0.011423,32.000000,-235.841160,135.837247,-0.026722,24.576166,0.689486,417149.698390,0.980787,19.769515,0.653427,2.794335,5.717904,12.685123,166.719408,167.884263,181.863203,166.043687,106.370891,149.718187,32.000000,145.221995,69.959281,65.983557,90.055828,20.036035,50.711522,73.000000,79.569592,30.291139,43.449436,59.575253,36.834202
49.839227,59.822620,139.192228,143.508281,101.380352,99.050724,29.322552,14.167177,135.236233,3.212293,58.325001,50.747371,142.831588,139.815968,140.594455,135.685642,96.970831,133.956934,-0.000911,0.011436,32.000000,-235.840973,135.846419,-0.026717,24.576379,0.689164,417168.418065,0.980553,19.759389,0.658329,2.793028,6.451788,10.108700,166.719860,167.885970,181.855625,166.040015,106.370891,149.714721,32.000000,145.223092,69.965816,65.987409,90.070244,20.036035,50.738636,73.000000,79.558487,30.291139,43.428829,59.568035,36.777782
