OSU 80 Ton Compressor Load Stand
49.830418,59.808364,139.378855,143.502714,101.356459,99.062923,29.358123,14.167173,135.243778,3.213245,58.318397,50.746857,142.826770,139.821605,140.592690,135.692962,96.970823,133.965203,-0.000912,0.011442,32.000000,-235.841079,135.851980,-0.026776,24.576153,0.688980,417147.733761,0.980099,19.738391,0.662624,2.792536,5.807756,6.459150,166.719954,167.882722,181.849014,166.035192,104.969912,149.715180,32.000000,145.214945,69.972016,65.990741,90.084586,20.036035,50.867454,73.000000,79.563505,30.291139,43.405122,59.574083,36.793850
49.840758,59.797170,139.407460,143.497259,101.249595,99.067091,29.317409,14.167039,135.247143,3.213899,58.321499,50.744176,142.821829,139.823966,140.590606,135.697815,96.970186,133.971073,-0.000912,0.011426,32.000000,-235.841341,135.855702,-0.026788,24.575291,0.689072,417161.869172,0.980527,19.721297,0.666952,2.792825,8.116196,5.122438,166.720121,167.880406,181.839047,166.034986,103.564378,149.710792,32.000000,145.201681,69.978460,65.993413,90.097939,20.036035,50.868871,73.000000,79.558775,30.291139,43.387918,59.567395,36.852103
49.821683,59.793675,139.317554,143.493067,101.276765,99.067012,29.331505,14.166913,135.248164,3.214247,58.330922,50.738016,142.816926,139.824271,140.587498,135.697362,96.968797,133.974661,-0.000912,0.011406,32.000000,-235.841517,135.856248,-0.026745,24.574474,0.690178,417200.684679,0.979613,19.716157,0.671007,2.797064,13.625221,8.388023,166.720358,167.879545,181.829810,166.031582,103.579810,149.708131,32.000000,145.194895,69.984901,65.995619,90.110759,20.036035,50.846653,73.000000,79.564378,30.291139,43.378019,59.567228,36.856065
49.811056,59.793010,139.379769,143.489968,101.322551,99.059275,29.317261,14.166798,135.249170,3.214459,58.345161,50.734000,142.813195,139.824479,140.583763,135.696075,96.967418,133.974886,-0.000912,0.011408,32.000000,-235.841588,135.856257,-0.026732,24.573514,0.690187,417198.546441,0.980762,19.694263,0.674514,2.797057,11.438641,8.275657,166.720758,167.877253,181.823069,166.027083,103.613226,149.707348,32.000000,145.190486,69.991706,65.998525,90.123341,20.036035,50.855302,73.000000,79.576527,30.291139,43.373808,59.572175,36.793189
49.821476,59.794837,139.458261,143.487829,101.250778,99.047131,29.326777,14.166642,135.250520,3.214758,58.363449,50.731950,142.810538,139.822867,140.580077,135.694363,96.966576,133.972287,-0.000911,0.011400,32.000000,-235.841767,135.855618,-0.026769,24.572798,0.690067,417208.288634,0.980693,19.710506,0.677658,2.796324,10.181139,15.563797,166.722517,167.874518,181.815418,166.026228,103.618247,149.699572,32.000000,145.178459,69.998369,66.001947,90.136344,20.036035,50.880697,73.000000,79.572014,30.291139,43.373654,59.569530,36.840071
49.819959,59.798819,139.478746,143.486515,101.139034,99.043139,29.334754,14.166720,135.248230,3.214785,58.386541,50.726737,142.808425,139.818748,140.575982,135.690897,96.966284,133.969582,-0.000910,0.011408,32.000000,-235.841731,135.856127,-0.026827,24.571791,0.690498,417184.610128,0.981322,19.720838,0.679147,2.798169,8.899814,9.886126,166.725173,167.873198,181.809576,166.023645,103.588978,149.696289,32.000000,145.175050,70.005282,66.004974,90.149593,20.036035,50.976469,73.000000,79.563592,30.291139,43.378148,59.568871,36.789374
49.809605,59.806972,139.416974,143.486114,101.048335,99.043297,29.339832,14.166729,135.245310,3.215046,58.407302,50.724692,142.806906,139.815677,140.571654,135.684415,96.965578,133.966210,-0.000909,0.011412,32.000000,-235.841632,135.855602,-0.026794,24.571310,0.690661,417130.442788,0.980662,19.711881,0.678719,2.799160,10.047598,4.807293,166.728703,167.871288,181.806017,166.018117,103.546217,149.696415,32.000000,145.172126,70.011685,66.007876,90.161577,20.036035,50.949479,73.000000,79.573434,30.291139,43.386660,59.575981,36.756579
49.813175,59.814954,139.444234,143.486331,101.016775,99.043234,29.327791,14.166749,135.242826,3.215494,58.424578,50.723913,142.806409,139.814444,140.568733,135.682307,96.965281,133.965984,-0.000908,0.011443,32.000000,-235.841565,135.853173,-0.026777,24.570506,0.690792,417120.434637,0.980399,19.717434,0.677687,2.799656,8.067270,8.080864,166.730793,167.867797,181.801893,166.015752,100.720643,149.693969,32.000000,145.159986,70.017943,66.011174,90.173085,20.036035,50.932693,73.000000,79.575369,30.291139,43.397090,59.574457,36.827745
49.804588,59.822393,139.410879,143.486917,100.887000,99.043323,29.315552,14.166593,135.233994,3.215295,58.448061,50.713986,142.805427,139.806548,140.565653,135.675347,96.964480,133.962010,-0.000908,0.011461,32.000000,-235.841715,135.847036,-0.026758,24.567900,0.690686,417139.725809,0.980476,19.736303,0.676742,2.798998,5.660035,8.698777,166.732355,167.865874,181.797103,166.014042,96.551164,149.692881,32.000000,145.154108,70.023148,66.013728,90.183668,20.036035,50.931384,73.000000,79.575983,30.291139,43.407323,59.572883,36.757900
49.790584,59.828914,139.495804,143.487620,100.738953,99.043423,29.325867,14.166585,135.223324,3.215735,58.486145,50.705471,142.804536,139.793784,140.562787,135.666454,96.963687,133.954464,-0.000906,0.011497,32.000000,-235.841853,135.836547,-0.026784,24.565249,0.690796,417147.377194,0.980822,19.740590,0.676930,2.799344,9.736186,8.720647,166.734189,167.863999,181.794083,166.010059,95.191781,149.694783,32.000000,145.150661,70.028344,66.016760,90.193776,20.036035,50.978026,73.000000,79.589625,30.291139,43.415624,59.572116,36.828919
49.791496,59.844065,139.452858,143.489745,100.630601,99.031379,29.320015,14.166666,135.211932,3.215945,58.521829,50.702252,142.804335,139.781621,140.560313,135.655870,96.962399,133.945047,-0.000906,0.011512,32.000000,-235.841795,135.827051,-0.026773,24.562642,0.690858,417164.313362,0.981437,19.756917,0.675787,2.799157,16.524778,6.104898,166.734592,167.859801,181.791420,166.006779,96.544567,149.695567,32.000000,145.143533,70.034363,66.019451,90.204050,20.036035,50.983032,73.000000,79.595109,30.291139,43.432227,59.567140,36.851003
49.774325,59.860079,139.442977,143.492952,100.534066,99.011288,29.328072,14.166759,135.202503,3.215847,58.548284,50.699892,142.805060,139.771679,140.557652,135.645937,96.960841,133.936385,-0.000906,0.011537,32.000000,-235.841696,135.820470,-0.026735,24.560077,0.691574,417183.642409,0.981413,19.777935,0.672888,2.801650,10.320139,5.990432,166.734609,167.856756,181.788387,166.006352,97.889752,149.694476,32.000000,145.142654,70.040095,66.021683,90.213784,20.036035,50.987763,73.000000,79.604761,30.291139,43.453662,59.572746,36.728186
49.772816,59.874967,139.313593,143.496547,100.465241,99.010916,29.323040,14.166827,135.192093,3.215505,58.571731,50.695025,142.806649,139.763501,140.555108,135.638176,96.959679,133.928909,-0.000906,0.011554,32.000000,-235.841593,135.812616,-0.026751,24.557342,0.691374,417154.591159,0.981510,19.792141,0.669570,2.800736,14.003439,9.197636,166.736384,167.857701,181.785425,166.004269,96.478468,149.696312,32.000000,145.146920,70.045842,66.024627,90.222867,20.036035,50.946176,73.000000,79.621922,30.291139,43.476431,59.566304,36.869565
49.763754,59.886739,139.225596,143.499836,100.385322,99.002738,29.317812,14.166749,135.183580,3.215601,58.593820,50.693283,142.808271,139.752785,140.553594,135.629215,96.958302,133.919744,-0.000906,0.011569,32.000000,-235.841565,135.802940,-0.026754,24.554409,0.691552,417104.525169,0.981454,19.825936,0.666889,2.801504,8.683434,11.774343,166.737762,167.854559,181.783113,166.000333,92.268160,149.700780,32.000000,145.148782,70.051828,66.027757,90.231032,20.036035,50.878923,73.000000,79.623489,30.291139,43.492580,59.569893,36.852177
49.762637,59.898453,139.251507,143.502772,100.338060,98.994707,29.320732,14.166662,135.174893,3.215603,58.613380,50.691013,142.810194,139.742863,140.553474,135.617731,96.957701,133.911581,-0.000905,0.011583,32.000000,-235.841639,135.795477,-0.026768,24.552252,0.691048,417124.452145,0.981691,19.842386,0.664393,2.798990,8.334213,8.807049,166.739532,167.849897,181.778614,166.000598,88.134135,149.700537,32.000000,145.147472,70.057548,66.030899,90.238825,20.036035,50.885199,73.000000,79.630437,30.291139,43.508744,59.559714,36.870812
49.757169,59.908908,139.404630,143.505414,100.279482,98.994985,29.318679,14.166623,135.165698,3.215628,58.630847,50.687310,142.812164,139.731163,140.553944,135.603818,96.957139,133.903340,-0.000905,0.011601,32.000000,-235.841723,135.786234,-0.026767,24.549357,0.690805,417113.833692,0.982012,19.863545,0.661287,2.797731,8.024898,11.833826,166.741540,167.848789,181.771120,166.001485,84.067874,149.696948,32.000000,145.151219,70.063052,66.033974,90.246372,20.036035,50.942662,73.000000,79.642484,30.291139,43.524047,59.574073,36.752471
49.761603,59.918237,139.354828,143.507826,100.169647,98.995113,29.331770,14.166613,135.155796,3.215633,58.647864,50.680166,142.813253,139.722008,140.554196,135.596176,96.956127,133.896054,-0.000906,0.011589,32.000000,-235.841602,135.776389,-0.026711,24.545398,0.690979,417096.453373,0.981889,19.876414,0.657893,2.798314,12.137677,13.949438,166.742753,167.847263,181.765117,165.998315,81.369542,149.698346,32.000000,145.160906,70.068307,66.037190,90.253908,20.036035,50.923441,73.000000,79.640705,30.291139,43.537607,59.575824,36.597519
49.760674,59.926571,139.210929,143.510077,100.117157,98.987054,29.312699,14.166605,135.144132,3.215838,58.672584,50.671490,142.814097,139.708222,140.554393,135.583417,96.955592,133.886560,-0.000906,0.011576,32.000000,-235.841499,135.767309,-0.026723,24.540557,0.691919,417116.011876,0.982106,19.892534,0.654424,2.801699,9.912444,10.225064,166.743605,167.844698,181.757756,165.996830,81.369542,149.697168,32.000000,145.167814,70.073030,66.040327,90.260620,20.036035,50.948073,73.000000,79.646705,30.291139,43.549080,59.563294,36.862228
49.747859,59.938599,139.142665,143.512637,100.032318,98.970816,29.346359,14.166566,135.127420,3.216222,58.708290,50.661801,142.815408,139.690856,140.554016,135.567135,96.954445,133.870178,-0.000907,0.011601,32.000000,-235.841479,135.751459,-0.026733,24.534573,0.691737,417127.048300,0.981597,19.897270,0.651869,2.800449,7.635174,7.459480,166.743607,167.843260,181.747859,165.996314,81.369542,149.693648,32.000000,145.165794,70.077448,66.043023,90.266086,20.036035,50.918936,73.000000,79.666677,30.291139,43.564139,59.563363,36.671106
49.735176,59.955781,139.092846,143.516257,99.857281,98.954505,29.331710,14.166566,135.107984,3.216496,58.753295,50.650292,142.817749,139.670423,140.553631,135.547800,96.954030,133.853730,-0.000906,0.011624,32.000000,-235.841544,135.733324,-0.026758,24.528574,0.691142,417105.086655,0.982198,19.906567,0.647759,2.797609,13.170507,8.218302,166.745401,167.840944,181.741001,165.994226,81.369542,149.692571,32.000000,145.175876,70.081870,66.045577,90.271411,20.036035,50.801483,73.000000,79.674170,30.291139,43.584733,59.571457,36.610872
49.727313,59.977377,139.175409,143.520957,99.816294,98.942385,29.349075,14.166548,135.084903,3.216832,58.802349,50.637871,142.820391,139.649568,140.553068,135.526851,96.953305,133.833806,-0.000906,0.011637,32.000000,-235.841436,135.715371,-0.026749,24.523442,0.691092,417062.550451,0.981219,19.931869,0.640889,2.796958,8.525098,12.125423,166.746708,167.837235,181.733836,165.992765,81.369542,149.689132,32.000000,145.185426,70.085738,66.048043,90.275709,20.036035,50.894292,73.000000,79.697007,30.291139,43.612826,59.574172,36.652838
49.718529,60.002644,139.202083,143.526755,99.761077,98.930448,29.331292,14.166576,135.059767,3.217043,58.854149,50.624523,142.824191,139.627671,140.552657,135.506212,96.952974,133.813119,-0.000906,0.011628,32.000000,-235.841423,135.693715,-0.026706,24.518305,0.691133,417024.802565,0.981867,19.962193,0.633252,2.796669,5.608146,6.289450,166.745906,167.833492,181.725940,165.991706,84.061823,149.688972,32.000000,145.190513,70.089115,66.050781,90.279781,20.036035,50.877627,73.000000,79.707205,30.291139,43.648950,59.571565,36.680204
49.707717,60.030499,139.111874,143.533826,99.700139,98.906004,29.320893,14.166502,135.038315,3.216932,58.906664,50.612493,142.829045,139.603936,140.553291,135.480821,96.952653,133.792563,-0.000906,0.011612,32.000000,-235.841459,135.670729,-0.026720,24.513190,0.691752,417007.228565,0.981393,19.991938,0.624225,2.798772,11.654722,6.583601,166.745915,167.831152,181.722597,165.989674,88.133490,149.690032,32.000000,145.202994,70.093186,66.053942,90.283867,20.036035,50.855827,73.000000,79.723605,30.291139,43.687702,59.562921,36.869712
49.695568,60.059591,138.942608,143.541615,99.533339,98.881397,29.320776,14.166504,135.018191,3.216879,58.952752,50.603580,142.834277,139.583094,140.553744,135.456365,96.952333,133.772350,-0.000905,0.011634,32.000000,-235.841374,135.645958,-0.026914,24.508864,0.692137,416995.721616,0.982126,20.026309,0.614429,2.799803,7.017205,7.986901,166.746235,167.828854,181.719929,165.988540,89.496253,149.691943,32.000000,145.212364,70.097451,66.057169,90.287160,20.036035,50.791737,73.000000,79.749046,30.291139,43.728744,59.579109,36.695171
49.688452,60.088031,138.899626,143.549765,99.370485,98.856953,29.312681,14.166670,134.994524,3.216905,58.994614,50.595421,142.839580,139.559286,140.554572,135.435111,96.951982,133.750778,-0.000904,0.011668,32.000000,-235.841248,135.621914,-0.026944,24.503381,0.691884,416935.406811,0.982539,20.065371,0.604686,2.798597,6.524722,7.555251,166.745961,167.824925,181.716592,165.987244,88.102096,149.693409,32.000000,145.216937,70.101362,66.060278,90.290183,20.036035,50.764091,73.000000,79.769784,30.291139,43.771732,59.574526,36.680937
49.672126,60.113933,138.900715,143.557914,99.194553,98.832403,29.308060,14.166625,134.972059,3.216620,59.042349,50.581448,142.844791,139.533579,140.556316,135.409865,96.951325,133.728618,-0.000904,0.011670,32.000000,-235.841427,135.596250,-0.026904,24.496536,0.691254,416877.540638,0.982638,20.107060,0.595108,2.795875,7.938219,7.206250,166.747353,167.822828,181.713916,165.986416,86.733830,149.696973,32.000000,145.226613,70.105144,66.063311,90.291931,20.036035,50.699519,73.000000,79.786730,30.291139,43.809424,59.565360,36.691869
49.652661,60.139900,138.935155,143.565796,99.053502,98.804156,29.332909,14.166642,134.945148,3.216191,59.095867,50.565164,142.850614,139.505274,140.558482,135.382942,96.950716,133.702400,-0.000904,0.011677,32.000000,-235.841441,135.568757,-0.026889,24.490997,0.691191,416815.526496,0.982895,20.142878,0.584894,2.795411,5.282029,11.450664,166.748877,167.820397,181.711855,165.986258,86.769617,149.701374,32.000000,145.236229,70.108777,66.066047,90.293652,20.036035,50.731733,73.000000,79.819683,30.291139,43.847334,59.554286,36.669859
49.648210,60.169704,138.855842,143.574509,98.986178,98.759568,29.347801,14.166628,134.917954,3.215714,59.146856,50.552329,142.856695,139.475133,140.561241,135.352640,96.950273,133.675343,-0.000903,0.011687,32.000000,-235.841479,135.540933,-0.026905,24.486424,0.691523,416756.486182,0.983228,20.185710,0.574698,2.796351,5.947872,5.789239,166.749878,167.817046,181.709893,165.986409,84.067676,149.705366,32.000000,145.249241,70.111945,66.068935,90.295832,20.036035,50.723935,73.000000,79.847626,30.291139,43.888181,59.574949,36.677636
49.638927,60.201106,138.783865,143.583805,98.916519,98.727203,29.349957,14.166549,134.892272,3.215487,59.196196,50.541042,142.862884,139.446455,140.563260,135.323207,96.949504,133.646829,-0.000904,0.011695,32.000000,-235.841607,135.510438,-0.026916,24.481338,0.692009,416683.949223,0.982605,20.231872,0.562464,2.798141,20.065804,7.400908,166.751132,167.815189,181.708482,165.986851,81.328550,149.709780,32.000000,145.260459,70.114701,66.071324,90.297966,20.036035,50.682814,73.000000,79.859350,30.291139,43.934711,59.564002,36.675655
49.625681,60.231871,138.713672,143.593436,98.833578,98.702942,29.370292,14.166619,134.863757,3.215504,59.245382,50.529654,142.869994,139.420030,140.565493,135.294911,96.949093,133.618699,-0.000905,0.011695,32.000000,-235.841495,135.482317,-0.026993,24.476272,0.691564,416537.623484,0.981837,20.266292,0.549652,2.796795,12.937555,8.022473,166.753356,167.813599,181.708428,165.987259,81.328550,149.717958,32.000000,145.268626,70.117194,66.073888,90.300142,20.036035,50.611361,73.000000,79.894444,30.291139,43.980055,59.575578,36.692823
49.602187,60.263215,138.822794,143.603376,98.797279,98.678511,29.343699,14.166546,134.837665,3.215219,59.294767,50.517106,142.877439,139.389950,140.568883,135.267559,96.948411,133.591929,-0.000905,0.011724,32.000000,-235.841589,135.454795,-0.026898,24.470839,0.691336,416447.995896,0.981726,20.307328,0.536449,2.795868,9.308481,9.479660,166.756691,167.811711,181.710471,165.987549,81.328550,149.724079,32.000000,145.282815,70.119468,66.076040,90.302474,20.036035,50.719249,73.000000,79.934056,30.291139,44.026135,59.563373,36.714906
49.592245,60.294574,138.804483,143.613394,98.700912,98.654048,29.306172,14.166712,134.806316,3.215040,59.351327,50.502554,142.884956,139.361665,140.573105,135.236181,96.947992,133.564946,-0.000906,0.011760,32.000000,-235.841431,135.426953,-0.026882,24.466769,0.691231,416394.282714,0.981173,20.351840,0.523074,2.795199,6.342994,7.767970,166.759143,167.811094,181.712917,165.988357,81.328550,149.732312,32.000000,145.291986,70.122244,66.078337,90.305104,20.036035,50.638604,73.000000,79.961896,30.291139,44.072689,59.573247,36.656946
49.573462,60.327423,138.539471,143.623817,98.566163,98.629625,29.337739,14.166755,134.773859,3.215076,59.407841,50.488759,142.892683,139.328784,140.577449,135.202986,96.946970,133.536129,-0.000906,0.011733,32.000000,-235.841408,135.396085,-0.026913,24.462952,0.692173,416347.207534,0.982411,20.407575,0.510634,2.798723,5.978092,5.676860,166.759923,167.809506,181.714803,165.990918,81.328550,149.740577,32.000000,145.301974,70.124846,66.080192,90.307838,20.036035,50.485710,73.000000,80.003784,30.291139,44.119454,59.577643,36.638311
49.562418,60.363234,138.408285,143.634970,98.491062,98.597112,29.310180,14.166775,134.744557,3.214519,59.453059,50.479229,142.900925,139.298705,140.581305,135.172259,96.945703,133.506363,-0.000906,0.011723,32.000000,-235.841428,135.367400,-0.026916,24.459398,0.692242,416291.201512,0.983723,20.449258,0.497824,2.798915,5.583026,7.548411,166.761246,167.809730,181.716864,165.993167,81.328550,149.747233,32.000000,145.319418,70.127661,66.081966,90.310520,20.036035,50.453662,73.000000,80.029265,30.291139,44.172789,59.563422,36.636770
49.568459,60.394874,138.398963,143.646257,98.462338,98.564490,29.330078,14.166728,134.718041,3.214168,59.488983,50.471613,142.909258,139.271958,140.585113,135.141728,96.944819,133.480197,-0.000905,0.011717,32.000000,-235.841384,135.339186,-0.026912,24.455617,0.691234,416243.674063,0.982915,20.501619,0.484718,2.794630,9.734269,12.445398,166.761889,167.808943,181.719505,165.993889,79.925656,149.755473,32.000000,145.339686,70.129583,66.083806,90.313621,20.036035,50.447177,73.000000,80.044650,30.291139,44.222344,59.573306,36.650857
49.559901,60.422293,138.404625,143.656764,98.410663,98.539998,29.334247,14.166857,134.692183,3.214156,59.520468,50.464920,142.918697,139.244868,140.591087,135.118004,96.944677,133.452200,-0.000904,0.011753,32.000000,-235.841256,135.311712,-0.026877,24.451620,0.690702,416160.745511,0.983849,20.548901,0.471389,2.792606,6.185325,5.518778,166.763466,167.809076,181.724197,165.995877,78.529002,149.766092,32.000000,145.358287,70.131983,66.086501,90.318029,20.036035,50.365346,73.000000,80.074873,30.291139,44.267067,59.570611,36.686073
49.563191,60.446600,138.308457,143.666623,98.374933,98.523834,29.333285,14.166915,134.664717,3.213857,59.543722,50.459631,142.927375,139.219848,140.597943,135.093740,96.944190,133.429035,-0.000903,0.011749,32.000000,-235.841224,135.289937,-0.026926,24.445968,0.690497,416060.922004,0.982807,20.574266,0.459440,2.792077,8.326497,8.172796,166.765147,167.810834,181.728324,165.999475,78.561099,149.776123,32.000000,145.376709,70.133914,66.088262,90.322450,20.036035,50.347929,73.000000,80.090409,30.291139,44.305896,59.569667,36.628039
49.560682,60.468900,138.251459,143.675969,98.413669,98.499450,29.317882,14.167014,134.640370,3.213667,59.554131,50.458589,142.934991,139.196759,140.604805,135.071181,96.943436,133.410199,-0.000904,0.011743,32.000000,-235.841168,135.269494,-0.026927,24.440758,0.690658,415998.057019,0.982680,20.610578,0.445847,2.792674,7.167755,13.403795,166.765112,167.811710,181.732437,166.000295,75.876430,149.788002,32.000000,145.396533,70.135328,66.088845,90.326046,20.036035,50.288423,73.000000,80.117559,30.291139,44.340552,59.571418,36.690695
49.548095,60.483319,138.259727,143.684403,98.406685,98.487257,29.353850,14.166916,134.618570,3.213546,59.561640,50.452983,142.942252,139.177510,140.611941,135.049835,96.942650,133.391977,-0.000904,0.011738,32.000000,-235.841288,135.246336,-0.026943,24.436595,0.690223,415959.397731,0.982543,20.631464,0.434969,2.790548,8.123913,5.843702,166.764490,167.811641,181.736952,166.001924,71.823463,149.799685,32.000000,145.415774,70.136998,66.089289,90.329315,20.036035,50.296839,73.000000,80.144248,30.291139,44.367796,59.567032,36.693923
49.548711,60.495276,138.408749,143.691934,98.389230,98.466728,29.314618,14.166666,134.597754,3.213464,59.574016,50.446913,142.948818,139.156644,140.619612,135.027869,96.942400,133.373379,-0.000904,0.011764,32.000000,-235.841585,135.225177,-0.026974,24.433235,0.690002,415887.211009,0.982928,20.656372,0.426482,2.789539,11.838936,6.026080,166.763446,167.812674,181.740631,166.006620,70.444664,149.807384,32.000000,145.430670,70.138735,66.090092,90.332701,20.036035,50.302543,73.000000,80.175944,30.291139,44.389593,59.581597,36.666191
49.542461,60.506971,138.285829,143.698996,98.382240,98.442273,29.311978,14.166616,134.575766,3.213126,59.590431,50.439003,142.954815,139.133197,140.626792,135.010404,96.942537,133.351942,-0.000904,0.011770,32.000000,-235.841663,135.201419,-0.026955,24.429664,0.690297,415863.664632,0.981913,20.683870,0.418325,2.790415,7.256824,11.322175,166.762617,167.814904,181.744121,166.009845,71.815109,149.818475,32.000000,145.452202,70.140328,66.091076,90.336431,20.036035,50.231300,73.000000,80.198689,30.291139,44.407929,59.566137,36.684459
49.528340,60.520607,138.076488,143.706024,98.369176,98.417792,29.336266,14.166585,134.556525,3.213302,59.607745,50.431897,142.961092,139.112737,140.632845,134.989712,96.941995,133.332191,-0.000905,0.011793,32.000000,-235.841588,135.181670,-0.026961,24.427001,0.690999,415791.824734,0.983040,20.695186,0.409450,2.793387,11.971072,10.370048,166.762603,167.816705,181.748267,166.010804,76.027137,149.830138,32.000000,145.471733,70.141851,66.091218,90.339730,20.036035,50.222827,73.000000,80.231044,30.291139,44.430510,59.562449,36.690695
49.523373,60.535422,137.981547,143.713639,98.430833,98.393390,29.339711,14.166613,134.538742,3.213156,59.621342,50.427675,142.968171,139.095288,140.639042,134.970518,96.940981,133.313545,-0.000906,0.011764,32.000000,-235.841631,135.166493,-0.026944,24.424855,0.690442,415706.801172,0.983051,20.713378,0.398789,2.791259,13.912782,9.858849,166.762676,167.816707,181.750631,166.013948,78.853828,149.839889,32.000000,145.483703,70.143004,66.090646,90.342922,20.036035,50.161933,73.000000,80.274729,30.291139,44.454300,59.567366,36.647555
49.524393,60.549725,138.074111,143.721409,98.502225,98.368798,29.327519,14.166533,134.523221,3.212822,59.624554,50.424812,142.975806,139.079682,140.644669,134.953382,96.939922,133.296706,-0.000906,0.011781,32.000000,-235.841662,135.151183,-0.026959,24.422559,0.689561,415630.622711,0.982335,20.741691,0.389636,2.787828,7.908730,14.631193,166.763341,167.818137,181.751660,166.018445,76.175119,149.848522,32.000000,145.502405,70.144149,66.090038,90.346151,20.036035,50.035259,73.000000,80.285169,30.291139,44.478375,59.570011,36.707496
49.523027,60.564746,138.130742,143.731305,98.658376,98.360552,29.327572,14.166344,134.500595,3.212651,59.628208,50.418645,142.985674,139.059115,140.652742,134.935401,96.939075,133.277431,-0.000907,0.011749,32.000000,-235.841881,135.131443,-0.026949,24.418494,0.689089,415551.760246,0.982123,20.761670,0.381496,2.786190,7.402832,19.918817,166.763555,167.820837,181.754869,166.019963,73.484749,149.866950,32.000000,145.525789,70.145156,66.089724,90.348867,20.036035,50.089839,73.000000,80.319532,30.291139,44.506968,59.572608,36.613073
49.534681,60.570401,138.175467,143.735968,98.617282,98.352395,29.310676,14.166311,134.490952,3.212852,59.633402,50.415386,142.989538,139.049200,140.657307,134.925453,96.937837,133.268929,-0.000906,0.011753,32.000000,-235.841977,135.121206,-0.026920,24.416603,0.689452,415466.859985,0.982301,20.774913,0.374287,2.788002,11.694471,5.537417,166.763313,167.819501,181.756911,166.020750,73.484749,149.873963,32.000000,145.530681,70.144947,66.088727,90.349857,20.036035,50.131406,73.000000,80.330620,30.291139,44.517315,59.571054,36.595905
49.527384,60.580105,138.258785,143.742553,98.587120,98.340100,29.309668,14.166271,134.476789,3.212722,59.639105,50.411257,142.995464,139.035309,140.664329,134.911847,96.936233,133.256902,-0.000907,0.011740,32.000000,-235.841990,135.107742,-0.026917,24.414232,0.689838,415453.447809,0.982285,20.791354,0.365671,2.789223,8.567887,9.572975,166.763134,167.821279,181.759513,166.024061,73.484749,149.882968,32.000000,145.541906,70.144560,66.087295,90.351267,20.036035,50.210131,73.000000,80.353486,30.291139,44.534047,59.577201,36.698546
49.521138,60.592877,138.140998,143.751266,98.638744,98.315514,29.326721,14.166181,134.458893,3.212734,59.639864,50.409142,143.003464,139.018177,140.672366,134.896334,96.933521,133.240114,-0.000908,0.011735,32.000000,-235.842115,135.091595,-0.026927,24.411886,0.689877,415420.779602,0.982531,20.784894,0.362732,2.789469,13.516187,10.297532,166.763144,167.828402,181.763981,166.025265,77.701467,149.899943,32.000000,145.565514,70.143815,66.085800,90.353240,20.036035,50.135160,73.000000,80.392651,30.291139,44.557065,59.574329,36.707570
49.531297,60.600481,137.941924,143.757416,98.756715,98.303118,29.334416,14.166038,134.445629,3.212586,59.637150,50.409096,143.009227,139.008511,140.678314,134.888171,96.931527,133.226811,-0.000909,0.011714,32.000000,-235.842259,135.081476,-0.026960,24.410419,0.690401,415388.722832,0.982626,20.802182,0.358430,2.791562,7.738930,7.695061,166.763600,167.827745,181.770310,166.025907,81.829462,149.914173,32.000000,145.578109,70.143354,66.083907,90.353309,20.036035,50.009276,73.000000,80.411193,30.291139,44.572889,59.562989,36.713586
49.514118,60.607117,137.869286,143.763156,98.729729,98.290899,29.347173,14.165967,134.438610,3.212459,59.642516,50.405383,143.015036,138.997112,140.684408,134.877562,96.929558,133.215533,-0.000909,0.011715,32.000000,-235.842366,135.071026,-0.026961,24.409437,0.689845,415310.078245,0.981978,20.821449,0.352898,2.789536,9.663211,10.264041,166.763606,167.829468,181.773389,166.032152,81.829462,149.924928,32.000000,145.584956,70.143085,66.082090,90.353947,20.036035,49.957262,73.000000,80.447079,30.291139,44.585981,59.566019,36.685339
49.509782,60.613753,137.839489,143.768444,98.650696,98.286673,29.350442,14.165953,134.431060,3.212469,59.649361,50.401389,143.020202,138.987561,140.690982,134.867756,96.927511,133.203029,-0.000908,0.011698,32.000000,-235.842430,135.059474,-0.026979,24.409302,0.688673,415264.350729,0.981395,20.818490,0.348357,2.784945,9.162475,8.147863,166.764349,167.834710,181.777784,166.034137,81.829462,149.938087,32.000000,145.598522,70.143283,66.080680,90.354558,20.036035,49.858632,73.000000,80.474387,30.291139,44.599113,59.579758,36.645354
49.517201,60.623481,137.916977,143.773598,98.648021,98.278472,29.321174,14.165976,134.422399,3.212386,59.645402,50.403235,143.024984,138.980017,140.696345,134.860290,96.924970,133.196957,-0.000908,0.011669,32.000000,-235.842430,135.051067,-0.027096,24.409912,0.688537,415235.773320,0.981237,20.842988,0.344787,2.784444,8.377145,11.069388,166.766170,167.836481,181.785303,166.035179,85.992009,149.948735,32.000000,145.612621,70.142584,66.079165,90.355025,20.036035,49.866882,73.000000,80.489602,30.291139,44.615244,59.573641,36.866557
49.510391,60.629307,137.847432,143.778133,98.705633,98.270218,29.327994,14.165928,134.417666,3.212126,59.631650,50.406280,143.029075,138.976872,140.700901,134.855387,96.921802,133.191663,-0.000910,0.011664,32.000000,-235.842444,135.046205,-0.027207,24.411291,0.688439,415232.680172,0.981197,20.854132,0.340691,2.784086,9.063997,7.817593,166.765495,167.839487,181.787727,166.039827,90.218607,149.961254,32.000000,145.613706,70.141776,66.076614,90.356133,20.036035,49.886849,73.000000,80.522292,30.291139,44.630110,59.569107,36.713512
49.529309,60.630967,137.887672,143.781949,98.757470,98.270069,29.316503,14.165827,134.417836,3.212168,59.608816,50.415646,143.033447,138.978349,140.706029,134.853655,96.919222,133.188849,-0.000910,0.011656,32.000000,-235.842636,135.045696,-0.027246,24.413321,0.688654,415210.537602,0.981958,20.856147,0.340249,2.785234,12.538606,12.412088,166.767526,167.844600,181.789724,166.045864,94.408058,149.972855,32.000000,145.623046,70.141292,66.074548,90.357897,20.036035,49.868606,73.000000,80.524416,30.291139,44.639411,59.574014,36.843886
49.532867,60.628197,137.755708,143.784944,98.739756,98.275983,29.313479,14.165700,134.420210,3.211683,59.574221,50.424099,143.037132,138.982653,140.711348,134.852815,96.916442,133.190775,-0.000911,0.011652,32.000000,-235.842830,135.048985,-0.027205,24.415064,0.688330,415193.092864,0.981811,20.869054,0.340816,2.784212,15.813557,10.193658,166.770100,167.849636,181.795151,166.049144,95.814718,149.984272,32.000000,145.637520,70.140507,66.072513,90.360149,20.036035,49.793143,73.000000,80.550635,30.291139,44.639186,59.571674,36.816740
49.528252,60.617612,137.829170,143.785940,98.692170,98.288090,29.386786,14.165604,134.422111,3.211683,59.548747,50.424916,143.039271,138.985805,140.716920,134.857572,96.913706,133.194362,-0.000911,0.011652,32.000000,-235.843042,135.052920,-0.027195,24.416563,0.688181,415187.288929,0.981787,20.851043,0.342014,2.783961,5.659280,5.803556,166.769878,167.850747,181.797586,166.054417,91.743052,149.994837,32.000000,145.639566,70.138661,66.069595,90.361383,20.036035,49.771212,73.000000,80.574946,30.291139,44.631463,59.569215,36.810504
49.535281,60.608417,138.011900,143.786144,98.660762,98.292218,29.316432,14.165624,134.422821,3.211592,59.537706,50.426216,143.040861,138.986835,140.722870,134.861101,96.910755,133.194301,-0.000911,0.011625,32.000000,-235.843178,135.055952,-0.027197,24.417345,0.687464,415211.380316,0.981862,20.844576,0.345741,2.781097,12.651862,16.531943,166.770433,167.854247,181.799073,166.060961,90.380289,150.000270,32.000000,145.638629,70.136531,66.066416,90.363614,20.036035,49.833251,73.000000,80.594201,30.291139,44.620942,59.571280,36.698766
49.530931,60.602558,138.079370,143.786233,98.783218,98.292160,29.337780,14.165472,134.424205,3.212135,59.529015,50.432116,143.042415,138.989663,140.727936,134.863316,96.907050,133.194641,-0.000911,0.011593,32.000000,-235.843265,135.060079,-0.027204,24.419653,0.687919,415256.962566,0.979607,20.838787,0.350239,2.782839,9.043267,5.844240,166.771634,167.859973,181.801404,166.063133,90.380289,150.008638,32.000000,145.646718,70.133781,66.062456,90.366132,20.036035,49.889209,73.000000,80.622005,30.291139,44.612361,59.568605,36.797738
49.538447,60.601981,138.113974,143.786886,98.918992,98.292213,29.322441,14.165352,134.429086,3.212281,59.501200,50.440875,143.043594,138.995887,140.731332,134.871888,96.902745,133.197492,-0.000911,0.011584,32.000000,-235.843247,135.065739,-0.027199,24.423342,0.688694,415263.793690,0.981822,20.822286,0.353159,2.786133,12.094523,6.380325,166.771394,167.860871,181.805383,166.064075,87.594801,150.017542,32.000000,145.653871,70.130399,66.058016,90.368939,20.036035,49.914569,73.000000,80.634416,30.291139,44.615114,59.576148,36.862815
49.556940,60.596045,137.954742,143.787388,98.980423,98.306258,29.309352,14.165276,134.438730,3.212327,59.473021,50.446319,143.044820,139.003803,140.735061,134.879549,96.898278,133.205417,-0.000911,0.011588,32.000000,-235.843390,135.074587,-0.027039,24.425079,0.689019,415265.931428,0.981186,20.820949,0.357032,2.787740,11.094206,13.232711,166.774253,167.861316,181.805962,166.071159,83.481908,150.016284,32.000000,145.654372,70.126348,66.054120,90.371983,20.036035,49.802368,73.000000,80.639356,30.291139,44.612734,59.571280,36.771913
49.548070,60.587993,137.865922,143.786869,99.005675,98.330327,29.362540,14.165355,134.448809,3.211883,59.453478,50.450299,143.045386,139.014222,140.739538,134.888981,96.894700,133.212781,-0.000911,0.011599,32.000000,-235.843182,135.082675,-0.026890,24.426574,0.688974,415268.301476,0.981535,20.812560,0.362737,2.788016,11.459726,10.441232,166.775757,167.866309,181.807306,166.075318,82.121833,150.019791,32.000000,145.661372,70.122235,66.051176,90.375117,20.036035,49.767038,73.000000,80.657199,30.291139,44.606241,59.571615,36.849022
49.566688,60.579507,138.028530,143.785826,99.054939,98.342481,29.337551,14.165325,134.458481,3.212133,59.431292,50.458828,143.045591,139.026028,140.744556,134.899650,96.890705,133.218775,-0.000910,0.011611,32.000000,-235.843115,135.093267,-0.026921,24.428514,0.687936,415317.296174,0.981696,20.787406,0.371098,2.783762,8.828594,11.096041,166.776747,167.867436,181.811971,166.073971,82.121833,150.026868,32.000000,145.667630,70.118230,66.047706,90.377685,20.036035,49.774078,73.000000,80.668128,30.291139,44.596663,59.570828,36.832074
49.578035,60.572269,138.133779,143.784755,99.106406,98.354557,29.311293,14.165129,134.472511,3.212370,59.398682,50.466753,143.045924,139.038100,140.748194,134.910327,96.886537,133.228883,-0.000910,0.011599,32.000000,-235.843286,135.103386,-0.026916,24.431849,0.687743,415420.787317,0.980330,20.788572,0.378294,2.782468,6.022326,13.338635,166.778703,167.869488,181.814400,166.077357,82.121833,150.026664,32.000000,145.662069,70.113960,66.043558,90.380382,20.036035,49.862668,73.000000,80.677425,30.291139,44.589721,59.571683,36.870225
49.588656,60.558872,138.096296,143.783023,99.135687,98.362808,29.359816,14.165102,134.484268,3.212680,59.369976,50.466812,143.045478,139.050487,140.751672,134.922911,96.882213,133.237424,-0.000909,0.011555,32.000000,-235.843351,135.112858,-0.026919,24.434556,0.688272,415457.055329,0.980859,20.760739,0.385231,2.784704,12.275935,11.828211,166.780119,167.873680,181.813509,166.082378,86.338045,150.031654,32.000000,145.657745,70.110124,66.040483,90.383007,20.036035,49.786095,73.000000,80.684985,30.291139,44.576839,59.573316,36.849609
49.597408,60.546036,137.970277,143.780956,99.123208,98.362850,29.383818,14.164921,134.495341,3.212565,59.349067,50.469926,143.044895,139.060941,140.754933,134.932851,96.877116,133.247000,-0.000910,0.011562,32.000000,-235.843586,135.121615,-0.026931,24.436539,0.688590,415499.266746,0.981593,20.741713,0.394366,2.786189,11.483401,13.229897,166.782985,167.877985,181.815824,166.082147,90.562999,150.036125,32.000000,145.665359,70.105467,66.036634,90.385624,20.036035,49.810300,73.000000,80.690663,30.291139,44.561338,59.571457,36.684752
49.600380,60.534169,138.139629,143.778806,99.245858,98.362850,29.330043,14.164797,134.509753,3.212418,59.323286,50.480427,143.044400,139.075249,140.757066,134.945701,96.872730,133.256224,-0.000910,0.011572,32.000000,-235.843663,135.133946,-0.026916,24.439336,0.688199,415518.651205,0.979788,20.717284,0.402885,2.784836,6.827062,11.773761,166.785827,167.879304,181.817236,166.083708,90.562999,150.039687,32.000000,145.658267,70.101072,66.032743,90.387420,20.036035,49.911369,73.000000,80.709168,30.291139,44.546566,59.568507,36.815787
49.613357,60.527178,138.079159,143.777484,99.329955,98.370980,29.357598,14.164714,134.520761,3.212476,59.294646,50.491709,143.044080,139.087216,140.758157,134.957073,96.869497,133.265141,-0.000911,0.011576,32.000000,-235.843719,135.143303,-0.026911,24.442410,0.687357,415506.684160,0.978765,20.695359,0.412683,2.781804,6.767292,9.896795,166.786265,167.880249,181.818403,166.087353,90.562999,150.041620,32.000000,145.652998,70.097904,66.030093,90.388284,20.036035,49.754629,73.000000,80.707108,30.291139,44.538657,59.570159,36.859880
49.619026,60.505521,138.184770,143.774170,99.530399,98.407450,29.344162,14.164751,134.545307,3.212252,59.222815,50.512966,143.043704,139.115781,140.760919,134.986617,96.863049,133.289455,-0.000913,0.011571,32.000000,-235.843615,135.169143,-0.026886,24.449194,0.688050,415497.394643,0.980465,20.680408,0.421600,2.785052,8.886774,14.697245,166.789055,167.885844,181.821893,166.091630,90.562999,150.045061,32.000000,145.645640,70.091978,66.025047,90.389295,20.036035,49.770412,73.000000,80.712445,30.291139,44.515408,59.574476,36.872940
49.629864,60.481006,138.358478,143.770101,99.661945,98.443983,29.326350,14.164711,134.568557,3.211881,59.161650,50.529019,143.041967,139.140507,140.762342,135.009420,96.857766,133.311362,-0.000914,0.011553,32.000000,-235.843625,135.192548,-0.026864,24.454033,0.687508,415520.793592,0.979326,20.659942,0.429213,2.783105,10.086325,5.499037,166.791143,167.885959,181.824244,166.092558,87.748982,150.045430,32.000000,145.639456,70.087016,66.020740,90.389334,20.036035,49.916056,73.000000,80.724780,30.291139,44.487792,59.581164,36.845207
49.641346,60.451918,138.363123,143.764687,99.724984,98.472517,29.319116,14.164653,134.595296,3.211587,59.099890,50.541978,143.038849,139.167200,140.763886,135.034687,96.852348,133.332286,-0.000915,0.011532,32.000000,-235.843633,135.212470,-0.026796,24.459906,0.687956,415656.260879,0.979958,20.632398,0.447600,2.784915,7.817741,8.086403,166.793486,167.886604,181.824093,166.096212,87.768037,150.048300,32.000000,145.628885,70.082411,66.016610,90.388365,20.036035,49.957168,73.000000,80.726780,30.291139,44.450913,59.572578,36.808376
49.650605,60.420039,138.459846,143.758002,99.739816,98.509029,29.332229,14.164534,134.622314,3.211593,59.048092,50.550294,143.035524,139.191594,140.765724,135.059216,96.847348,133.351985,-0.000916,0.011513,32.000000,-235.843632,135.233556,-0.026813,24.464237,0.688713,415782.180667,0.980619,20.596633,0.463640,2.787807,10.227363,13.300577,166.798399,167.892012,181.823573,166.101421,90.561264,150.045520,32.000000,145.619299,70.078179,66.012704,90.387642,20.036035,49.934881,73.000000,80.724888,30.291139,44.407852,59.568045,36.872426
49.667405,60.390345,138.469523,143.750036,99.818274,98.533316,29.319159,14.164506,134.645961,3.211485,59.005647,50.559529,143.031994,139.215227,140.767335,135.081502,96.842621,133.372171,-0.000916,0.011505,32.000000,-235.843733,135.255508,-0.026850,24.468269,0.688539,415868.752022,0.980821,20.555632,0.479330,2.787256,8.381749,5.810378,166.801859,167.896309,181.824184,166.102595,90.561264,150.045178,32.000000,145.613630,70.073776,66.009334,90.386591,20.036035,49.934521,73.000000,80.728891,30.291139,44.366694,59.575440,36.867657
49.690049,60.363547,138.412264,143.742366,99.988488,98.565985,29.334052,14.164631,134.674564,3.211361,58.946984,50.578574,143.027159,139.245980,140.766542,135.109647,96.837015,133.397228,-0.000917,0.011469,32.000000,-235.843637,135.281524,-0.026885,24.472911,0.688938,415986.167308,0.980462,20.514144,0.494001,2.788684,9.753879,9.600706,166.804596,167.896593,181.824201,166.107321,87.833098,150.043299,32.000000,145.603363,70.068600,66.005396,90.383934,20.036035,49.974328,73.000000,80.710628,30.291139,44.328480,59.576916,36.785339
49.707567,60.334947,138.653566,143.734456,100.098690,98.606549,29.328811,14.164608,134.706994,3.211247,58.871241,50.599835,143.021903,139.280187,140.765359,135.137805,96.831402,133.426517,-0.000916,0.011465,32.000000,-235.843668,135.313141,-0.026862,24.478001,0.688727,416049.140310,0.980700,20.467021,0.508634,2.787936,10.003299,6.294670,166.807561,167.899477,181.822228,166.111848,83.679709,150.039394,32.000000,145.585878,70.063155,66.000513,90.380316,20.036035,50.115184,73.000000,80.701386,30.291139,44.294264,59.576050,36.762595
49.726493,60.299846,138.850277,143.725771,100.178373,98.655155,29.332175,14.164537,134.738394,3.211047,58.796827,50.613946,143.015992,139.317009,140.765057,135.172508,96.826358,133.457660,-0.000915,0.011445,32.000000,-235.843911,135.341766,-0.026866,24.482642,0.688135,416148.810833,0.979967,20.416738,0.526538,2.785513,5.124550,9.827364,166.810498,167.903385,181.821783,166.113495,79.467680,150.038019,32.000000,145.580192,70.057916,65.996540,90.375635,20.036035,50.111476,73.000000,80.687957,30.291139,44.245884,59.566628,36.856579
49.732288,60.258612,138.766206,143.714618,100.200720,98.691722,29.344401,14.164381,134.767858,3.211608,58.737342,50.622796,143.008809,139.349276,140.764412,135.205222,96.821494,133.487618,-0.000915,0.011441,32.000000,-235.844016,135.366929,-0.026907,24.487668,0.689130,416283.507432,0.980092,20.369974,0.546522,2.789385,7.631890,7.921950,166.814323,167.906841,181.822062,166.117739,75.279305,150.034374,32.000000,145.571940,70.053020,65.993105,90.371325,20.036035,50.038050,73.000000,80.681148,30.291139,44.191424,59.570238,36.822463
49.735862,60.221543,138.706659,143.703085,100.247531,98.728247,29.330725,14.164259,134.792690,3.212164,58.699776,50.626725,143.000088,139.377401,140.762790,135.233135,96.816817,133.515682,-0.000915,0.011408,32.000000,-235.844179,135.390899,-0.026989,24.492342,0.689943,416441.482510,0.979961,20.315256,0.566844,2.792280,6.376265,6.955146,166.818902,167.909436,181.821022,166.123553,73.889462,150.025995,32.000000,145.557513,70.047158,65.989771,90.365883,20.036035,50.167640,73.000000,80.685053,30.291139,44.136778,59.569874,36.870592
49.743287,60.190953,138.774932,143.691856,100.223244,98.748579,29.334875,14.164262,134.814440,3.212716,58.676584,50.629713,142.991016,139.401970,140.759484,135.255715,96.811554,133.536530,-0.000915,0.011415,32.000000,-235.844090,135.410050,-0.027022,24.497740,0.689483,416548.558899,0.979684,20.268017,0.586404,2.790264,13.980487,15.854481,166.820447,167.913574,181.822175,166.127236,77.962054,150.017049,32.000000,145.546282,70.041281,65.986287,90.361119,20.036035,50.151857,73.000000,80.688004,30.291139,44.087889,59.576640,36.859367
49.739470,60.169157,138.762200,143.681615,100.417352,98.760801,29.323818,14.164227,134.835931,3.212914,58.654878,50.638587,142.982729,139.423038,140.754770,135.276880,96.806615,133.556003,-0.000915,0.011402,32.000000,-235.844011,135.429980,-0.026988,24.503519,0.689186,416662.187141,0.980330,20.227244,0.604846,2.788866,13.729300,7.816394,166.822507,167.917353,181.823503,166.129983,82.017035,150.004190,32.000000,145.534249,70.036039,65.982575,90.355969,20.036035,50.126572,73.000000,80.683545,30.291139,44.057746,59.563088,36.867144
49.758686,60.152455,138.732882,143.673247,100.659042,98.777167,29.352951,14.164140,134.858200,3.213047,58.624740,50.653400,142.975817,139.447099,140.748882,135.299839,96.802469,133.573990,-0.000915,0.011409,32.000000,-235.844165,135.450599,-0.026983,24.509291,0.689332,416714.650384,0.980153,20.188961,0.620331,2.789822,5.608240,10.524489,166.824481,167.917858,181.824328,166.133671,86.174019,149.992727,32.000000,145.518832,70.030797,65.979643,90.351491,20.036035,50.122819,73.000000,80.680668,30.291139,44.032350,59.572195,36.854598
49.770210,60.132532,138.564619,143.665020,100.841620,98.809837,29.300792,14.164147,134.882457,3.213190,58.588648,50.666745,142.969174,139.474718,140.743150,135.322421,96.797827,133.594879,-0.000916,0.011408,32.000000,-235.844091,135.471061,-0.027158,24.514782,0.689210,416750.006995,0.980670,20.171120,0.634818,2.789780,16.926433,10.163166,166.827272,167.921348,181.823535,166.135862,87.579894,149.985552,32.000000,145.504798,70.025828,65.976133,90.346477,20.036035,50.048870,73.000000,80.666577,30.291139,44.006978,59.563196,36.870005
49.783061,60.110137,138.659353,143.656669,100.975524,98.846422,29.336966,14.164316,134.905545,3.213476,58.558359,50.675180,142.962187,139.497553,140.737804,135.346174,96.793437,133.618154,-0.000914,0.011408,32.000000,-235.843942,135.491158,-0.027193,24.519544,0.688686,416793.720819,0.979400,20.134510,0.647782,2.788114,8.463521,5.249271,166.831886,167.925748,181.824846,166.136841,83.422325,149.973959,32.000000,145.491370,70.021227,65.973107,90.343075,20.036035,50.027666,73.000000,80.649127,30.291139,43.976866,59.572342,36.832368
49.789378,60.086017,138.729833,143.647934,101.073700,98.874798,29.311739,14.164312,134.925095,3.213932,58.531503,50.681457,142.954309,139.520574,140.731586,135.368219,96.788218,133.641022,-0.000914,0.011414,32.000000,-235.843881,135.511522,-0.027232,24.523420,0.687723,416907.082811,0.981166,20.102651,0.662665,2.784087,14.005622,9.918882,166.834391,167.927769,181.825881,166.137028,82.046326,149.963671,32.000000,145.476113,70.015395,65.969836,90.339218,20.036035,50.089682,73.000000,80.652116,30.291139,43.942908,59.563580,36.804341
49.798821,60.064889,138.891682,143.639650,101.249000,98.899106,29.310687,14.164232,134.945168,3.214037,58.503068,50.693029,142.946531,139.543573,140.725034,135.387885,96.783507,133.662733,-0.000914,0.011429,32.000000,-235.843995,135.532079,-0.027177,24.527104,0.688061,417033.627302,0.979983,20.066947,0.678463,2.785272,6.401906,5.824494,166.836883,167.929146,181.827718,166.139375,82.046326,149.951880,32.000000,145.457525,70.008593,65.966162,90.334864,20.036035,50.172815,73.000000,80.645498,30.291139,43.911670,59.577948,36.736183
49.816043,60.042584,138.921531,143.631529,101.376276,98.923461,29.316910,14.164093,134.968697,3.213711,58.467246,50.708447,142.939107,139.567183,140.718502,135.412089,96.779472,133.684823,-0.000915,0.011439,32.000000,-235.844171,135.555876,-0.027183,24.530331,0.688351,417128.255385,0.980909,20.036287,0.694890,2.786334,6.914040,6.770365,166.840721,167.930870,181.831066,166.138926,79.271295,149.940447,32.000000,145.445529,70.002776,65.962351,90.331087,20.036035,50.210638,73.000000,80.624204,30.291139,43.880892,59.569166,36.814686
49.835415,60.018856,138.917270,143.623387,101.470760,98.951900,29.361025,14.164162,134.992397,3.213766,58.430507,50.716439,142.932258,139.590712,140.712958,135.435817,96.775551,133.705776,-0.000915,0.011428,32.000000,-235.844093,135.579610,-0.027195,24.533134,0.689024,417206.807110,0.980926,20.005383,0.710238,2.789056,10.168887,6.629444,166.843277,167.929839,181.833677,166.139624,75.066047,149.929922,32.000000,145.428038,69.997051,65.959755,90.326527,20.036035,50.152081,73.000000,80.602934,30.291139,43.848294,59.569421,36.835816
49.838469,60.001923,138.890310,143.617826,101.491115,98.972140,29.331358,14.164155,135.006037,3.213669,58.410103,50.719577,142.927313,139.605992,140.709754,135.450587,96.772937,133.719188,-0.000914,0.011430,32.000000,-235.844098,135.593199,-0.027192,24.535034,0.688943,417277.570415,0.980528,19.965252,0.725097,2.788691,6.656421,7.784991,166.845752,167.930195,181.834972,166.140086,72.260698,149.921478,32.000000,145.416704,69.993346,65.957908,90.322945,20.036035,50.262662,73.000000,80.587639,30.291139,43.824087,59.576837,36.962228
49.839039,59.977377,138.888491,143.609065,101.486423,98.996695,29.357186,14.164170,135.024199,3.213532,58.389011,50.722546,142.919613,139.624814,140.704515,135.470464,96.769264,133.738603,-0.000914,0.011430,32.000000,-235.844078,135.611717,-0.027185,24.536971,0.688688,417362.318540,0.978857,19.921477,0.739283,2.787521,8.456429,14.988754,166.849066,167.930463,181.837329,166.139191,70.893294,149.910409,32.000000,145.396864,69.988027,65.954535,90.316793,20.036035,50.154264,73.000000,80.589169,30.291139,43.788262,59.562134,36.872866
49.847801,59.950651,138.865505,143.597837,101.576081,99.014965,29.352574,14.164262,135.044469,3.214247,58.372522,50.731344,142.909956,139.648295,140.696309,135.494382,96.763999,133.756305,-0.000914,0.011474,32.000000,-235.843823,135.631570,-0.026951,24.540556,0.688572,417428.947784,0.979937,19.901385,0.748467,2.786809,9.701817,9.239431,166.853087,167.929600,181.840460,166.138166,73.650007,149.895700,32.000000,145.372940,69.980992,65.949822,90.307685,20.036035,50.136857,73.000000,80.582753,30.291139,43.745799,59.573916,36.778076
49.857156,59.935079,138.851417,143.590354,101.600520,99.029595,29.368192,14.164113,135.057415,3.214389,58.356159,50.737758,142.903381,139.663771,140.689624,135.510097,96.760302,133.769648,-0.000913,0.011494,32.000000,-235.843907,135.646935,-0.026977,24.544318,0.688622,417507.735901,0.979242,19.876250,0.761649,2.786741,9.332196,7.827163,166.857321,167.929603,181.841237,166.139238,77.699375,149.883927,32.000000,145.358630,69.976415,65.946182,90.300345,20.036035,50.145647,73.000000,80.559148,30.291139,43.722592,59.575126,36.734496
49.862970,59.920298,138.659350,143.583652,101.608897,99.053856,29.295282,14.164127,135.070007,3.214138,58.341887,50.740348,142.897415,139.678939,140.682486,135.525824,96.756846,133.785528,-0.000914,0.011502,32.000000,-235.843868,135.659783,-0.027009,24.546453,0.688345,417555.436858,0.979318,19.840459,0.775585,2.785790,5.848788,12.201707,166.859641,167.930755,181.844199,166.137005,81.826019,149.872133,32.000000,145.342647,69.971810,65.942542,90.291529,20.036035,50.114921,73.000000,80.551346,30.291139,43.700995,59.572539,36.808376
49.859757,59.904190,138.763057,143.576933,101.524281,99.078180,29.344972,14.164016,135.075662,3.214275,58.343129,50.737305,142.890618,139.690159,140.675302,135.534448,96.754079,133.798276,-0.000914,0.011525,32.000000,-235.844106,135.669698,-0.027005,24.546768,0.688102,417598.157153,0.978699,19.815211,0.785816,2.784985,9.492695,7.560425,166.863192,167.931118,181.846450,166.136474,81.826019,149.862906,32.000000,145.328257,69.967568,65.939002,90.282423,20.036035,50.167494,73.000000,80.550199,30.291139,43.678040,59.574722,36.844106
49.850992,59.893924,138.983382,143.570828,101.412392,99.088272,29.313004,14.164079,135.080399,3.214133,58.355853,50.737548,142.884523,139.698437,140.668392,135.542989,96.750719,133.806720,-0.000913,0.011514,32.000000,-235.843936,135.675777,-0.027009,24.546950,0.687149,417684.089322,0.981211,19.794416,0.797048,2.780808,9.100016,6.307694,166.865601,167.933069,181.848941,166.136421,81.826019,149.848334,32.000000,145.312780,69.963052,65.935460,90.272718,20.036035,50.142242,73.000000,80.544145,30.291139,43.658547,59.574319,36.625105
49.856519,59.888565,139.016342,143.565657,101.403223,99.088301,29.294735,14.163946,135.084584,3.214881,58.364227,50.745105,142.879407,139.703986,140.660018,135.547865,96.747693,133.812451,-0.000914,0.011523,32.000000,-235.844174,135.683598,-0.027030,24.547581,0.687830,417773.739272,0.979818,19.781632,0.806057,2.783067,9.371441,6.210587,166.867988,167.935435,181.850182,166.134801,81.826019,149.839758,32.000000,145.301185,69.959309,65.931116,90.261446,20.036035,50.198658,73.000000,80.542193,30.291139,43.647375,59.571841,36.846968
49.853180,59.887180,138.945864,143.561741,101.492639,99.088267,29.338672,14.163918,135.088321,3.215281,58.363596,50.750846,142.874924,139.708043,140.651044,135.554305,96.745423,133.822243,-0.000916,0.011492,32.000000,-235.844307,135.690525,-0.027035,24.548830,0.689097,417815.199723,0.981149,19.780431,0.813552,2.787976,7.734497,18.494449,166.870697,167.937585,181.851950,166.135119,81.826019,149.828618,32.000000,145.294061,69.955647,65.926732,90.249042,20.036035,50.270026,73.000000,80.536360,30.291139,43.644726,59.572864,36.738017
49.855272,59.881706,138.910354,143.558043,101.510236,99.092275,29.325093,14.163853,135.090506,3.215384,58.368759,50.753349,142.870403,139.715406,140.643210,135.564260,96.742965,133.828292,-0.000916,0.011503,32.000000,-235.844388,135.697328,-0.027044,24.548990,0.689142,417810.517212,0.981628,19.769356,0.819382,2.788328,8.967186,5.848567,166.873197,167.937819,181.852847,166.133606,85.889599,149.821105,32.000000,145.280452,69.951990,65.923061,90.236469,20.036035,50.253260,73.000000,80.528418,30.291139,43.638153,59.572578,36.862888
49.863553,59.877233,138.901842,143.554372,101.441747,99.104534,29.305126,14.163876,135.090238,3.215168,58.379660,50.756260,142.866408,139.720856,140.636832,135.567233,96.741660,133.836449,-0.000916,0.011510,32.000000,-235.844365,135.702319,-0.027024,24.548199,0.688806,417815.021808,0.980226,19.771425,0.826447,2.787101,5.687583,11.767711,166.874506,167.937149,181.852854,166.133105,87.238314,149.811777,32.000000,145.261548,69.947907,65.919497,90.222961,20.036035,50.168148,73.000000,80.524802,30.291139,43.630312,59.582079,36.838604
49.855935,59.874759,138.915741,143.550958,101.405256,99.116898,29.332111,14.163906,135.092228,3.214909,58.393078,50.757167,142.862210,139.724535,140.630742,135.572989,96.740416,133.840049,-0.000914,0.011501,32.000000,-235.844309,135.706864,-0.027013,24.546711,0.688621,417828.495234,0.980660,19.763787,0.831866,2.786272,8.013777,7.970873,166.877163,167.937958,181.851928,166.131416,83.016274,149.800187,32.000000,145.249945,69.944172,65.915152,90.207640,20.036035,50.113655,73.000000,80.525066,30.291139,43.623881,59.580220,36.705222
49.871454,59.875287,138.968319,143.548030,101.345013,99.121042,29.310454,14.163929,135.090765,3.214740,58.412554,50.753142,142.858646,139.724485,140.625158,135.576152,96.739360,133.844445,-0.000913,0.011486,32.000000,-235.844204,135.707570,-0.026976,24.544769,0.688549,417871.888859,0.981259,19.750747,0.837164,2.785639,9.954008,7.618215,166.879242,167.937165,181.851964,166.128244,81.607956,149.794511,32.000000,145.244339,69.939694,65.910782,90.191992,20.036035,50.260927,73.000000,80.506664,30.291139,43.623893,59.575578,36.823857
49.854471,59.877999,139.066024,143.545637,101.220653,99.117002,29.322284,14.163903,135.081729,3.214615,58.448517,50.739791,142.855141,139.721198,140.619709,135.572611,96.738224,133.843355,-0.000912,0.011476,32.000000,-235.844197,135.705595,-0.026995,24.540736,0.688854,417927.929541,0.980637,19.756155,0.840170,2.786343,5.990445,5.991103,166.881079,167.935677,181.849331,166.125373,81.607956,149.780407,32.000000,145.232392,69.935142,65.905954,90.175626,20.036035,50.361878,73.000000,80.509023,30.291139,43.626001,59.580053,36.748289
49.838593,59.887912,139.072389,143.544276,101.049487,99.104927,29.330871,14.163956,135.071562,3.214501,58.502856,50.725642,142.851664,139.713599,140.613386,135.564047,96.736460,133.836666,-0.000912,0.011465,32.000000,-235.844253,135.699335,-0.027070,24.537940,0.688956,417938.111176,0.981068,19.740632,0.843379,2.786530,5.913314,18.001764,166.883218,167.935111,181.846293,166.124455,81.607956,149.766087,32.000000,145.226842,69.930380,65.901198,90.159191,20.036035,50.264952,73.000000,80.518752,30.291139,43.634334,59.571083,36.629433
49.845348,59.905067,138.892109,143.544295,100.901658,99.080630,29.368879,14.163961,135.057836,3.214451,58.561093,50.716410,142.849229,139.703253,140.607455,135.551246,96.735214,133.827478,-0.000912,0.011456,32.000000,-235.844343,135.686747,-0.027103,24.536216,0.689789,417937.742862,0.981006,19.760907,0.843981,2.789439,8.497027,9.538639,166.884348,167.932651,181.846945,166.118661,85.696117,149.763624,32.000000,145.223237,69.925531,65.895492,90.141775,20.036035,50.184772,73.000000,80.512018,30.291139,43.653057,59.579414,36.875654
49.831738,59.929510,138.877754,143.546044,100.803495,99.056117,29.317521,14.163935,135.041007,3.214536,58.616954,50.708445,142.849104,139.690254,140.601274,135.539243,96.735063,133.816233,-0.000911,0.011478,32.000000,-235.844385,135.673991,-0.027077,24.534324,0.690080,417913.433286,0.980969,19.787246,0.842471,2.790456,9.656464,9.857003,166.885755,167.930611,181.846777,166.116246,87.054775,149.756392,32.000000,145.216171,69.921189,65.890991,90.124379,20.036035,50.192966,73.000000,80.519570,30.291139,43.687570,59.560000,36.675875
49.832313,59.955841,138.880340,143.549684,100.720381,99.035806,29.331412,14.163826,135.022661,3.214393,58.671664,50.705074,142.849623,139.675381,140.595132,135.524491,96.734434,133.803798,-0.000910,0.011495,32.000000,-235.844618,135.662409,-0.027050,24.533049,0.689007,417830.732584,0.979358,19.797412,0.839218,2.786461,5.876828,11.815854,166.886385,167.929837,181.844452,166.114055,87.079075,149.747734,32.000000,145.209741,69.916614,65.885964,90.106761,20.036035,50.237141,73.000000,80.520317,30.291139,43.724034,59.579315,36.837503
49.825285,59.982375,138.801178,143.554149,100.664450,99.023615,29.321627,14.163879,135.004505,3.213874,58.722899,50.699046,142.850459,139.663109,140.589969,135.510053,96.733667,133.792815,-0.000910,0.011491,32.000000,-235.844533,135.650137,-0.027069,24.531454,0.689071,417767.581778,0.981189,19.835936,0.833864,2.786934,8.086838,7.622638,166.888057,167.927123,181.843797,166.108572,89.851997,149.747362,32.000000,145.208684,69.911964,65.881004,90.088792,20.036035,50.136077,73.000000,80.524072,30.291139,43.761702,59.559941,36.647849
49.811003,60.009203,138.618955,143.559194,100.527787,98.999011,29.334778,14.163598,134.982531,3.213899,58.789872,50.683089,142.852521,139.641881,140.585600,135.491406,96.733124,133.777252,-0.000909,0.011513,32.000000,-235.844825,135.628787,-0.027007,24.527414,0.689023,417716.042708,0.980579,19.861671,0.828406,2.786953,8.193802,7.465480,166.889414,167.924103,181.844776,166.104767,89.851997,149.741788,32.000000,145.207976,69.907746,65.875840,90.071495,20.036035,49.972718,73.000000,80.531673,30.291139,43.799820,59.572421,36.837723
49.795432,60.036416,138.380574,143.564574,100.414299,98.974522,29.354950,14.163692,134.957137,3.213812,58.870224,50.663811,142.855495,139.617965,140.582424,135.468754,96.733240,133.753962,-0.000909,0.011540,32.000000,-235.844733,135.603744,-0.026991,24.522059,0.688759,417704.653223,0.981007,19.895477,0.823795,2.785758,12.938166,12.224103,166.889398,167.920525,181.843370,166.100793,89.851997,149.737689,32.000000,145.207886,69.903867,65.870496,90.055092,20.036035,49.974339,73.000000,80.552620,30.291139,43.838926,59.579276,36.678590
49.788706,60.075367,138.399768,143.571820,100.374663,98.942306,29.339752,14.163714,134.931665,3.213609,58.936696,50.658721,142.859560,139.591504,140.579269,135.442990,96.733552,133.732689,-0.000910,0.011544,32.000000,-235.844636,135.581897,-0.026966,24.517377,0.687178,417586.255164,0.980193,19.980419,0.805196,2.778981,12.829211,5.759281,166.889939,167.917982,181.843147,166.096778,89.851997,149.738903,32.000000,145.207835,69.900498,65.865508,90.039930,20.036035,49.943184,73.000000,80.566154,30.291139,43.889431,59.566412,36.784532
49.791220,60.112697,138.466702,143.580076,100.300533,98.922813,29.252222,14.163815,134.906431,3.212991,58.988831,50.653463,142.864394,139.568203,140.576768,135.417336,96.733831,133.709462,-0.000909,0.011549,32.000000,-235.844441,135.562732,-0.026900,24.513812,0.687178,417586.255164,0.980193,19.980419,0.805196,2.778981,4.151609,3.054539,166.890541,167.916164,181.842133,166.091537,91.262475,149.736835,32.000000,145.209674,69.896851,65.860168,90.023853,20.036035,49.869556,73.000000,80.560212,30.291139,43.944611,59.570857,36.738384
49.784770,60.145335,138.393376,143.588100,100.216309,98.899366,29.356650,14.163912,134.884673,3.212395,59.029003,50.652108,142.869836,139.547585,140.575832,135.396710,96.734332,133.688891,-0.000909,0.011552,32.000000,-235.844366,135.547137,-0.026885,24.510436,0.687362,417503.919265,0.980628,20.026333,0.794465,2.779742,14.009750,17.982363,166.889901,167.913564,181.841581,166.085109,95.462193,149.736820,32.000000,145.214119,69.893564,65.854113,90.008912,20.036035,49.825612,73.000000,80.570945,30.291139,43.996636,59.581902,36.623271
49.788555,60.172121,138.409334,143.595734,100.155749,98.878932,29.307522,14.163892,134.867711,3.211694,59.053568,50.653813,142.875724,139.529308,140.576655,135.377270,96.735308,133.674182,-0.000909,0.011546,32.000000,-235.844309,135.531158,-0.026830,24.507510,0.687691,417467.167782,0.983411,20.061059,0.782809,2.780946,8.322123,8.457613,166.891047,167.911446,181.840518,166.080107,96.858652,149.734800,32.000000,145.221333,69.890371,65.848310,89.994442,20.036035,49.909296,73.000000,80.569715,30.291139,44.036349,59.565212,36.850709
