OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, April 30, 2020
10:54:19 AM

1
Test Comments:
after oil separator installation
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.544812,48.127090,198.997883,164.271247,156.843850,162.032598,74.336935,14.323414,196.321154,0.749831,48.107373,49.471276,162.501604,201.816350,160.998336,196.779454,112.894813,191.823954,-0.000451,0.039515,95.311401,66.408725,196.866501,21.143680,36.070845,0.587305,610610.437555,0.848705,8.275360,9.220642,4.018146,0.069272,0.059443,32.000000,92.606680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079879,62.252610,107.773934,100.000000,24.387646,45.316456,43.848438,33.220537,47.341772,42.974225,34.236450,148.673870,62.040218,149.162546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541644,48.223821,199.136579,164.291997,156.805470,162.026561,74.344915,14.333261,196.427919,0.749497,48.219745,49.552758,162.491770,201.748564,160.983595,196.738452,112.880032,191.567392,-0.000452,0.039485,95.077207,66.201963,196.671094,21.145385,36.111413,0.585488,610692.663933,0.849942,8.331055,9.358841,4.016523,0.065617,0.055879,32.000000,92.584282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091840,62.253361,107.786089,100.000000,24.333456,45.316456,43.849320,33.220537,47.341772,42.972517,34.236450,148.689830,62.852614,149.426866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513850,48.311485,199.038375,164.325925,156.806041,162.026190,74.387794,14.327267,196.295262,0.751204,48.079358,49.374580,162.470004,201.773721,160.971940,196.737022,112.854433,191.356041,-0.000452,0.039478,94.680423,66.142062,196.817165,21.146838,36.182958,0.578396,610916.145707,0.850111,8.431077,9.277708,4.019580,0.068870,0.058296,32.000000,92.621552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090593,62.262993,107.822729,100.000000,24.347736,45.316456,43.849754,33.220537,47.341772,42.971801,34.236450,148.775588,61.527820,149.148974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.492888,48.311485,199.201489,164.325925,156.852475,162.031879,74.458749,14.314566,196.359377,0.752089,47.949382,49.590429,162.488585,201.797227,160.988301,196.797987,112.892306,191.342851,-0.000451,0.039462,94.704425,66.253021,196.786680,21.149014,36.111071,0.591093,611206.054904,0.850359,8.547635,9.224222,4.019853,0.067719,0.058606,32.000000,92.676060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116561,62.298386,107.853668,100.000000,24.317243,45.316456,43.850817,33.220537,47.341772,42.971110,34.236450,148.917498,61.997004,149.315379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535205,48.305714,199.042076,164.345273,156.881440,162.051606,74.359707,14.332690,196.385345,0.743417,47.817524,49.517912,162.491885,201.792354,160.969800,196.807473,112.900392,192.068296,-0.000451,0.039453,94.626823,66.091127,196.713108,21.151379,36.134023,0.587207,611136.535361,0.849978,8.569433,9.181411,4.024851,0.068299,0.058721,32.000000,92.655231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087814,62.305419,107.835972,100.000000,24.335273,45.316456,43.851591,33.220537,47.341772,42.969210,34.236450,148.719415,62.367289,149.371909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546324,48.260645,199.154514,164.335179,156.832123,162.053150,74.372582,14.324270,196.327731,0.740929,47.829471,49.486102,162.497495,201.836777,160.945717,196.765154,112.894554,191.492942,-0.000450,0.039466,94.462892,66.075356,196.816942,21.152227,36.129101,0.583318,611134.620490,0.849398,8.532124,9.440044,4.018925,0.068167,0.058406,32.000000,92.622179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084885,62.333035,107.844803,100.000000,24.365069,45.316456,43.851254,33.220537,47.341772,42.967407,34.236450,148.745163,62.196857,149.373797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503824,48.235638,199.132002,164.321159,156.799558,162.054632,74.476622,14.318847,196.333585,0.742007,47.930301,49.431623,162.509330,201.828256,160.966598,196.751419,112.929804,191.569139,-0.000449,0.039480,94.372337,66.073854,196.849372,21.153478,36.107230,0.584646,611040.749578,0.849933,8.463038,9.235334,4.019562,0.067805,0.058471,32.000000,92.591956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120831,62.360479,107.886613,100.000000,24.323585,45.316456,43.851331,33.220537,47.341772,42.965934,34.236450,148.953245,62.111971,149.343585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.466984,48.259821,199.135370,164.323963,156.750429,162.055400,74.420957,14.325412,196.376433,0.742706,48.012739,49.371750,162.490663,201.923543,160.993390,196.902545,112.909969,191.737475,-0.000449,0.039488,94.171276,66.248021,196.818246,21.155442,36.086856,0.585803,610939.821810,0.849504,8.482213,9.228589,4.022558,0.067523,0.058445,32.000000,92.559940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112630,62.348862,107.879776,100.000000,24.336231,45.316456,43.852707,33.220537,47.341772,42.964205,34.236450,148.841913,62.353936,149.488864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528729,48.259821,199.195293,164.323963,156.691929,162.055791,74.354560,14.323985,196.361931,0.742653,48.093965,49.533248,162.473412,201.795066,160.956554,196.930943,112.887825,191.305909,-0.000450,0.039492,94.067740,66.160833,196.794630,21.157223,36.153640,0.583969,611105.620744,0.850905,8.544718,9.311366,4.025622,0.066639,0.057946,32.000000,92.581342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101842,62.319980,107.858300,100.000000,24.295672,45.316456,43.854024,33.220537,47.341772,42.962922,34.236450,148.709120,61.829360,149.379147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.496811,48.294446,199.089824,164.340787,156.574000,162.063638,74.367951,14.324128,196.366650,0.742073,48.249915,49.470852,162.493695,201.778410,160.985901,196.688737,112.929143,191.654244,-0.000450,0.039477,94.356424,66.103311,196.853347,21.159049,36.147726,0.588400,611085.920935,0.850487,8.480500,9.172061,4.021813,0.065989,0.057130,32.000000,92.630486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083171,62.336333,107.864095,100.000000,24.298686,45.316456,43.852981,33.220537,47.341772,42.961447,34.236450,148.735901,61.720263,149.348384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.491456,48.360401,199.167252,164.367426,156.489735,162.068026,74.381182,14.333689,196.424588,0.743208,48.338126,49.466769,162.513112,201.833638,160.970389,196.814502,112.902483,191.802886,-0.000449,0.039470,94.614510,66.148647,196.787692,21.160899,36.097530,0.589645,611111.192550,0.851067,8.548316,9.261077,4.022276,0.063896,0.056176,32.000000,92.691725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070187,62.309006,107.888936,100.000000,24.259437,45.316456,43.854167,33.220537,47.341772,42.960328,34.236450,148.762363,61.789155,149.339966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.488175,48.415638,199.091229,164.411730,156.499194,162.061875,74.344398,14.313853,196.294759,0.743107,48.223524,49.359704,162.512353,201.787054,160.970756,196.746587,112.920697,191.444652,-0.000451,0.039475,94.607334,65.849473,196.867872,21.162282,36.080094,0.589348,611360.453369,0.851199,8.619839,9.343299,4.024275,0.067171,0.057762,32.000000,92.704699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065193,62.318628,107.885798,100.000000,24.280028,45.316456,43.854714,33.220537,47.341772,42.959590,34.236450,148.688796,62.163695,149.379029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513073,48.415638,199.078137,164.411730,156.450492,162.066452,74.476746,14.329408,196.414097,0.740838,48.120178,49.497737,162.532134,201.795107,160.984560,196.886658,112.930866,191.331737,-0.000450,0.039471,94.374218,66.126233,196.845084,21.163609,36.023731,0.585745,611390.613630,0.851783,8.678489,9.191123,4.023006,0.067477,0.057191,32.000000,92.710253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095398,62.315996,107.942512,100.000000,24.240468,45.316456,43.855240,33.220537,47.341772,42.958826,34.236450,148.953492,61.494218,149.260225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.517787,48.397500,199.214407,164.440332,156.468687,162.061978,74.352129,14.320845,196.397036,0.743193,47.892114,49.572017,162.544970,201.839224,160.989901,196.829528,112.921419,191.529347,-0.000453,0.039487,94.246290,66.209803,196.828364,21.164845,36.082420,0.591848,611342.165098,0.849818,8.652595,9.138689,4.020719,0.065904,0.056734,32.000000,92.653705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076791,62.293887,107.956054,100.000000,24.256539,45.316456,43.855648,33.220537,47.341772,42.957050,34.236450,148.704257,62.168977,149.380367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536375,48.330172,199.206842,164.418179,156.441053,162.051185,74.289653,14.325697,196.359230,0.740757,47.878169,49.527164,162.549848,201.828419,161.007948,196.796569,112.958179,191.644713,-0.000454,0.039490,94.446068,66.239159,196.854264,21.166323,36.080257,0.590176,611322.555150,0.851058,8.624512,9.223904,4.022792,0.065491,0.056635,32.000000,92.698184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113760,62.325713,107.947732,100.000000,24.223636,45.316456,43.855495,33.220537,47.341772,42.955818,34.236450,148.579306,61.831121,149.315536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541005,48.311485,199.184612,164.390980,156.363286,162.046569,74.388007,14.324984,196.448898,0.742924,48.067627,49.528399,162.522157,201.836838,160.984339,196.900976,112.961605,191.474882,-0.000453,0.039508,94.246179,66.145333,196.865298,21.167906,36.120392,0.588436,610999.995791,0.851228,8.542904,9.228477,4.021425,0.067556,0.058567,32.000000,92.713813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113430,62.279316,107.883235,100.000000,24.240743,45.316456,43.855408,33.220537,47.341772,42.953895,34.236450,148.776014,61.852691,149.414670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515136,48.388432,199.156519,164.416217,156.347143,162.039686,74.420587,14.328979,196.448644,0.746809,48.317536,49.456699,162.564521,201.864320,161.027538,196.931375,112.978857,191.603104,-0.000453,0.039521,94.211145,66.053112,196.875493,21.168824,36.120446,0.588086,610922.345174,0.849945,8.519403,9.161528,4.020601,0.068820,0.058769,32.000000,92.747628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133741,62.306075,107.898998,100.000000,24.200298,45.316456,43.855659,33.220537,47.341772,42.952364,34.236450,148.841174,62.343885,149.400076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.479603,48.388432,199.219194,164.416217,156.297104,162.035858,74.298779,14.322558,196.452029,0.747260,48.401327,49.482440,162.534819,201.793476,161.004545,196.815105,112.953213,191.615292,-0.000453,0.039545,94.264535,66.233569,196.906924,21.170246,36.142984,0.583779,611041.030060,0.850215,8.623244,9.192240,4.022134,0.068197,0.057614,32.000000,92.716140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141153,62.290934,107.839034,100.000000,24.202367,45.316456,43.856626,33.220537,47.341772,42.951724,34.236450,148.597558,61.972133,149.336346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.424839,48.467853,199.215553,164.429115,156.304146,162.031688,74.344427,14.321131,196.328677,0.747239,48.407956,49.509602,162.531270,201.890231,160.979558,196.771630,112.933726,191.527347,-0.000455,0.039564,94.229101,66.177744,196.804339,21.171418,36.128885,0.587774,611150.729143,0.852268,8.660198,9.222442,4.026289,0.066958,0.057457,32.000000,92.733789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143456,62.259334,107.762211,100.000000,24.169823,45.316456,43.857881,33.220537,47.341772,42.951196,34.236450,148.688854,62.188273,149.366126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.455196,48.502205,199.193915,164.437808,156.322236,162.022479,74.360678,14.321131,196.274253,0.747055,48.368589,49.539490,162.544644,201.844239,160.993711,196.840407,112.942785,191.504657,-0.000456,0.039557,94.136397,66.165493,196.838765,21.172492,36.138495,0.586428,611428.479941,0.852961,8.796617,9.209034,4.030677,0.065168,0.057380,32.000000,92.740632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127522,62.255415,107.721252,100.000000,24.205726,45.316456,43.859620,33.220537,47.341772,42.950087,34.236450,148.721356,62.683649,149.445866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518380,48.502480,199.191901,164.451548,156.355944,162.012588,74.398513,14.326125,196.383684,0.746663,48.316806,49.430616,162.547781,201.819061,160.969031,196.872945,112.968299,191.832868,-0.000457,0.039586,93.874600,66.221454,196.856323,21.172884,36.137016,0.586428,611428.479941,0.852961,8.796617,9.209034,4.030677,0.068242,0.058006,32.000000,92.730765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155086,62.261428,107.669423,100.000000,24.148806,45.316456,43.859392,33.220537,47.341772,42.949330,34.236450,148.797025,62.097811,149.349053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.499285,48.502480,199.152354,164.451548,156.287074,162.006890,74.375168,14.329978,196.263488,0.751091,48.223793,49.501556,162.550976,201.785729,160.989904,196.854633,112.937145,191.523952,-0.000454,0.039616,94.028754,66.342923,196.832113,21.173006,36.093924,0.586243,611214.705100,0.850535,8.733919,9.288687,4.022585,0.068219,0.058810,32.000000,92.734458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166098,62.275464,107.644042,100.000000,24.172623,45.316456,43.858337,33.220537,47.341772,42.948284,34.236450,148.750337,61.697812,149.318998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.501576,48.479670,199.190964,164.443977,156.279382,162.010196,74.437735,14.329122,196.362492,0.753327,48.057010,49.453918,162.547444,201.791233,160.995389,196.900062,112.956829,191.792933,-0.000454,0.039611,94.134211,66.297471,196.892605,21.173559,36.098576,0.590142,611303.818092,0.851137,8.753775,9.204346,4.023338,0.066197,0.056933,32.000000,92.685486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158867,62.266078,107.620922,100.000000,24.120816,45.316456,43.859191,33.220537,47.341772,42.947029,34.236450,148.875471,61.988934,149.209399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589834,48.425806,199.150022,164.437808,156.269391,162.000532,74.298968,14.321131,196.446025,0.756375,48.007002,49.525846,162.561069,201.876858,161.008288,196.776682,112.948069,191.814161,-0.000454,0.039643,94.546495,66.195550,196.965703,21.174937,36.137179,0.587396,611213.216783,0.850341,8.728582,9.285233,4.023932,0.068914,0.059601,32.000000,92.633683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138227,62.239405,107.612506,100.000000,24.158269,45.316456,43.859953,33.220537,47.341772,42.945090,34.236450,148.597936,61.539412,149.222775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519240,48.391455,199.190114,164.428274,156.282171,162.007448,74.346676,14.322986,196.420586,0.755098,48.155864,49.503173,162.535591,201.808093,160.993663,196.898001,112.948383,191.526591,-0.000454,0.039657,94.827488,66.198712,196.830831,21.175621,36.082078,0.591450,611032.990953,0.851290,8.658675,9.188978,4.023267,0.067657,0.058767,32.000000,92.609348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128301,62.216832,107.589372,100.000000,24.125483,45.316456,43.857956,33.220537,47.341772,42.943907,34.236450,148.693351,62.032367,149.335796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523646,48.419760,199.118605,164.424629,156.213834,162.013984,74.423448,14.325983,196.433063,0.754162,48.351405,49.436484,162.576558,201.837185,161.030200,196.855200,112.982438,191.290603,-0.000454,0.039643,94.607850,66.116764,196.831217,21.176546,36.092698,0.586630,611012.270373,0.850819,8.621999,9.194094,4.022479,0.064515,0.055159,32.000000,92.596901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130866,62.237428,107.625225,100.000000,24.145446,45.316456,43.859952,33.220537,47.341772,42.942372,34.236450,148.846895,61.857826,149.363805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.462994,48.419760,199.186845,164.424629,156.139688,162.013220,74.339683,14.325126,196.464894,0.753765,48.533571,49.430267,162.560087,201.828663,161.033998,196.928173,112.965329,191.553870,-0.000456,0.039637,94.336207,66.214738,196.854345,21.177250,36.044052,0.588162,610979.900477,0.849960,8.645724,9.071717,4.020677,0.066093,0.057213,32.000000,92.592330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116371,62.237052,107.611986,100.000000,24.094015,45.316456,43.860247,33.220537,47.341772,42.941402,34.236450,148.679365,62.363327,149.390910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.462335,48.497258,199.148235,164.426592,156.127236,162.009440,74.292027,14.333974,196.362441,0.754234,48.600826,49.469004,162.555112,201.860833,161.011719,196.943214,112.957836,191.704248,-0.000458,0.039626,94.426067,66.192385,196.881141,21.178294,36.126036,0.584172,611112.652232,0.852073,8.708809,9.187353,4.026987,0.068942,0.059160,32.000000,92.627104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129141,62.231081,107.609614,100.000000,24.118360,45.316456,43.862099,33.220537,47.341772,42.940912,34.236450,148.584054,62.477120,149.413215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518981,48.579429,199.147537,164.468934,156.134553,162.010204,74.449290,14.326268,196.396902,0.747005,48.518068,49.489074,162.555796,201.823934,161.011277,196.870969,112.932676,191.451681,-0.000460,0.039612,94.919786,66.319284,196.839008,21.179040,36.117760,0.583160,611290.406575,0.852798,8.786993,9.251079,4.026260,0.068245,0.058760,32.000000,92.645013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097914,62.249853,107.609738,100.000000,24.082216,45.316456,43.862541,33.220537,47.341772,42.939855,34.236450,148.898580,61.763403,149.443034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.459753,48.612133,199.147129,164.494451,156.130058,162.010909,74.369740,14.325983,196.377657,0.750588,48.444345,49.464423,162.568005,201.755475,161.012606,196.855689,112.946380,191.951402,-0.000460,0.039531,95.159743,66.303970,196.721411,21.179397,36.088100,0.589447,611465.699814,0.850115,8.810244,9.181774,4.021640,0.066989,0.056471,32.000000,92.687325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129706,62.257616,107.612396,100.000000,24.098100,45.316456,43.861637,33.220537,47.341772,42.939640,34.236450,148.739480,61.509405,149.270217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.485632,48.612133,199.101963,164.494451,156.183446,161.993394,74.290775,14.326553,196.432163,0.745640,48.293779,49.498456,162.585092,201.860589,161.015816,196.850719,112.933364,191.571948,-0.000459,0.039275,95.320850,66.177777,196.993479,21.179666,36.081934,0.592578,611584.188366,0.852239,8.904555,9.354884,4.026448,0.066953,0.057805,32.000000,92.679263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141974,62.269148,107.609237,100.000000,24.065771,45.316456,43.863453,33.220537,47.341772,42.939043,34.236450,148.581550,61.980790,149.371948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530318,48.587399,199.173760,164.492769,156.238329,161.992707,74.445653,14.327410,196.420924,0.741587,48.048867,49.523028,162.575058,201.859977,161.012153,196.910410,112.925524,191.384424,-0.000460,0.038924,94.841173,66.247405,196.826934,21.180338,36.097458,0.587635,611514.906284,0.852557,8.877629,9.226080,4.023430,0.069119,0.058630,32.000000,92.679730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138343,62.244966,107.604132,100.000000,24.075281,45.316456,43.862730,33.220537,47.341772,42.937664,34.236450,148.891306,61.478884,149.340438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.504784,48.518145,199.212394,164.465569,156.228451,161.993334,74.142238,14.325840,196.457926,0.739045,47.905057,49.550372,162.562954,201.811436,161.032735,196.885698,112.959178,191.723865,-0.000461,0.038747,94.362051,66.273279,197.010876,21.180886,36.150467,0.588165,611411.384236,0.849692,8.805537,9.164077,4.021197,0.066816,0.057938,32.000000,92.683039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134498,62.241508,107.624080,100.000000,24.053238,45.316456,43.862618,33.220537,47.341772,42.937065,34.236450,148.284475,62.025251,149.280721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514799,48.428829,199.106306,164.425470,156.226590,161.999965,74.260360,14.326839,196.473798,0.740840,47.909472,49.444812,162.606394,201.829234,161.046936,196.883926,112.994111,191.624960,-0.000461,0.038654,94.699093,66.342561,196.855895,21.181186,36.120446,0.587073,611217.464520,0.853672,8.763721,9.257071,4.024104,0.066571,0.056525,32.000000,92.671089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155171,62.280360,107.653264,100.000000,24.058452,45.316456,43.863618,33.220537,47.341772,42.935456,34.236450,148.520720,61.694657,149.345552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518160,48.385409,199.264098,164.411450,156.289702,162.009479,74.415266,14.320988,196.551463,0.742095,47.930517,49.429053,162.562829,201.879977,161.042386,196.849880,112.962399,191.578952,-0.000462,0.038650,94.731058,66.174825,196.846291,21.181712,36.164495,0.589749,610930.502573,0.851943,8.663993,9.185158,4.021147,0.067441,0.058700,32.000000,92.628943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144329,62.241369,107.639642,100.000000,24.041707,45.316456,43.863780,33.220537,47.341772,42.933520,34.236450,148.830532,62.000086,149.367110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489448,48.385409,199.117608,164.411450,156.299522,162.009663,74.428404,14.312568,196.463776,0.741397,47.915726,49.386846,162.564965,201.866990,161.044149,196.915615,112.981382,191.710593,-0.000463,0.038649,94.633243,66.261478,196.900688,21.182184,36.078219,0.587096,610966.806307,0.850052,8.617077,9.199664,4.024061,0.067169,0.057635,32.000000,92.673019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165799,62.273906,107.668277,100.000000,24.060425,45.316456,43.864072,33.220537,47.341772,42.931923,34.236450,148.856809,61.849463,149.337920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.527915,48.361225,199.265887,164.410608,156.255955,162.000824,74.295475,14.327695,196.436736,0.739109,47.866804,49.490176,162.569796,201.934470,161.015528,196.935468,112.973644,191.648670,-0.000463,0.038611,94.246370,66.254552,196.885956,21.182449,36.134294,0.588523,610948.739517,0.850451,8.646935,9.229904,4.023436,0.069722,0.058491,32.000000,92.627110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147056,62.270922,107.668839,100.000000,24.020538,45.316456,43.865145,33.220537,47.341772,42.930669,34.236450,148.590950,61.896124,149.300705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519286,48.338691,199.248159,164.413132,156.233279,162.006188,74.436139,14.328409,196.512958,0.738398,47.939894,49.534098,162.573126,201.876144,161.034656,196.945961,112.988928,191.638610,-0.000465,0.038599,94.188476,66.123764,196.889933,21.183489,36.159753,0.587908,610838.608512,0.851133,8.582750,9.214492,4.023305,0.068453,0.057664,32.000000,92.642748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166526,62.280920,107.681036,100.000000,23.998221,45.316456,43.864720,33.220537,47.341772,42.928531,34.236450,148.872278,62.190327,149.393506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557237,48.329072,199.242696,164.406963,156.216141,162.014539,74.394285,14.330692,196.583231,0.738476,48.021149,49.560098,162.559482,201.970738,161.036024,197.018162,112.977077,191.755162,-0.000466,0.038593,94.213350,66.347721,196.938717,21.184147,36.186726,0.585031,610787.749320,0.849210,8.576718,9.356555,4.022340,0.067126,0.056573,32.000000,92.580098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196281,62.289563,107.683023,100.000000,24.019964,45.316456,43.865342,33.220537,47.341772,42.927195,34.236450,148.788571,62.109990,149.398069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.482699,48.360676,199.250615,164.433602,156.188388,162.020634,74.268527,14.332833,196.620347,0.739100,48.100791,49.470948,162.567103,202.016425,161.038772,196.926101,112.987825,192.231680,-0.000465,0.038607,94.644194,66.140440,197.031574,21.184487,36.127947,0.585519,610779.105468,0.849439,8.520123,9.250870,4.020456,0.064246,0.055116,32.000000,92.545824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216345,62.303931,107.706156,100.000000,23.976789,45.316456,43.864795,33.220537,47.341772,42.925761,34.236450,148.537053,62.375580,149.415811,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513576,48.360676,199.228465,164.433602,156.177675,162.017610,74.408880,14.324698,196.477868,0.732729,48.151435,49.518043,162.543780,201.931310,161.042098,197.019991,112.985727,192.084628,-0.000464,0.038623,94.617204,66.160893,196.965681,21.184653,36.134817,0.583903,610941.713278,0.852409,8.629222,9.418059,4.026672,0.065090,0.056410,32.000000,92.517402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215866,62.302610,107.719544,100.000000,24.003334,45.316456,43.866984,33.220537,47.341772,42.924713,34.236450,148.817761,61.905735,149.464316,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526446,48.394203,199.262230,164.454633,156.166322,162.017586,74.470524,14.321702,196.544659,0.733237,48.266375,49.486132,162.538816,201.914124,161.020957,196.946262,112.987177,191.790246,-0.000463,0.038627,94.936207,66.284823,196.928258,21.184928,36.157012,0.587951,610894.232585,0.850196,8.597110,9.365280,4.023714,0.065884,0.055790,32.000000,92.493419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255641,62.304608,107.733720,100.000000,23.968618,45.316456,43.866718,33.220537,47.341772,42.923721,34.236450,148.941048,61.870152,149.461799,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.494605,48.449990,199.206631,164.467532,156.151968,162.013736,74.374539,14.326839,196.601115,0.728508,48.370600,49.393482,162.592177,201.995753,161.008628,196.946999,113.030385,191.854966,-0.000464,0.038621,95.163612,65.907872,197.003553,21.184903,36.184959,0.588283,610936.109004,0.849327,8.617256,9.253880,4.023350,0.067461,0.057753,32.000000,92.504488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286044,62.375462,107.780763,100.000000,23.997105,45.316456,43.866854,33.220537,47.341772,42.922482,34.236450,148.749079,61.887247,149.387841,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.468323,48.493961,199.279466,164.479309,156.075697,162.018358,74.436813,14.328979,196.559618,0.725485,48.373831,49.508192,162.559051,201.907703,161.035592,197.059802,113.001011,191.870819,-0.000461,0.038601,95.105757,66.059156,196.991010,21.185865,36.179875,0.588428,610946.718931,0.851144,8.706152,9.234856,4.024815,0.067411,0.057662,32.000000,92.515660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278037,62.387488,107.813204,100.000000,23.949324,45.316456,43.868041,33.220537,47.341772,42.921783,34.236450,148.873626,62.034788,149.430485,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505157,48.500831,199.209184,164.498097,156.010798,162.011487,74.452805,14.328409,196.534695,0.728752,48.269016,49.413407,162.618144,202.004662,161.071867,197.046518,113.051266,191.539033,-0.000461,0.038587,95.427609,66.012519,197.038408,21.187005,36.209138,0.587557,611181.056661,0.851063,8.777465,9.270154,4.028426,0.068232,0.057898,32.000000,92.557386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315199,62.562700,107.914218,100.000000,23.952834,45.316456,43.869472,33.220537,47.341772,42.920713,34.236450,148.905610,62.526276,149.453970,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546312,48.500831,199.303966,164.498097,155.980009,162.015037,74.294965,14.326553,196.553106,0.728947,48.305711,49.544751,162.624917,202.055323,161.072263,197.132020,113.113967,191.903653,-0.000461,0.038551,95.909327,66.208487,197.039816,21.187864,36.164152,0.582785,611210.821765,0.850506,8.780048,9.352291,4.027073,0.067821,0.058047,32.000000,92.593660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326848,62.594956,107.948284,100.000000,23.949208,45.316456,43.868931,33.220537,47.341772,42.919717,34.236450,148.589930,62.448287,149.417857,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526076,48.490663,199.200639,164.498658,155.947436,162.023455,74.359693,14.324413,196.559301,0.726199,48.264815,49.451808,162.633845,202.151691,161.062035,197.058658,113.069859,191.951138,-0.000460,0.038514,95.462491,66.091835,197.004391,21.188716,36.121060,0.582899,610738.486414,0.851196,8.703235,9.169462,4.022579,0.066868,0.058613,32.000000,92.586517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308906,62.624172,107.934509,100.000000,23.968328,45.316456,43.868377,33.220537,47.341772,42.918574,34.236450,148.719387,62.590033,149.395473,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542959,48.503304,199.269022,164.508752,155.969878,162.021168,74.396001,14.331691,196.584067,0.722743,48.178916,49.468669,162.635020,201.973531,161.088025,197.053386,113.057995,191.800072,-0.000461,0.038522,94.924694,66.297426,197.147580,21.189391,36.158238,0.581592,610911.823030,0.850861,8.714101,9.231307,4.022137,0.066376,0.056897,32.000000,92.616819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306469,62.656041,107.957539,100.000000,23.935093,45.316456,43.869238,33.220537,47.341772,42.917505,34.236450,148.792003,62.469197,149.328793,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575338,48.484067,199.211342,164.503425,155.968419,162.031832,74.357132,14.327124,196.762060,0.719728,48.099669,49.571474,162.619126,202.132548,161.071724,197.044582,113.059065,191.509834,-0.000461,0.038516,94.657967,66.412436,197.091945,21.190451,36.132202,0.582695,610940.168879,0.850142,8.709193,9.186734,4.022146,0.065215,0.056240,32.000000,92.553645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307565,62.691051,107.972918,100.000000,23.936101,45.316456,43.869245,33.220537,47.341772,42.916565,34.236450,148.714265,61.847262,149.344962,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576409,48.484067,199.253740,164.503425,156.032192,162.033435,74.355025,14.326982,196.689024,0.722204,48.064948,49.483940,162.624418,202.127349,161.090184,197.153635,113.068524,191.680768,-0.000460,0.038506,94.590179,66.196174,197.102081,21.190769,36.121204,0.588092,610887.985913,0.849979,8.656312,9.077145,4.018356,0.067523,0.057926,32.000000,92.477627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311761,62.737136,107.988789,100.000000,23.922700,45.316456,43.868875,33.220537,47.341772,42.915333,34.236450,148.710051,61.784459,149.336858,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559728,48.449166,199.264368,164.482954,156.063952,162.033458,74.405716,14.328266,196.768431,0.720774,47.971031,49.523885,162.614806,202.120153,161.076793,197.034804,113.029447,191.724332,-0.000461,0.038465,94.600232,66.276359,197.077260,21.191607,36.146338,0.588776,610868.359223,0.849991,8.655201,9.131612,4.019124,0.068588,0.057717,32.000000,92.473613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306106,62.761153,108.032120,100.000000,23.918613,45.316456,43.869195,33.220537,47.341772,42.913936,34.236450,148.811432,62.206468,149.355583,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582622,48.411516,199.274658,164.470336,156.039279,162.033467,74.380733,14.323557,196.706192,0.721772,48.108898,49.472393,162.666940,202.190140,161.106474,197.195518,113.123768,191.797651,-0.000461,0.038437,94.728461,66.090815,197.269973,21.192615,36.162782,0.584914,610938.406706,0.849647,8.637628,9.186976,4.020691,0.066841,0.056565,32.000000,92.536187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337230,62.803402,108.066202,100.000000,23.930789,45.316456,43.869971,33.220537,47.341772,42.912794,34.236450,148.761467,62.353863,149.349053,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613148,48.413989,199.250738,164.473140,155.952533,162.041160,74.412051,14.324841,196.690152,0.718777,48.176787,49.634653,162.630181,202.148205,161.103101,197.146116,113.095902,191.841542,-0.000462,0.038390,95.042525,66.245163,197.115604,21.194290,36.190729,0.583247,610540.821691,0.849406,8.576195,9.120058,4.019042,0.067694,0.058039,32.000000,92.535156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313156,62.822666,108.056052,100.000000,23.929594,45.316456,43.870310,33.220537,47.341772,42.910864,34.236450,148.824103,62.368170,149.355190,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570633,48.449990,199.295577,164.476785,156.021319,162.047139,74.421515,14.328123,196.737563,0.721851,48.261023,49.534625,162.636626,202.178561,161.074972,197.240177,113.135836,191.749654,-0.000465,0.038356,95.066213,66.252203,197.165712,21.195870,36.186113,0.587242,610604.242069,0.849966,8.539117,9.167150,4.015628,0.068513,0.058806,32.000000,92.574407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334409,62.856220,108.098996,100.000000,23.928797,45.316456,43.869492,33.220537,47.341772,42.909681,34.236450,148.843030,62.695755,149.399250,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513900,48.449990,199.301009,164.476785,156.000471,162.042204,74.425110,14.323842,196.737040,0.723594,48.324728,49.543339,162.630383,202.269363,161.087514,197.274522,113.100124,191.942242,-0.000466,0.038374,95.098912,66.348222,197.256226,21.197359,36.141524,0.580357,610650.161249,0.849332,8.627123,9.090052,4.020436,0.068669,0.058003,32.000000,92.609001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340372,62.873528,108.085325,100.000000,23.922713,45.316456,43.870786,33.220537,47.341772,42.908826,34.236450,148.850220,61.654966,149.349486,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563408,48.488464,199.317808,164.481833,155.960401,162.049722,74.339389,14.332404,196.874391,0.724262,48.406899,49.555800,162.644544,202.150060,161.064108,197.245762,113.139724,192.374250,-0.000467,0.038286,95.032083,66.274290,197.197078,21.198694,36.160600,0.590746,610818.006062,0.850347,8.686088,9.197720,4.025153,0.065485,0.056172,32.000000,92.630123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352308,62.884301,108.096948,100.000000,23.942191,45.316456,43.872516,33.220537,47.341772,42.908035,34.236450,148.678777,62.044840,149.346771,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611341,48.530237,199.309020,164.489684,155.993956,162.044209,74.377864,14.323985,196.817758,0.727232,48.439534,49.395014,162.633470,202.246999,161.062035,197.142489,113.141760,192.038207,-0.000469,0.038007,95.034550,65.970360,197.247395,21.200143,36.185140,0.586646,610755.840715,0.850514,8.673104,9.319332,4.021471,0.065461,0.056690,32.000000,92.607147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327178,62.886597,108.091846,100.000000,23.923324,45.316456,43.871729,33.220537,47.341772,42.906962,34.236450,148.755728,61.469273,149.249171,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543262,48.568437,199.382191,164.505668,156.035355,162.031233,74.458876,14.328551,196.844388,0.732340,48.551677,49.620820,162.642745,202.199865,161.063057,197.267660,113.147746,191.956745,-0.000469,0.037766,95.123987,66.426931,197.207909,21.201844,36.188169,0.591666,610747.380696,0.849232,8.665093,9.191919,4.017408,0.066734,0.057981,32.000000,92.547387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321248,62.878528,108.081579,100.000000,23.971827,45.316456,43.870927,33.220537,47.341772,42.906317,34.236450,148.917753,61.734423,149.346496,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578057,48.568437,199.314313,164.505668,156.084820,162.025122,74.273816,14.326696,196.759507,0.729825,48.653591,49.571046,162.654261,202.220843,161.060309,197.268086,113.154460,192.385519,-0.000468,0.037514,95.717319,66.165668,197.203607,21.203403,36.184310,0.590024,610842.775543,0.849627,8.774012,9.155515,4.024406,0.066986,0.058258,32.000000,92.537686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333578,62.886350,108.113755,100.000000,23.948630,45.316456,43.872840,33.220537,47.341772,42.905687,34.236450,148.547632,61.863696,149.290123,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596776,48.631096,199.419065,164.537355,156.078140,162.029442,74.434463,14.326696,196.803472,0.728267,48.652279,49.567148,162.642764,202.253135,161.089017,197.314209,113.158764,192.106378,-0.000467,0.037272,95.950335,66.047072,197.190391,21.204735,36.176990,0.588261,610768.390930,0.851048,8.737857,9.308797,4.020212,0.068687,0.058785,32.000000,92.502071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315871,62.862229,108.101797,100.000000,23.952748,45.316456,43.872385,33.220537,47.341772,42.905324,34.236450,148.868926,61.871986,149.388077,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
