OSU 80 Ton Compressor Load Stand
49.553789,48.675892,199.500406,164.571285,156.014432,162.031100,74.447190,14.324556,196.904297,0.732548,48.673683,49.584175,162.664410,202.225063,161.099052,197.221127,113.179941,192.277109,-0.000468,0.036959,96.236014,66.113704,197.238014,21.206873,36.236364,0.588336,610872.724169,0.849027,8.781076,9.200361,4.020807,0.068979,0.058970,32.000000,92.509598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310759,62.915664,108.139780,100.000000,23.947289,45.316456,43.872315,33.220537,47.341772,42.904634,34.236450,148.894381,62.037503,149.443388,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559595,48.700627,199.453435,164.580258,155.944314,162.030455,74.283867,14.325412,196.849257,0.731627,48.617268,49.536300,162.658705,202.222331,161.064011,197.322215,113.154106,192.057427,-0.000468,0.036777,96.431553,66.467734,197.295486,21.209301,36.154308,0.587062,610951.039351,0.849682,8.855402,9.169187,4.022220,0.067940,0.058464,32.000000,92.499325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297385,62.868710,108.121741,100.000000,23.992450,45.316456,43.873764,33.220537,47.341772,42.903891,34.236450,148.567733,61.872133,149.413844,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567528,48.700627,199.405911,164.580258,155.855328,162.047243,74.420812,14.330264,196.853946,0.733645,48.673814,49.481699,162.702901,202.325692,161.108296,197.293167,113.222322,191.772037,-0.000470,0.036737,96.273761,66.166458,197.280596,21.211198,36.195020,0.588925,611082.102008,0.851629,8.889228,9.186748,4.024517,0.067883,0.057992,32.000000,92.584100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327199,62.890803,108.135931,100.000000,23.948797,45.316456,43.873995,33.220537,47.341772,42.903401,34.236450,148.841624,61.794217,149.313726,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.527998,48.722888,199.437540,164.592877,155.756724,162.053676,74.348252,14.324270,196.822293,0.736030,48.693804,49.552376,162.669644,202.295886,161.097153,197.319443,113.198735,192.117827,-0.000471,0.036741,96.154592,66.172716,197.342313,21.213196,36.142281,0.589544,610916.506241,0.849999,8.880986,9.011932,4.022914,0.069391,0.058538,32.000000,92.578957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317382,62.856220,108.104263,100.000000,23.960794,45.316456,43.874135,33.220537,47.341772,42.902903,34.236450,148.696504,61.779543,149.310029,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573852,48.750645,199.455890,164.598486,155.727950,162.052230,74.432946,14.334260,196.861701,0.740627,48.665131,49.656579,162.686296,202.229874,161.122109,197.273368,113.200784,191.745017,-0.000471,0.036749,96.211108,66.283333,197.292260,21.214823,36.196445,0.590239,611120.261146,0.851670,8.944328,9.164665,4.026764,0.068574,0.058852,32.000000,92.604903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300930,62.866423,108.076928,100.000000,23.928728,45.316456,43.875449,33.220537,47.341772,42.902494,34.236450,148.865893,61.726719,149.367228,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612429,48.750645,199.502406,164.612506,155.741182,162.044718,74.379956,14.330121,196.814088,0.739878,48.532755,49.656664,162.685865,202.430745,161.076188,197.414932,113.196427,192.135268,-0.000471,0.036610,96.231508,66.275600,197.313737,21.216379,36.153208,0.590339,611099.018406,0.849885,8.924434,9.023370,4.023409,0.066783,0.057596,32.000000,92.630353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284257,62.870128,108.059435,100.000000,23.977726,45.316456,43.874732,33.220537,47.341772,42.901882,34.236450,148.759911,61.538165,149.329777,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556990,48.717116,199.487656,164.610824,155.751473,162.040273,74.370101,14.329265,196.900017,0.739556,48.438746,49.606265,162.700641,202.353397,161.113550,197.341877,113.212510,192.287858,-0.000472,0.036303,96.625166,66.213812,197.269318,21.218550,36.156381,0.591812,611047.152882,0.849717,8.884372,9.173482,4.021218,0.065585,0.056340,32.000000,92.657725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303519,62.807095,108.057339,100.000000,23.963940,45.316456,43.872296,33.220537,47.341772,42.901066,34.236450,148.740201,62.193262,149.280446,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655937,48.691558,199.430413,164.606337,155.745597,162.054109,74.391926,14.331405,196.945795,0.743952,48.439767,49.609867,162.689819,202.262901,161.116992,197.390466,113.221362,192.057381,-0.000472,0.036076,96.584522,66.379962,197.308006,21.219917,36.206325,0.588092,611116.452025,0.850079,8.908277,9.259507,4.025410,0.067523,0.058519,32.000000,92.662338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284480,62.772422,108.043599,100.000000,23.997429,45.316456,43.875799,33.220537,47.341772,42.900111,34.236450,148.783853,62.002140,149.317503,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580975,48.691558,199.471899,164.606337,155.757938,162.054171,74.380892,14.329122,196.813906,0.749637,48.642778,49.491441,162.702989,202.367607,161.130188,197.314843,113.232433,192.193689,-0.000471,0.035826,96.647749,66.412800,197.378818,21.221217,36.159158,0.586703,610825.069776,0.848661,8.780129,9.119475,4.016245,0.067747,0.057408,32.000000,92.605362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281200,62.747771,108.071421,100.000000,23.983511,45.316456,43.873811,33.220537,47.341772,42.899193,34.236450,148.761784,62.357385,149.389611,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578439,48.700352,199.601655,164.602411,155.785944,162.042811,74.329216,14.324128,196.927730,0.750846,48.808244,49.588295,162.709223,202.320534,161.120646,197.448543,113.240072,192.194407,-0.000470,0.035822,96.485042,66.147743,197.338418,21.222690,36.163647,0.584232,610888.246860,0.850213,8.857949,9.159276,4.023154,0.066362,0.056625,32.000000,92.621265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.304298,62.726684,108.111679,100.000000,24.033902,45.316456,43.875859,33.220537,47.341772,42.898477,34.236450,148.658432,62.188493,149.379108,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607562,48.777029,199.487022,164.613628,155.776629,162.035991,74.424237,14.329122,196.892356,0.750333,48.917290,49.610995,162.728994,202.365487,161.123916,197.420779,113.185156,192.283634,-0.000471,0.035806,95.931847,66.396955,197.311596,21.224203,36.200141,0.586092,610842.779075,0.850814,8.869376,9.151905,4.025977,0.066129,0.056849,32.000000,92.625690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286314,62.688049,108.097358,100.000000,24.059231,45.316456,43.876244,33.220537,47.341772,42.897851,34.236450,148.848473,62.355551,149.378518,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595367,48.856456,199.562545,164.639707,155.766340,162.026732,74.373327,14.326696,196.941576,0.741580,49.050230,49.600610,162.720183,202.331094,161.115838,197.388854,113.208267,192.199588,-0.000472,0.035783,95.875996,66.326899,197.389608,21.225429,36.123998,0.584092,611115.336611,0.849321,8.915810,9.240106,4.021303,0.067891,0.058257,32.000000,92.621453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302309,62.651429,108.094385,100.000000,24.055526,45.316456,43.875872,33.220537,47.341772,42.897937,34.236450,148.746654,61.924150,149.261642,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571175,48.856456,199.374806,164.639707,155.761750,162.023691,74.417729,14.322272,196.967061,0.742701,49.165348,49.609343,162.727466,202.392887,161.109602,197.388993,113.194995,192.046125,-0.000473,0.035758,95.743204,66.336361,197.357610,21.227005,36.160871,0.588561,611188.879684,0.850276,9.007899,9.185643,4.023814,0.067652,0.057955,32.000000,92.660818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311201,62.632346,108.062762,100.000000,24.057664,45.316456,43.876463,33.220537,47.341772,42.898138,34.236450,148.835458,61.525692,149.279580,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521710,48.940555,199.502232,164.677284,155.802137,162.017608,74.479440,14.327981,197.026214,0.740869,49.292973,49.505731,162.715711,202.295519,161.110229,197.452233,113.202512,192.204464,-0.000472,0.035736,95.519320,65.972069,197.307028,21.228742,36.203134,0.592215,611244.498271,0.850213,9.033026,9.141639,4.021991,0.066807,0.057192,32.000000,92.675381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287392,62.614208,108.016296,100.000000,24.058504,45.316456,43.877363,33.220537,47.341772,42.898476,34.236450,148.958880,61.802214,149.319981,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547386,49.033726,199.472962,164.718786,155.785007,162.016320,74.422110,14.329693,196.929864,0.742871,49.371878,49.466022,162.733595,202.430480,161.132285,197.305472,113.235986,192.222174,-0.000472,0.035743,95.580910,66.233517,197.383631,21.230921,36.211157,0.590491,611441.673460,0.850620,9.168532,9.193218,4.028581,0.064530,0.055155,32.000000,92.659117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302620,62.630813,108.034871,100.000000,24.047349,45.316456,43.878944,33.220537,47.341772,42.898197,34.236450,148.844220,61.721363,149.325725,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564127,49.118928,199.470672,164.757765,155.836602,162.016101,74.454179,14.324698,196.929445,0.742003,49.394757,49.570673,162.757241,202.373784,161.135303,197.315308,113.201688,192.030268,-0.000475,0.035762,95.819672,66.154358,197.474084,21.232543,36.169778,0.591099,611498.251612,0.851001,9.235014,9.166350,4.025903,0.066510,0.057844,32.000000,92.672517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330040,62.609476,108.030960,100.000000,24.055862,45.316456,43.879663,33.220537,47.341772,42.898836,34.236450,148.908358,61.516155,149.352239,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.479590,49.118928,199.523590,164.757765,155.869429,162.013031,74.451652,14.326839,196.833033,0.742542,49.448867,49.491432,162.780416,202.258008,161.133714,197.287624,113.191453,192.168225,-0.000474,0.035765,96.149213,66.149638,197.282229,21.233954,36.167866,0.588355,611746.639799,0.851053,9.299855,9.130092,4.024323,0.068087,0.057472,32.000000,92.656789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294647,62.564169,108.029802,100.000000,24.021784,45.316456,43.878876,33.220537,47.341772,42.899594,34.236450,148.903304,62.030973,149.344765,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549371,49.179669,199.446177,164.784686,155.878925,162.007202,74.362271,14.326268,196.804841,0.742331,49.427562,49.476404,162.776694,202.339636,161.140135,197.304003,113.173510,192.094523,-0.000473,0.035777,95.842358,66.322061,197.265668,21.235266,36.191955,0.589115,611885.006496,0.852143,9.390709,9.190755,4.032442,0.067519,0.057661,32.000000,92.674398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.288451,62.552481,108.042741,100.000000,24.069966,45.316456,43.881299,33.220537,47.341772,42.900181,34.236450,148.724542,61.893189,149.315575,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.500124,49.231066,199.561691,164.802072,155.882129,161.995849,74.477157,14.329408,196.828574,0.740865,49.413009,49.466549,162.826098,202.290260,161.182122,197.317573,113.187156,192.359500,-0.000475,0.035754,95.782912,66.155147,197.310903,21.236182,36.176052,0.589611,611957.870036,0.851948,9.378894,9.181191,4.025201,0.066835,0.057199,32.000000,92.719077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311578,62.611378,108.088246,100.000000,24.071713,45.316456,43.880083,33.220537,47.341772,42.900789,34.236450,148.954314,61.820923,149.399092,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559857,49.259650,199.487738,164.833480,155.888820,161.995201,74.435568,14.325412,196.773749,0.735091,49.256015,49.452644,162.804726,202.330788,161.207319,197.267780,113.209436,191.934833,-0.000475,0.035497,95.810709,66.215840,197.381144,21.236943,36.165955,0.591120,612050.671900,0.851636,9.481488,9.266401,4.031539,0.064390,0.056457,32.000000,92.714394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.288334,62.623111,108.100328,100.000000,24.091831,45.316456,43.881601,33.220537,47.341772,42.901021,34.236450,148.871136,61.828479,149.382216,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543203,49.218423,199.536983,164.831237,155.841952,161.994445,74.391100,14.320560,196.834436,0.735486,48.984875,49.625336,162.822454,202.323979,161.202153,197.190077,113.186693,192.011438,-0.000477,0.035322,95.649077,66.258851,197.334034,21.237550,36.242512,0.590312,611952.261823,0.851037,9.447980,9.085640,4.025188,0.067198,0.057501,32.000000,92.701629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315019,62.675124,108.115587,100.000000,24.069644,45.316456,43.880603,33.220537,47.341772,42.901546,34.236450,148.782199,61.719456,149.355072,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598263,49.218423,199.502722,164.831237,155.795070,161.993606,74.301287,14.324413,196.903991,0.735381,48.772523,49.574286,162.839432,202.269445,161.218413,197.334906,113.192487,192.246767,-0.000477,0.035342,95.405392,66.256660,197.327608,21.238629,36.198266,0.591551,611956.121338,0.851761,9.424057,9.136991,4.027535,0.069010,0.057838,32.000000,92.742719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318033,62.711229,108.116251,100.000000,24.097329,45.316456,43.881379,33.220537,47.341772,42.901430,34.236450,148.602574,62.292968,149.408888,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605296,49.113705,199.459216,164.786649,155.808701,161.993455,74.360540,14.320988,196.882751,0.735555,48.648148,49.552180,162.864797,202.317231,161.241951,197.373367,113.177813,192.219672,-0.000478,0.035371,95.387702,66.264180,197.291551,21.239608,36.125838,0.585455,611873.227858,0.851735,9.366859,9.219023,4.022373,0.067755,0.058164,32.000000,92.753163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320781,62.739530,108.128504,100.000000,24.065859,45.316456,43.880428,33.220537,47.341772,42.900689,34.236450,148.721080,62.338603,149.351295,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652474,49.018335,199.528980,164.747109,155.857511,162.008568,74.323298,14.326696,196.963967,0.729767,48.678593,49.610518,162.850677,202.273196,161.234944,197.321380,113.207039,192.265537,-0.000478,0.035407,95.730587,66.384564,197.259733,21.239944,36.149746,0.584671,611688.405400,0.850672,9.254839,9.223591,4.020926,0.067448,0.057628,32.000000,92.760438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339203,62.747633,108.159487,100.000000,24.079299,45.316456,43.880578,33.220537,47.341772,42.900715,34.236450,148.646597,62.458338,149.214002,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632137,48.980682,199.397037,164.728601,155.890789,162.019217,74.374350,14.326553,196.795321,0.728266,48.755590,49.601604,162.826246,202.379717,161.257827,197.304288,113.194441,192.307511,-0.000476,0.035408,95.674158,66.130730,197.253880,21.240597,36.179117,0.583085,611396.726852,0.850052,9.110501,9.211474,4.018510,0.068054,0.058523,32.000000,92.772603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312988,62.765578,108.112258,100.000000,24.077455,45.316456,43.880496,33.220537,47.341772,42.899716,34.236450,148.748699,62.163108,149.372106,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551363,48.980682,199.417350,164.728601,155.852252,162.029998,74.426838,14.329408,196.884470,0.720674,48.700019,49.628012,162.822581,202.309505,161.234231,197.341042,113.206514,192.251272,-0.000475,0.035408,95.739266,66.417823,197.200771,21.240807,36.215124,0.587917,611419.317419,0.849739,9.093062,9.240046,4.017446,0.067891,0.058226,32.000000,92.764750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342983,62.815478,108.124401,100.000000,24.104696,45.316456,43.880559,33.220537,47.341772,42.899188,34.236450,148.853676,62.420040,149.370060,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628178,48.979033,199.436438,164.726358,155.886732,162.039424,74.396728,14.323414,196.886158,0.717937,48.618963,49.468190,162.817003,202.360431,161.221500,197.303430,113.195183,192.142110,-0.000475,0.035382,95.906777,66.287679,197.287777,21.240949,36.146338,0.584272,611524.666297,0.850816,9.177837,9.206678,4.024457,0.065636,0.056503,32.000000,92.767705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340546,62.835621,108.121346,100.000000,24.073258,45.316456,43.882802,33.220537,47.341772,42.898966,34.236450,148.793455,62.211677,149.375449,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596580,48.936158,199.435138,164.725797,155.898140,162.047847,74.274567,14.329122,196.835316,0.719627,48.545162,49.693838,162.803227,202.323898,161.230251,197.306531,113.218281,192.058199,-0.000474,0.035465,95.784838,66.414597,197.284838,21.240950,36.205965,0.585500,611494.000440,0.849743,9.096412,9.177278,4.018613,0.065016,0.056242,32.000000,92.759817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332772,62.841597,108.118758,100.000000,24.127753,45.316456,43.881314,33.220537,47.341772,42.898366,34.236450,148.549135,62.300672,149.468880,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607780,48.900429,199.461675,164.709252,155.872021,162.053325,74.431505,14.328979,196.849720,0.718310,48.539022,49.584213,162.815684,202.297334,161.249875,197.252279,113.240982,192.331484,-0.000473,0.035714,95.399300,66.351072,197.252064,21.240912,36.252141,0.584939,611400.343046,0.851684,9.086342,9.122861,4.021147,0.068445,0.058255,32.000000,92.748293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357358,62.870559,108.134441,100.000000,24.088777,45.316456,43.882389,33.220537,47.341772,42.898079,34.236450,148.863010,62.683136,149.384694,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649094,48.874869,199.479829,164.681209,155.857942,162.070859,74.366676,14.333118,196.934760,0.715374,48.527508,49.690199,162.820870,202.380247,161.234021,197.378977,113.239314,192.192461,-0.000474,0.035947,95.458503,66.579825,197.452972,21.240876,36.188872,0.581269,611269.167091,0.849619,9.038983,9.202127,4.020774,0.068761,0.057242,32.000000,92.696472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333614,62.860023,108.154610,100.000000,24.129443,45.316456,43.882432,33.220537,47.341772,42.897427,34.236450,148.733353,61.698986,149.315379,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693101,48.874869,199.474229,164.681209,155.856869,162.089962,74.315884,14.326411,196.959759,0.720608,48.483006,49.664000,162.828671,202.377617,161.244844,197.402910,113.271213,191.849641,-0.000475,0.036219,95.629858,66.386239,197.419343,21.241298,36.214295,0.590158,611231.301458,0.849605,8.970542,9.151938,4.017794,0.065265,0.056405,32.000000,92.626864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331453,62.850311,108.171204,100.000000,24.113329,45.316456,43.881760,33.220537,47.341772,42.896831,34.236450,148.631768,62.103460,149.262350,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630079,48.843813,199.497789,164.661580,155.854954,162.085909,74.394552,14.323414,196.921133,0.720480,48.468961,49.528454,162.829498,202.382775,161.243418,197.318098,113.280609,192.473162,-0.000473,0.036465,95.560881,66.266443,197.420099,21.241708,36.154722,0.585909,611140.920627,0.849449,8.924896,8.992039,4.014123,0.068264,0.058216,32.000000,92.651436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316588,62.865463,108.173108,100.000000,24.168191,45.316456,43.880927,33.220537,47.341772,42.896156,34.236450,148.789104,62.353643,149.260579,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570134,48.821002,199.579127,164.643913,155.933649,162.081217,74.448005,14.333689,197.064936,0.720300,48.618306,49.627420,162.810280,202.499713,161.224538,197.419804,113.305147,192.256532,-0.000471,0.036800,95.360229,66.095066,197.381916,21.241850,36.207299,0.584196,611126.697044,0.849653,8.959217,9.215320,4.019695,0.067615,0.058508,32.000000,92.585608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329367,62.891313,108.158466,100.000000,24.133209,45.316456,43.882765,33.220537,47.341772,42.895351,34.236450,148.896010,62.348874,149.413490,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608229,48.825125,199.547196,164.657093,155.969315,162.088712,74.361511,14.326839,197.041416,0.722514,48.699785,49.487371,162.793043,202.496777,161.234706,197.405783,113.300286,192.280045,-0.000472,0.037069,95.322042,66.362164,197.337376,21.241751,36.209553,0.584382,611057.132836,0.849997,8.960114,9.156306,4.021265,0.068637,0.058750,32.000000,92.585483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341431,62.877943,108.155165,100.000000,24.168914,45.316456,43.884443,33.220537,47.341772,42.894862,34.236450,148.723022,61.884679,149.347755,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632746,48.869922,199.664427,164.677844,156.011439,162.098739,74.397164,14.330835,196.972518,0.719659,48.795914,49.627814,162.785636,202.445484,161.226157,197.503654,113.298059,192.127983,-0.000471,0.037331,95.228825,66.308005,197.395867,21.242431,36.180957,0.588933,611058.870309,0.850416,8.963212,9.123639,4.022462,0.066690,0.057177,32.000000,92.598564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317867,62.880562,108.139023,100.000000,24.186627,45.316456,43.883875,33.220537,47.341772,42.894416,34.236450,148.794328,61.971252,149.436268,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613241,48.869922,199.528512,164.677844,156.096223,162.111825,74.423415,14.325983,196.936450,0.719356,48.881996,49.498373,162.785079,202.519407,161.227478,197.364997,113.300674,192.520948,-0.000470,0.037580,95.133297,66.294332,197.448447,21.242895,36.214655,0.588219,611163.077365,0.849702,8.982560,9.069130,4.022837,0.069549,0.058690,32.000000,92.630745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327217,62.846461,108.167868,100.000000,24.221228,45.316456,43.883542,33.220537,47.341772,42.894368,34.236450,148.846829,62.679541,149.333632,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648573,48.922141,199.630256,164.709252,156.160390,162.120280,74.311703,14.329122,196.933869,0.713467,48.929515,49.557878,162.796325,202.462364,161.233860,197.482710,113.339931,192.336035,-0.000472,0.037780,95.203593,66.309559,197.506408,21.243178,36.215268,0.581541,611240.107323,0.849842,9.002806,9.213064,4.021679,0.067285,0.059065,32.000000,92.654355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332191,62.848544,108.180743,100.000000,24.188951,45.316456,43.884277,33.220537,47.341772,42.894439,34.236450,148.623405,62.033615,149.189690,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652464,48.967215,199.599681,164.728881,156.176780,162.130091,74.363034,14.329408,197.071769,0.708861,48.928349,49.565148,162.820574,202.505054,161.216057,197.444696,113.320677,192.065340,-0.000473,0.037988,95.229335,66.262145,197.571467,21.243866,36.190008,0.587565,611211.917477,0.850615,9.018354,9.104876,4.020866,0.066381,0.057430,32.000000,92.673448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300065,62.801521,108.184016,100.000000,24.227759,45.316456,43.883713,33.220537,47.341772,42.894129,34.236450,148.726068,61.862008,149.199368,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606003,48.995798,199.670541,164.741500,156.138097,162.132216,74.398610,14.325269,196.973490,0.703456,48.954644,49.574167,162.818977,202.544788,161.237763,197.375203,113.312860,192.470447,-0.000472,0.038207,95.253461,66.259803,197.489502,21.244486,36.173438,0.589206,611390.235663,0.850113,9.059390,9.023131,4.019935,0.067454,0.057671,32.000000,92.647665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281270,62.787184,108.181715,100.000000,24.231910,45.316456,43.883854,33.220537,47.341772,42.894280,34.236450,148.797221,62.027232,149.173876,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654583,49.027679,199.589088,164.760850,156.143126,162.125109,74.393906,14.329265,197.000204,0.695492,49.034412,49.620884,162.839957,202.483057,161.256529,197.445205,113.353029,192.255210,-0.000472,0.038509,95.660373,66.440713,197.468371,21.245035,36.167830,0.588334,611552.160231,0.850670,9.136197,9.182057,4.025129,0.068260,0.058708,32.000000,92.675845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302004,62.773760,108.181606,100.000000,24.257696,45.316456,43.885391,33.220537,47.341772,42.894264,34.236450,148.787812,62.025618,149.194529,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623928,49.027679,199.605199,164.760850,156.173899,162.123343,74.363308,14.328409,196.975649,0.691355,49.117226,49.528900,162.840920,202.475840,161.262756,197.446957,113.361696,192.036917,-0.000474,0.038778,95.327056,66.454232,197.432762,21.245158,36.171310,0.588197,611380.507155,0.850621,9.129701,8.962224,4.024016,0.065998,0.055836,32.000000,92.624090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251157,62.760185,108.158944,100.000000,24.251710,45.316456,43.884454,33.220537,47.341772,42.894391,34.236450,148.726616,61.983872,149.232609,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626718,49.073303,199.491165,164.781321,156.148889,162.121767,74.328697,14.324413,196.992083,0.686723,49.169905,49.583382,162.863072,202.445912,161.272173,197.515649,113.327995,192.259826,-0.000473,0.038773,95.187873,66.222192,197.512141,21.245962,36.183751,0.588446,611400.202028,0.850762,9.149470,8.971500,4.022358,0.068565,0.058282,32.000000,92.616674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239134,62.732583,108.127426,100.000000,24.258296,45.316456,43.885427,33.220537,47.341772,42.894680,34.236450,148.657394,62.050196,149.147086,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603811,49.123875,199.591883,164.786929,156.130920,162.123302,74.430676,14.323699,196.964729,0.681695,49.126545,49.531988,162.843874,202.409971,161.269851,197.442084,113.289452,192.401458,-0.000474,0.038749,95.461291,66.150092,197.484180,21.246359,36.202070,0.587621,611598.401359,0.851206,9.192198,9.088388,4.019834,0.067059,0.056862,32.000000,92.639873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222448,62.734601,108.110503,100.000000,24.237241,45.316456,43.885658,33.220537,47.341772,42.894635,34.236450,148.861352,61.620703,149.217621,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616087,49.129921,199.622512,164.795062,156.123087,162.127144,74.294043,14.324698,196.987302,0.686381,48.995257,49.605597,162.838238,202.501487,161.278488,197.436238,113.327504,192.388908,-0.000473,0.038743,95.648902,66.195361,197.442594,21.246696,36.162493,0.592271,611862.217307,0.850604,9.266549,9.179749,4.023721,0.067349,0.056903,32.000000,92.653761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244035,62.706549,108.071717,100.000000,24.288261,45.316456,43.886477,33.220537,47.341772,42.895108,34.236450,148.588086,62.281523,149.215615,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677315,49.129921,199.642871,164.795062,156.123081,162.134090,74.411170,14.322558,196.974702,0.684326,48.930891,49.623923,162.850973,202.444220,161.269823,197.397590,113.338057,192.538908,-0.000474,0.038725,95.568682,66.395291,197.312863,21.247241,36.159302,0.585950,611755.963505,0.851969,9.259852,9.137016,4.023343,0.067433,0.058276,32.000000,92.670220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209127,62.673041,108.028305,100.000000,24.303718,45.316456,43.886428,33.220537,47.341772,42.895210,34.236450,148.822339,62.143372,149.122421,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661346,49.106285,199.537788,164.798146,156.110622,162.148559,74.312147,14.319276,196.941020,0.678920,48.860332,49.677656,162.849964,202.516614,161.274450,197.489325,113.366127,192.171436,-0.000476,0.038723,95.602363,66.407364,197.459198,21.247361,36.211590,0.586681,611678.443256,0.849500,9.196317,9.182373,4.018794,0.068216,0.057972,32.000000,92.692888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233759,62.664380,107.992982,100.000000,24.307474,45.316456,43.885217,33.220537,47.341772,42.895264,34.236450,148.624294,61.927012,149.163294,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659088,49.077976,199.635216,164.794221,156.167371,162.150594,74.285947,14.324984,197.034821,0.672568,48.787434,49.599384,162.842182,202.428706,161.258007,197.490795,113.337131,192.010965,-0.000476,0.038702,96.054692,66.313262,197.607017,21.247315,36.170138,0.588681,611605.497938,0.850955,9.189246,9.017279,4.017970,0.066806,0.057126,32.000000,92.673718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190672,62.633512,107.931229,100.000000,24.295261,45.316456,43.885857,33.220537,47.341772,42.895076,34.236450,148.571895,62.155184,149.230721,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681018,49.048842,199.550232,164.789734,156.160171,162.156927,74.364536,14.322130,197.091295,0.671672,48.850222,49.590195,162.849627,202.531863,161.280502,197.580676,113.365766,192.285783,-0.000477,0.038691,96.083723,66.477030,197.382267,21.247561,36.248805,0.586709,611640.908248,0.851241,9.163278,8.986376,4.020114,0.066815,0.056785,32.000000,92.675139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204314,62.645168,107.927461,100.000000,24.321367,45.316456,43.885170,33.220537,47.341772,42.894787,34.236450,148.729072,62.160760,149.185953,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663191,49.075227,199.679753,164.795903,156.152340,162.166133,74.370209,14.318990,197.084233,0.666423,48.994294,49.627828,162.840616,202.551230,161.270345,197.468015,113.392153,192.446048,-0.000477,0.038722,96.202143,66.499864,197.513244,21.247892,36.260218,0.591225,611549.507235,0.849219,9.138608,9.060991,4.016517,0.068441,0.058876,32.000000,92.665774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199736,62.626322,107.878521,100.000000,24.367571,45.316456,43.885838,33.220537,47.341772,42.894468,34.236450,148.740418,61.937137,149.340949,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587439,49.075227,199.575788,164.795903,156.116849,162.178612,74.279164,14.325555,197.090143,0.662281,49.194413,49.617823,162.833968,202.578508,161.267067,197.492181,113.365507,192.271905,-0.000477,0.038724,96.169527,66.309586,197.484077,21.248503,36.179514,0.588875,611530.854465,0.850274,9.156273,9.093669,4.020679,0.067515,0.057681,32.000000,92.665174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181992,62.576205,107.862833,100.000000,24.383323,45.316456,43.886446,33.220537,47.341772,42.894635,34.236450,148.558329,62.199278,149.282413,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643977,49.154658,199.611423,164.809083,156.144335,162.194287,74.390177,14.325412,197.049141,0.664196,49.311871,49.552868,162.859979,202.620117,161.283733,197.539139,113.377346,192.389132,-0.000476,0.038800,96.071844,66.301765,197.554582,21.249264,36.198915,0.587011,611749.633992,0.852826,9.234904,9.055382,4.024725,0.063428,0.055504,32.000000,92.688608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185870,62.565043,107.848919,100.000000,24.412360,45.316456,43.888500,33.220537,47.341772,42.895314,34.236450,148.780354,62.342858,149.368290,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639472,49.239036,199.630893,164.825348,156.139390,162.208689,74.404962,14.324841,197.055598,0.668496,49.358731,49.657719,162.850716,202.491518,161.286856,197.489512,113.376126,192.187285,-0.000475,0.039036,96.080216,66.273587,197.552216,21.249988,36.162259,0.585347,611872.625768,0.850748,9.255638,9.087260,4.020859,0.068199,0.057799,32.000000,92.710801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.188075,62.534611,107.862791,100.000000,24.383705,45.316456,43.887482,33.220537,47.341772,42.895412,34.236450,148.809924,61.854231,149.378557,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597002,49.279989,199.571614,164.845539,156.159820,162.220908,74.405680,14.328266,196.979429,0.666911,49.358156,49.628819,162.861374,202.462324,161.282124,197.458385,113.373614,192.444060,-0.000475,0.039207,96.446296,66.245975,197.344188,21.250394,36.243811,0.590265,612109.509991,0.850942,9.344694,9.013194,4.021616,0.068015,0.058139,32.000000,92.713888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170802,62.516363,107.861058,100.000000,24.411550,45.316456,43.887826,33.220537,47.341772,42.896375,34.236450,148.811359,61.850343,149.428439,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597700,49.279989,199.626442,164.845539,156.191608,162.239215,74.325780,14.325555,197.076251,0.663378,49.306407,49.558696,162.862105,202.442161,161.291126,197.523473,113.386059,192.391070,-0.000475,0.039187,96.597352,66.304358,197.538898,21.250837,36.234200,0.590747,612309.800544,0.851904,9.429734,9.111468,4.023864,0.069144,0.059195,32.000000,92.718139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121352,62.517597,107.839410,100.000000,24.389014,45.316456,43.889125,33.220537,47.341772,42.897016,34.236450,148.651561,61.498473,149.276630,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648389,49.296480,199.580763,164.874143,156.108791,162.242892,74.392842,14.322415,196.967858,0.659096,49.256811,49.601202,162.891999,202.503933,161.306797,197.532068,113.357084,192.642586,-0.000474,0.038938,96.600000,66.428146,197.466743,21.250848,36.217757,0.594300,612337.423677,0.852903,9.429010,9.079268,4.024913,0.066915,0.057703,32.000000,92.676357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151131,62.555984,107.846411,100.000000,24.460932,45.316456,43.889420,33.220537,47.341772,42.897484,34.236450,148.785684,61.949462,149.350823,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601591,49.293182,199.643170,164.875545,156.054751,162.233135,74.345070,14.328266,196.967498,0.660678,49.225208,49.639378,162.912073,202.486135,161.284062,197.456918,113.324786,192.390680,-0.000475,0.038761,96.662895,66.436937,197.433272,21.251039,36.242873,0.589389,612420.766054,0.851227,9.392884,9.201971,4.019884,0.064794,0.055930,32.000000,92.624303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140545,62.596388,107.823844,100.000000,24.415683,45.316456,43.889722,33.220537,47.341772,42.897715,34.236450,148.690139,62.345939,149.390713,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604046,49.280539,199.600143,164.866852,156.030056,162.220934,74.282399,14.327410,196.979717,0.659138,49.163592,49.612044,162.936830,202.481365,161.314131,197.455410,113.392778,192.411862,-0.000474,0.038504,96.789782,66.344275,197.457216,21.251722,36.203296,0.586217,612527.815149,0.852607,9.438162,9.140395,4.024935,0.068504,0.059229,32.000000,92.588810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162559,62.616062,107.862462,100.000000,24.462642,45.316456,43.889794,33.220537,47.341772,42.898030,34.236450,148.564798,62.006542,149.145906,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610900,49.248381,199.637890,164.837126,156.074327,162.215560,74.415510,14.322986,197.035111,0.656958,48.945647,49.489203,162.918566,202.440897,161.298461,197.352547,113.360529,191.924572,-0.000474,0.038204,95.898647,66.445216,197.430929,21.252347,36.258109,0.589246,612241.990094,0.853185,9.422970,9.080300,4.023868,0.064409,0.055460,32.000000,92.579646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133612,62.668098,107.837162,100.000000,24.466858,45.316456,43.890192,33.220537,47.341772,42.898356,34.236450,148.831021,62.193996,149.261838,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659613,49.248381,199.613208,164.837126,156.061191,162.217868,74.366300,14.324984,197.005566,0.657331,48.839374,49.622613,162.919892,202.467359,161.317080,197.514590,113.373008,192.272477,-0.000473,0.037963,95.431484,66.310158,197.428358,21.253305,36.286146,0.587472,612264.767558,0.851143,9.415358,9.001123,4.024188,0.067864,0.057889,32.000000,92.604546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142142,62.670834,107.852501,100.000000,24.476908,45.316456,43.890207,33.220537,47.341772,42.898364,34.236450,148.732599,62.321802,149.406842,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662837,49.190938,199.677250,164.807681,156.066425,162.226799,74.300533,14.327552,197.062559,0.654030,48.948372,49.528531,162.896213,202.472048,161.309892,197.519930,113.373736,192.261660,-0.000473,0.037716,95.204639,66.365491,197.382632,21.253720,36.235408,0.585640,612150.516975,0.851071,9.333140,9.048093,4.019629,0.068695,0.058815,32.000000,92.621055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160366,62.680409,107.832174,100.000000,24.481179,45.316456,43.889309,33.220537,47.341772,42.898105,34.236450,148.601066,61.923417,149.311956,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617344,49.160979,199.618688,164.812729,156.085418,162.236509,74.350099,14.327267,197.112776,0.657244,49.112865,49.621485,162.885296,202.452681,161.295194,197.526815,113.378944,192.213055,-0.000473,0.037496,95.101321,66.343642,197.485953,21.254036,36.194551,0.589433,612056.615550,0.851673,9.272352,9.043331,4.020657,0.065079,0.056940,32.000000,92.628811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151601,62.673668,107.787744,100.000000,24.512030,45.316456,43.889427,33.220537,47.341772,42.898266,34.236450,148.700198,61.708157,149.257944,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
