OSU 80 Ton Compressor Load Stand
49.651091,49.220346,199.660077,164.855354,156.054250,162.244310,74.444331,14.327838,197.076083,0.660692,49.344795,49.573650,162.900061,202.457003,161.311116,197.533579,113.375737,192.467792,-0.000474,0.037351,95.398196,66.333105,197.369539,21.254852,36.170391,0.591830,612069.008026,0.851951,9.289602,9.019990,4.023163,0.065646,0.056891,32.000000,92.693024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165872,62.691399,107.766635,100.000000,24.507320,45.316456,43.890748,33.220537,47.341772,42.898121,34.236450,148.888661,62.504853,149.361130,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611550,49.220346,199.588893,164.855354,155.997065,162.243588,74.395926,14.331405,197.108415,0.657588,49.408851,49.587776,162.937582,202.490417,161.300602,197.436915,113.348736,192.010204,-0.000474,0.037332,95.196499,66.213829,197.528760,21.255067,36.215719,0.591830,612069.008026,0.851951,9.289602,9.019990,4.023163,0.067615,0.058795,32.000000,92.712270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166715,62.691411,107.750191,100.000000,24.531697,45.316456,43.890144,33.220537,47.341772,42.898804,34.236450,148.791852,62.269857,149.330996,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564892,49.305825,199.670080,164.895736,156.008906,162.254592,74.363649,14.327267,197.033509,0.650542,49.493426,49.609302,162.934899,202.514167,161.295282,197.488515,113.321176,192.431144,-0.000475,0.037333,95.178549,66.302314,197.389363,21.254976,36.276031,0.586621,612315.286139,0.851715,9.354985,8.974486,4.023033,0.067802,0.058112,32.000000,92.688509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154190,62.694695,107.717687,100.000000,24.512784,45.316456,43.891335,33.220537,47.341772,42.899017,34.236450,148.727299,62.206175,149.452593,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613289,49.370417,199.609706,164.914245,155.920177,162.276694,74.358998,14.324556,196.986506,0.648300,49.532876,49.550875,162.943796,202.416698,161.336146,197.370578,113.333969,191.873578,-0.000475,0.037318,95.337386,66.392878,197.420751,21.254821,36.218802,0.588078,612692.614895,0.853238,9.488922,9.159091,4.028458,0.067223,0.058567,32.000000,92.695539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182733,62.698764,107.709498,100.000000,24.545406,45.316456,43.892925,33.220537,47.341772,42.900813,34.236450,148.717997,62.222902,149.355898,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612167,49.423464,199.716736,164.934997,155.903111,162.282050,74.333011,14.327695,196.922636,0.644268,49.520576,49.516979,162.929082,202.367974,161.309750,197.491062,113.337870,192.037999,-0.000475,0.037312,95.309691,66.086132,197.409043,21.254353,36.220858,0.588035,612850.971065,0.853493,9.556849,8.993226,4.027743,0.065988,0.057272,32.000000,92.708019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169347,62.660578,107.664542,100.000000,24.550379,45.316456,43.892104,33.220537,47.341772,42.901290,34.236450,148.666022,62.671837,149.360225,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600762,49.458371,199.603374,164.958553,155.941629,162.282132,74.334068,14.328551,196.987069,0.642717,49.456710,49.521896,162.951838,202.407646,161.320150,197.413200,113.291197,192.257925,-0.000475,0.037304,95.229074,66.238909,197.428010,21.253826,36.202503,0.583630,612923.399651,0.853112,9.557464,8.995732,4.025560,0.064378,0.056261,32.000000,92.718046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164225,62.644114,107.650158,100.000000,24.544423,45.316456,43.892411,33.220537,47.341772,42.902311,34.236450,148.668137,62.271618,149.345748,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592956,49.458371,199.664607,164.958553,155.930624,162.274345,74.373516,14.327695,196.920184,0.639355,49.389926,49.590725,162.964015,202.424894,161.350392,197.358887,113.284844,192.329710,-0.000476,0.037290,95.373686,66.335739,197.316532,21.253324,36.195110,0.587321,613162.442659,0.853401,9.604212,9.124477,4.024200,0.067502,0.058371,32.000000,92.690124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.171479,62.643889,107.631047,100.000000,24.570680,45.316456,43.892999,33.220537,47.341772,42.903218,34.236450,148.747031,62.677707,149.212468,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621612,49.455898,199.615210,164.978464,155.856731,162.275097,74.382958,14.326125,196.918124,0.633914,49.265273,49.638374,162.974682,202.446809,161.347551,197.386979,113.292333,192.552760,-0.000475,0.037295,95.749402,66.344788,197.470290,21.252849,36.212798,0.583700,613163.578537,0.853057,9.612317,9.157603,4.026068,0.066790,0.057373,32.000000,92.699001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184537,62.639469,107.633020,100.000000,24.554377,45.316456,43.893494,33.220537,47.341772,42.903827,34.236450,148.765916,61.662376,149.166874,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652514,49.423464,199.646944,164.986036,155.837013,162.270607,74.271836,14.323557,196.940561,0.634648,49.251344,49.600069,163.019962,202.338719,161.359473,197.502244,113.298665,192.137519,-0.000475,0.037306,95.872354,66.301380,197.350410,21.251922,36.170319,0.592897,613109.469516,0.852399,9.580091,9.233258,4.022747,0.067903,0.058187,32.000000,92.705481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164484,62.641026,107.652508,100.000000,24.595741,45.316456,43.893063,33.220537,47.341772,42.904454,34.236450,148.543673,61.812119,149.129620,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597358,49.391031,199.606569,164.968088,155.833013,162.273718,74.344257,14.324984,196.853079,0.632850,49.163662,49.514267,163.020607,202.349932,161.349220,197.285605,113.259767,191.950892,-0.000475,0.037346,96.036713,66.403598,197.311537,21.251119,36.175223,0.591130,612954.416508,0.852984,9.515587,9.072083,4.020883,0.066190,0.056472,32.000000,92.659205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134877,62.597374,107.644757,100.000000,24.589424,45.316456,43.892588,33.220537,47.341772,42.904749,34.236450,148.688514,62.133981,149.241697,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637313,49.391031,199.644961,164.968088,155.848069,162.280394,74.383125,14.330549,196.963571,0.634040,49.136244,49.661966,162.987719,202.349789,161.381661,197.362067,113.255075,191.969354,-0.000474,0.037352,95.698000,66.165273,197.321997,21.250451,36.164639,0.588511,613080.914576,0.853144,9.540406,9.041307,4.024540,0.065526,0.056693,32.000000,92.627323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.092224,62.599599,107.677394,100.000000,24.615342,45.316456,43.894130,33.220537,47.341772,42.905006,34.236450,148.766250,62.142198,149.266244,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673210,49.356124,199.637953,164.941166,155.808309,162.284047,74.334259,14.330549,196.881362,0.634458,49.135871,49.679834,162.979246,202.388768,161.387078,197.480715,113.244064,192.055708,-0.000474,0.037356,95.608731,66.227348,197.420871,21.250238,36.156597,0.588119,613071.742669,0.851971,9.498929,9.052894,4.022074,0.069355,0.058260,32.000000,92.653239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089488,62.546605,107.698902,100.000000,24.604722,45.316456,43.893469,33.220537,47.341772,42.905202,34.236450,148.668518,62.342711,149.272892,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576023,49.344580,199.543806,164.927425,155.774991,162.294775,74.381803,14.316564,196.888460,0.634994,49.212329,49.506010,162.988692,202.280841,161.390153,197.279305,113.263388,192.016584,-0.000473,0.037344,95.324271,66.496622,197.301322,21.249042,36.201710,0.585785,613003.367825,0.851783,9.426778,9.096148,4.019027,0.064864,0.055754,32.000000,92.677461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082087,62.532866,107.714771,100.000000,24.658493,45.316456,43.892987,33.220537,47.341772,42.905699,34.236450,148.763607,62.032441,149.379619,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588183,49.347329,199.583942,164.901906,155.833091,162.297851,74.388135,14.325840,196.980435,0.633792,49.157736,49.588058,162.977469,202.178398,161.378532,197.293959,113.238038,192.180449,-0.000473,0.037359,95.038869,66.345482,197.303909,21.248235,36.177423,0.589729,613069.436871,0.852288,9.510588,9.175682,4.026860,0.067676,0.058896,32.000000,92.683446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089597,62.527457,107.694030,100.000000,24.631838,45.316456,43.895485,33.220537,47.341772,42.906131,34.236450,148.776270,62.302139,149.469588,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651209,49.328089,199.517715,164.881434,155.885535,162.300338,74.376004,14.329693,196.986577,0.632532,49.088487,49.630734,162.984174,202.380084,161.347666,197.370500,113.215581,191.826641,-0.000472,0.037358,94.950743,66.311110,197.269093,21.247204,36.204540,0.586982,613164.318485,0.852838,9.506232,9.148732,4.024829,0.067750,0.058522,32.000000,92.704922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072098,62.494749,107.648778,100.000000,24.641270,45.316456,43.895527,33.220537,47.341772,42.906590,34.236450,148.752007,62.019528,149.370965,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567062,49.328089,199.677914,164.881434,155.936908,162.299242,74.459135,14.326125,196.932670,0.631347,49.023633,49.538962,162.987243,202.327098,161.373668,197.238017,113.282935,191.805934,-0.000471,0.037356,95.047963,66.403922,197.333400,21.246236,36.175169,0.588824,613114.213359,0.851743,9.421567,9.039077,4.018386,0.067908,0.058781,32.000000,92.734242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087959,62.504037,107.654561,100.000000,24.633581,45.316456,43.894331,33.220537,47.341772,42.906841,34.236450,148.918270,62.186145,149.449958,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572436,49.289609,199.568563,164.884238,155.921193,162.291479,74.366504,14.315993,196.903579,0.639426,48.879690,49.633115,162.958295,202.287773,161.342782,197.325183,113.228225,192.155094,-0.000469,0.037342,95.181605,66.237459,197.412679,21.245014,36.204252,0.588463,613005.369794,0.852390,9.508932,8.963985,4.028440,0.069151,0.057564,32.000000,92.702907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045100,62.453721,107.607848,100.000000,24.672625,45.316456,43.896610,33.220537,47.341772,42.906894,34.236450,148.733009,62.168390,149.346929,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650200,49.231066,199.603556,164.863486,155.919007,162.288100,74.342347,14.328979,196.890579,0.640139,48.836694,49.623685,162.972011,202.320656,161.368177,197.351207,113.232685,192.233050,-0.000468,0.037361,95.277894,66.486984,197.343759,21.244277,36.190224,0.588247,613068.065034,0.853216,9.464871,9.149082,4.025797,0.068366,0.059254,32.000000,92.751522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071090,62.460238,107.605579,100.000000,24.678201,45.316456,43.896802,33.220537,47.341772,42.907229,34.236450,148.684694,61.790402,149.341972,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617664,49.190388,199.554182,164.853671,155.953872,162.298773,74.366187,14.323129,196.956804,0.641961,48.850010,49.615885,162.976994,202.198030,161.359264,197.431246,113.245520,191.939896,-0.000467,0.037366,95.244836,66.456466,197.426177,21.243719,36.214782,0.590978,612823.686018,0.851852,9.325590,9.173710,4.020196,0.067710,0.058169,32.000000,92.769505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072870,62.434399,107.583917,100.000000,24.698818,45.316456,43.895256,33.220537,47.341772,42.906964,34.236450,148.732375,61.893116,149.382176,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655520,49.190388,199.577395,164.853671,155.959622,162.310205,74.456235,14.323842,196.979255,0.639001,48.970455,49.612862,162.977899,202.404731,161.363929,197.347862,113.260499,191.940609,-0.000466,0.037357,95.355397,66.396412,197.303542,21.242976,36.156796,0.590203,612769.647240,0.852158,9.318680,9.051448,4.021837,0.064598,0.056080,32.000000,92.825244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070964,62.450901,107.615686,100.000000,24.689934,45.316456,43.896228,33.220537,47.341772,42.906803,34.236450,148.912469,62.684016,149.399210,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622269,49.207429,199.544943,164.862926,155.981752,162.314081,74.329479,14.326553,196.782409,0.641444,49.237017,49.600467,162.983036,202.314805,161.385238,197.431900,113.282511,191.960134,-0.000466,0.037350,96.103006,66.389159,197.302175,21.241732,36.133338,0.582449,612719.420715,0.850466,9.279391,9.036735,4.019239,0.067341,0.058120,32.000000,92.846556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058377,62.453286,107.592133,100.000000,24.735530,45.316456,43.897125,33.220537,47.341772,42.907181,34.236450,148.658959,61.704489,149.153144,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618839,49.264323,199.637207,164.892090,155.987552,162.311169,74.324417,14.324270,196.995373,0.642857,49.394357,49.586001,163.002127,202.369442,161.382944,197.386265,113.278324,192.151128,-0.000467,0.037360,96.550207,66.462672,197.291571,21.240769,36.237860,0.581311,612833.026778,0.851894,9.330495,9.050056,4.021252,0.068702,0.058225,32.000000,92.838230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067888,62.478364,107.566057,100.000000,24.696976,45.316456,43.896759,33.220537,47.341772,42.907888,34.236450,148.648835,62.211530,149.348423,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606524,49.331387,199.543475,164.924901,155.955707,162.305281,74.385189,14.329265,196.957057,0.642468,49.477170,49.616986,163.000376,202.309525,161.369914,197.385066,113.253063,192.391353,-0.000466,0.037368,96.505007,66.401508,197.286776,21.239894,36.184581,0.587521,612875.943925,0.852856,9.391394,9.097504,4.023416,0.066307,0.056869,32.000000,92.791772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036039,62.478503,107.529105,100.000000,24.748912,45.316456,43.897094,33.220537,47.341772,42.908179,34.236450,148.770377,62.184018,149.366283,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559518,49.410271,199.635714,164.961357,155.928023,162.299152,74.377296,14.327695,196.894852,0.642007,49.501554,49.560187,162.975535,202.319046,161.355922,197.330202,113.223730,192.190793,-0.000464,0.037368,95.909292,66.402225,197.204932,21.239238,36.188475,0.587814,613096.519052,0.852523,9.471244,9.212370,4.022525,0.066205,0.056775,32.000000,92.834091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.013096,62.491805,107.482886,100.000000,24.728183,45.316456,43.897681,33.220537,47.341772,42.909117,34.236450,148.754592,62.004268,149.266441,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662652,49.410271,199.620312,164.961357,155.909029,162.293811,74.296296,14.330121,196.886491,0.645731,49.400824,49.549618,163.019747,202.282655,161.359258,197.304759,113.242509,192.054464,-0.000463,0.037388,96.128108,66.375084,197.259079,21.238208,36.168948,0.590331,613382.916727,0.853668,9.598953,9.166899,4.028201,0.067349,0.058575,32.000000,92.850073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043370,62.521478,107.462434,100.000000,24.766890,45.316456,43.899098,33.220537,47.341772,42.910288,34.236450,148.592593,61.848582,149.292916,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618854,49.448751,199.599321,164.959114,155.871840,162.290293,74.388366,14.327695,196.872461,0.645933,49.254056,49.493100,163.012833,202.231790,161.407202,197.368013,113.255391,192.114559,-0.000463,0.037532,95.999448,66.302415,197.264485,21.237173,36.207948,0.590679,613172.321738,0.852600,9.491877,9.097240,4.019526,0.067211,0.058490,32.000000,92.857193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051082,62.533855,107.452743,100.000000,24.729665,45.316456,43.896960,33.220537,47.341772,42.911184,34.236450,148.776731,62.204561,149.264710,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590048,49.426488,199.591569,164.950421,155.912680,162.293364,74.432242,14.324984,196.870403,0.648121,49.033096,49.551303,163.009341,202.307690,161.395435,197.346396,113.206869,192.098952,-0.000462,0.037788,96.099188,66.321103,197.221310,21.236238,36.232686,0.587766,613256.204121,0.852453,9.575809,9.106789,4.022651,0.067102,0.057198,32.000000,92.857249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986148,62.516980,107.415032,100.000000,24.771098,45.316456,43.898261,33.220537,47.341772,42.911799,34.236450,148.864485,61.607277,149.302593,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674218,49.354475,199.590537,164.936399,155.913600,162.291883,74.324688,14.326411,196.870686,0.651253,48.907157,49.650030,163.038067,202.326079,161.406556,197.333807,113.244803,192.520724,-0.000463,0.038023,96.305750,66.265356,197.270869,21.235132,36.194317,0.593726,613406.221670,0.852463,9.583454,9.149486,4.024831,0.066405,0.057525,32.000000,92.877473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991377,62.556579,107.430159,100.000000,24.765904,45.316456,43.899247,33.220537,47.341772,42.912185,34.236450,148.649375,61.892529,149.311091,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630573,49.271744,199.600755,164.904990,155.918826,162.276328,74.371329,14.323842,196.901132,0.652232,48.835306,49.477389,163.003792,202.260719,161.395137,197.438478,113.254294,192.053082,-0.000465,0.038329,96.089214,66.372399,197.221474,21.233844,36.208795,0.589960,613039.843737,0.851911,9.424083,9.268850,4.017991,0.065459,0.056160,32.000000,92.800711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930562,62.538417,107.423812,100.000000,24.789640,45.316456,43.897604,33.220537,47.341772,42.912214,34.236450,148.742659,61.552325,149.225725,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565604,49.271744,199.509124,164.904990,155.939672,162.272356,74.350911,14.322700,196.943628,0.649679,48.753855,49.458867,162.973113,202.256316,161.374543,197.393659,113.215728,191.963137,-0.000464,0.038589,95.805476,66.429411,197.433417,21.233052,36.258884,0.593546,612999.643211,0.852806,9.462522,9.170209,4.020798,0.063987,0.054499,32.000000,92.796809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907797,62.539760,107.441440,100.000000,24.806092,45.316456,43.898910,33.220537,47.341772,42.911864,34.236450,148.701821,62.013952,149.365457,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656789,49.216773,199.645949,164.876947,155.932886,162.263388,74.384691,14.321702,196.944100,0.647740,48.640245,49.531290,162.990433,202.230690,161.397536,197.379458,113.252578,192.022211,-0.000463,0.038864,95.545667,66.261627,197.357202,21.232054,36.180127,0.589558,612999.079591,0.853382,9.454102,9.089919,4.025153,0.064830,0.056632,32.000000,92.810269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944016,62.614350,107.494433,100.000000,24.834074,45.316456,43.900749,33.220537,47.341772,42.911668,34.236450,148.769383,62.319601,149.406213,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670531,49.138991,199.551023,164.838248,155.925034,162.249863,74.380697,14.327838,196.957754,0.640234,48.605432,49.646746,162.969641,202.242045,161.397748,197.385432,113.237442,192.262924,-0.000464,0.039118,95.843111,66.396814,197.413265,21.231257,36.205099,0.585869,612624.697428,0.851078,9.304461,9.075128,4.020517,0.065561,0.057579,32.000000,92.789123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916415,62.619610,107.522922,100.000000,24.839432,45.316456,43.898848,33.220537,47.341772,42.911875,34.236450,148.761395,62.828917,149.363018,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681633,49.096115,199.635345,164.802633,155.953684,162.245102,74.361453,14.327695,196.951564,0.640765,48.756093,49.643680,162.966102,202.338291,161.404350,197.377303,113.254151,191.652588,-0.000463,0.039299,95.920916,66.304865,197.318327,21.230275,36.176160,0.580585,612445.742818,0.850605,9.212423,9.180097,4.017493,0.065663,0.057207,32.000000,92.798139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.935346,62.675101,107.545305,100.000000,24.850760,45.316456,43.898737,33.220537,47.341772,42.911285,34.236450,148.722905,62.578367,149.370847,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633782,49.096115,199.531687,164.802633,156.013060,162.252688,74.444282,14.330264,196.969333,0.642293,48.935638,49.619771,162.963650,202.428767,161.384605,197.396985,113.223626,192.127249,-0.000463,0.039328,95.632863,66.446286,197.410633,21.230009,36.301364,0.582877,612253.815055,0.850487,9.158034,8.935450,4.018293,0.067444,0.058563,32.000000,92.751951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944679,62.721337,107.569832,100.000000,24.859870,45.316456,43.898656,33.220537,47.341772,42.910941,34.236450,148.888564,62.689666,149.461209,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608416,49.126623,199.608496,164.829835,155.981819,162.245271,74.311774,14.324698,197.025220,0.649714,49.043268,49.515119,162.951551,202.341981,161.369850,197.372188,113.233356,192.234483,-0.000463,0.039323,95.497327,66.296478,197.443573,21.229445,36.231153,0.582151,612449.725802,0.850490,9.207677,9.143290,4.020078,0.063705,0.055678,32.000000,92.725940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925876,62.735042,107.582009,100.000000,24.877196,45.316456,43.900006,33.220537,47.341772,42.911213,34.236450,148.623549,62.026278,149.463412,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619159,49.188739,199.576782,164.871899,155.989183,162.243772,74.409163,14.327410,197.017308,0.654439,49.222575,49.572409,162.955495,202.369809,161.374178,197.436016,113.257167,192.142188,-0.000462,0.039320,95.534699,66.040434,197.432090,21.229338,36.240817,0.588839,612490.905367,0.852525,9.264517,9.173573,4.023682,0.066658,0.056611,32.000000,92.708680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967220,62.763718,107.644128,100.000000,24.871622,45.316456,43.900837,33.220537,47.341772,42.911261,34.236450,148.818325,62.342638,149.366401,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570656,49.270095,199.572438,164.919573,156.059101,162.249905,74.384751,14.323557,196.950204,0.660406,49.251818,49.578790,162.959265,202.393682,161.381714,197.377239,113.229999,192.307615,-0.000462,0.039310,95.302015,66.283901,197.429216,21.229304,36.268566,0.585779,612526.476614,0.851344,9.315479,9.115325,4.022172,0.067905,0.058396,32.000000,92.735841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969734,62.803081,107.641826,100.000000,24.917411,45.316456,43.900870,33.220537,47.341772,42.911946,34.236450,148.769503,62.494802,149.292523,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666667,49.297030,199.688540,164.943690,156.032701,162.248429,74.313813,14.323842,196.966180,0.666511,49.205913,49.573227,162.981693,202.279801,161.365100,197.316571,113.269634,192.103850,-0.000462,0.039306,95.508087,66.298072,197.452017,21.229033,36.192550,0.585016,612870.867844,0.852776,9.447205,9.204208,4.026020,0.066896,0.057631,32.000000,92.695977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.992498,62.815969,107.628456,100.000000,24.884592,45.316456,43.902436,33.220537,47.341772,42.912990,34.236450,148.627626,61.828113,149.323915,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685100,49.297030,199.596781,164.943690,156.020523,162.245362,74.504337,14.323557,196.937946,0.665370,49.148041,49.553774,162.990609,202.337251,161.389068,197.380173,113.255042,192.061285,-0.000462,0.039301,95.826519,66.274263,197.474411,21.228923,36.255494,0.590602,612674.379796,0.851814,9.374472,9.088548,4.020575,0.067788,0.057780,32.000000,92.675790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969969,62.830939,107.590321,100.000000,24.936317,45.316456,43.900559,33.220537,47.341772,42.913551,34.236450,149.008674,62.523048,149.562192,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580263,49.291533,199.666183,164.940325,156.008358,162.245987,74.470645,14.323985,196.929712,0.668872,49.124390,49.501898,163.007507,202.344040,161.380819,197.496316,113.256241,191.990051,-0.000461,0.039315,96.039944,66.120320,197.342517,21.229205,36.274372,0.583644,612684.076181,0.849270,9.355353,9.087251,4.017236,0.066402,0.057217,32.000000,92.684696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975392,62.829287,107.561717,100.000000,24.912202,45.316456,43.900318,33.220537,47.341772,42.913899,34.236450,148.941291,62.276461,149.600312,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626467,49.270919,199.540732,164.935277,156.001787,162.255931,74.329824,14.324556,196.851179,0.666955,48.927519,49.655322,163.039801,202.235501,161.419568,197.402033,113.259482,192.218506,-0.000460,0.039335,95.971965,66.389938,197.491725,21.229428,36.239609,0.587190,612798.901974,0.851639,9.458662,9.059458,4.027130,0.066571,0.056062,32.000000,92.657700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990390,62.832259,107.582070,100.000000,24.952071,45.316456,43.903061,33.220537,47.341772,42.914191,34.236450,148.659648,62.409476,149.437448,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644421,49.185990,199.630866,164.914525,156.009325,162.262859,74.393483,14.321987,196.874924,0.671288,48.765962,49.702135,163.028434,202.270118,161.417197,197.434016,113.270873,191.990828,-0.000460,0.039321,95.680780,66.364989,197.302014,21.229597,36.193650,0.585191,612732.199104,0.852374,9.390073,9.141486,4.020853,0.067742,0.057385,32.000000,92.607519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.996909,62.849289,107.585983,100.000000,24.938242,45.316456,43.902272,33.220537,47.341772,42.914318,34.236450,148.786966,62.147114,149.482255,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625247,49.185990,199.601534,164.914525,156.036755,162.265355,74.373758,14.327695,196.912993,0.676081,48.721109,49.650502,163.023213,202.270770,161.408583,197.457163,113.251093,191.847171,-0.000460,0.039311,95.637489,66.178918,197.365480,21.229681,36.209354,0.587532,612514.986215,0.851136,9.286512,9.045115,4.021215,0.067816,0.057459,32.000000,92.593337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981571,62.854763,107.579192,100.000000,24.961127,45.316456,43.902053,33.220537,47.341772,42.913799,34.236450,148.747517,61.972206,149.474308,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648889,49.132120,199.621720,164.902186,156.066231,162.260577,74.362784,14.331405,196.906897,0.672122,48.698313,49.591674,163.020491,202.285408,161.427654,197.418824,113.277981,192.365906,-0.000460,0.039310,96.022750,66.305472,197.441796,21.229463,36.260741,0.589341,612605.054756,0.851740,9.306411,9.011235,4.022177,0.067581,0.057370,32.000000,92.617220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.950721,62.833312,107.603074,100.000000,24.952695,45.316456,43.902755,33.220537,47.341772,42.913952,34.236450,148.725567,62.503312,149.355859,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704224,49.094466,199.665586,164.884238,156.071056,162.264245,74.394654,14.328551,196.970889,0.673406,48.657523,49.625693,162.993880,202.298047,161.393097,197.421023,113.266740,192.025633,-0.000462,0.039283,96.078611,66.341333,197.241194,21.229844,36.193650,0.584011,612376.624487,0.851262,9.228005,9.177964,4.020668,0.068397,0.057969,32.000000,92.635220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947419,62.806130,107.608454,100.000000,24.974949,45.316456,43.902490,33.220537,47.341772,42.913553,34.236450,148.789308,62.007276,149.424466,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654711,49.084847,199.629419,164.866010,156.044035,162.268049,74.426066,14.328409,197.003924,0.675197,48.793648,49.652190,163.007614,202.378473,161.392953,197.403115,113.252503,192.110865,-0.000462,0.039288,96.415204,66.554533,197.393115,21.229837,36.306196,0.588138,612266.694502,0.849775,9.132960,9.062244,4.017075,0.067984,0.057557,32.000000,92.619840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947260,62.787974,107.631485,100.000000,24.972314,45.316456,43.901383,33.220537,47.341772,42.913225,34.236450,148.852131,62.000232,149.419942,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539115,49.155482,199.546221,164.880032,155.996052,162.282526,74.418036,14.325126,196.990182,0.673708,49.288549,49.619669,163.028665,202.291361,161.426449,197.399670,113.271438,191.887534,-0.000462,0.039301,95.823122,66.342972,197.334522,21.230919,36.193271,0.588644,612368.573965,0.850354,9.174691,9.108298,4.020352,0.065163,0.056775,32.000000,92.644878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975563,62.794304,107.690682,100.000000,25.007247,45.316456,43.902771,33.220537,47.341772,42.913116,34.236450,148.836071,61.881377,149.615496,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597488,49.155482,199.620370,164.880032,155.919877,162.297439,74.348294,14.326982,196.841838,0.672610,49.461560,49.508631,162.999804,202.339697,161.388134,197.395658,113.244393,192.238398,-0.000464,0.039276,95.691172,66.299741,197.479630,21.231338,36.218784,0.590568,612389.445458,0.851817,9.250174,9.102443,4.026198,0.064636,0.055550,32.000000,92.630941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952319,62.746194,107.713937,100.000000,24.985380,45.316456,43.905837,33.220537,47.341772,42.913773,34.236450,148.696588,61.858120,149.418722,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548757,49.270919,199.516463,164.915927,155.906156,162.304463,74.418873,14.325983,196.857019,0.666641,49.598067,49.544505,163.009297,202.224696,161.393887,197.352937,113.242882,191.861946,-0.000465,0.039304,95.639575,66.317691,197.377310,21.231826,36.190801,0.590817,612728.684183,0.852657,9.304723,9.163996,4.024808,0.064591,0.055806,32.000000,92.667387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.951200,62.736697,107.729505,100.000000,25.023450,45.316456,43.904818,33.220537,47.341772,42.914920,34.236450,148.837746,61.999572,149.245394,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562060,49.384434,199.591773,164.955749,155.887448,162.313229,74.431115,14.329122,196.865716,0.670876,49.607759,49.472598,163.032454,202.238926,161.390032,197.298056,113.213242,191.907528,-0.000465,0.039297,95.371559,66.168257,197.347491,21.231500,36.167055,0.590000,613052.448707,0.853092,9.470783,9.024967,4.026669,0.065649,0.058369,32.000000,92.706165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968127,62.720266,107.764852,100.000000,24.995752,45.316456,43.906293,33.220537,47.341772,42.915222,34.236450,148.862230,62.766921,149.495630,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508704,49.455073,199.495718,164.992486,155.882129,162.304142,74.350061,14.315565,196.837613,0.673982,49.539714,49.519955,163.040157,202.166655,161.395120,197.331600,113.210436,192.011341,-0.000464,0.039303,95.008051,66.084784,197.199491,21.231052,36.208128,0.583047,613401.634640,0.853014,9.570474,9.071635,4.027108,0.067505,0.056720,32.000000,92.755428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962534,62.704167,107.778322,100.000000,25.044562,45.316456,43.906351,33.220537,47.341772,42.916688,34.236450,148.700122,62.033761,149.624348,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596842,49.455073,199.596568,164.992486,155.870630,162.293503,74.434829,14.329122,196.858688,0.678760,49.373697,49.564213,163.033916,202.224737,161.383980,197.319895,113.198588,192.217195,-0.000464,0.039302,94.831273,66.291754,197.240622,21.230594,36.220623,0.590389,613595.291276,0.855087,9.696573,9.113211,4.029508,0.068023,0.057999,32.000000,92.746133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949804,62.682970,107.810112,100.000000,25.009038,45.316456,43.907985,33.220537,47.341772,42.917872,34.236450,148.869658,62.221215,149.559005,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541414,49.471840,199.490464,165.010995,155.876616,162.289550,74.489978,14.321131,196.864752,0.676798,49.263576,49.505379,163.038185,202.199620,161.386755,197.321682,113.148572,192.117299,-0.000464,0.039309,94.949274,66.184442,197.198041,21.230507,36.169165,0.587863,613487.715167,0.852372,9.604985,9.201892,4.024381,0.068878,0.058614,32.000000,92.782650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910078,62.632481,107.820985,100.000000,25.055911,45.316456,43.906284,33.220537,47.341772,42.918650,34.236450,148.979956,61.712999,149.224623,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565330,49.431160,199.605273,165.004264,155.903581,162.284093,74.398194,14.329836,196.905818,0.680464,49.106283,49.575485,163.055399,202.142762,161.446473,197.304637,113.190349,191.977945,-0.000464,0.039263,95.172025,66.265840,197.257325,21.229933,36.182201,0.593082,613728.848177,0.852818,9.679334,9.214630,4.026741,0.069354,0.058704,32.000000,92.799128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949090,62.620299,107.865796,100.000000,25.021503,45.316456,43.907931,33.220537,47.341772,42.919305,34.236450,148.796389,62.413584,149.269155,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591253,49.368493,199.481048,164.977342,155.870500,162.284847,74.470624,14.323271,196.748074,0.674998,49.077487,49.516778,163.053582,202.214156,161.436759,197.268899,113.173312,192.072100,-0.000465,0.039245,95.395155,66.190013,197.254024,21.229346,36.146284,0.586319,613459.247218,0.853287,9.613803,9.120828,4.027115,0.066869,0.058691,32.000000,92.791394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956217,62.608642,107.876072,100.000000,25.063458,45.316456,43.907769,33.220537,47.341772,42.919738,34.236450,148.941248,62.706760,149.427810,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565370,49.321492,199.558733,164.950421,155.939904,162.277264,74.386966,14.326696,196.808702,0.679493,49.039537,49.630011,163.058822,202.147288,161.415702,197.239239,113.166284,191.988191,-0.000466,0.039250,95.932334,66.367248,197.283391,21.228446,36.227439,0.591963,613352.519789,0.852956,9.524652,9.172859,4.022531,0.065062,0.056805,32.000000,92.774505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933354,62.592723,107.905557,100.000000,25.067908,45.316456,43.907585,33.220537,47.341772,42.919679,34.236450,148.773933,62.479982,149.389769,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626402,49.321492,199.577395,164.950421,155.928267,162.266588,74.340507,14.331834,196.809753,0.677870,49.000725,49.541422,163.068477,202.189284,161.439658,197.266868,113.139100,191.869919,-0.000465,0.039242,95.820685,66.052209,197.175460,21.227778,36.209318,0.585373,613277.309497,0.853118,9.504092,9.148719,4.026173,0.064555,0.055526,32.000000,92.760835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944880,62.577126,107.942973,100.000000,25.072208,45.316456,43.908543,33.220537,47.341772,42.919698,34.236450,148.681014,61.744767,149.414985,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635479,49.294007,199.613801,164.949299,155.979574,162.260290,74.407154,14.321273,196.727607,0.682459,48.937052,49.609969,163.046550,202.142191,161.449632,197.184597,113.106855,192.067001,-0.000464,0.039021,95.636605,66.471437,197.174036,21.227831,36.170066,0.591698,613241.468623,0.852429,9.440714,9.131728,4.021597,0.065904,0.057530,32.000000,92.752898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938456,62.576514,107.954639,100.000000,25.076774,45.316456,43.907420,33.220537,47.341772,42.919840,34.236450,148.814307,62.217473,149.216716,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597908,49.258001,199.477048,164.937521,155.992726,162.259506,74.330603,14.328123,196.751291,0.680889,48.938298,49.506523,163.044473,202.090653,161.433269,197.195684,113.093801,192.082339,-0.000463,0.038779,96.186742,66.208260,197.026538,21.227484,36.151801,0.587114,613254.023357,0.851394,9.403808,9.237573,4.021595,0.066649,0.057095,32.000000,92.790056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.946127,62.556613,107.965345,100.000000,25.111910,45.316456,43.907551,33.220537,47.341772,42.920182,34.236450,148.661206,62.702652,149.416991,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570679,49.241510,199.516290,164.926864,155.973739,162.266124,74.366620,14.323842,196.762700,0.682571,49.025793,49.504192,163.039432,202.129429,161.438741,197.135990,113.104070,191.998396,-0.000462,0.038564,96.815760,66.136840,197.219842,21.226927,36.165234,0.582610,613262.181677,0.852898,9.406804,9.256353,4.021884,0.067601,0.058232,32.000000,92.836528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977103,62.562290,108.024938,100.000000,25.073570,45.316456,43.908716,33.220537,47.341772,42.920156,34.236450,148.733239,62.800230,149.609202,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580894,49.241510,199.523645,164.926864,155.941408,162.279452,74.324737,14.328123,196.846412,0.682734,49.132267,49.583519,163.046597,202.137624,161.456819,197.300153,113.104043,191.986027,-0.000461,0.038337,96.973716,66.300556,197.138302,21.226545,36.175457,0.582060,613252.443926,0.853000,9.418595,9.214744,4.024885,0.068672,0.058804,32.000000,92.871251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980054,62.597916,108.065828,100.000000,25.086603,45.316456,43.909690,33.220537,47.341772,42.920276,34.236450,148.649474,63.036546,149.442365,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
