OSU 80 Ton Compressor Load Stand
49.612369,49.266796,199.515469,164.928266,155.912517,162.271092,74.385632,14.324128,196.743046,0.685243,49.143028,49.585371,163.040739,202.136238,161.434790,197.223795,113.092377,192.130091,-0.000463,0.038077,96.719914,66.388529,197.205117,21.225512,36.181588,0.579834,613289.000840,0.853356,9.407984,9.210153,4.024204,0.067568,0.056943,32.000000,92.870227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970242,62.606867,108.075150,100.000000,25.072818,45.316456,43.909791,33.220537,47.341772,42.920756,34.236450,148.771263,62.494655,149.221437,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607998,49.287410,199.462885,164.939203,155.894095,162.262688,74.366693,14.328837,196.812150,0.689020,49.206211,49.544922,163.038826,202.093976,161.409947,197.295815,113.094161,191.955725,-0.000464,0.037709,96.688917,66.228740,197.131673,21.224576,36.169129,0.584530,613312.436992,0.852073,9.400586,9.275599,4.021486,0.067972,0.057283,32.000000,92.821137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997618,62.623987,108.106738,100.000000,25.105043,45.316456,43.909376,33.220537,47.341772,42.921336,34.236450,148.733386,62.273893,149.248424,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552358,49.318469,199.522154,164.934716,155.866727,162.266270,74.296523,14.327124,196.741303,0.688916,49.241954,49.525342,163.029055,202.084598,161.418195,197.234778,113.105847,192.128843,-0.000463,0.037440,96.766359,66.265906,197.084439,21.224110,36.074703,0.586954,613344.293156,0.852216,9.452671,9.120019,4.024161,0.066280,0.057355,32.000000,92.776518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003828,62.622710,108.135174,100.000000,25.087512,45.316456,43.909896,33.220537,47.341772,42.921667,34.236450,148.593046,61.948142,149.411799,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600735,49.330562,199.401459,164.927986,155.841995,162.267034,74.403275,14.327410,196.731619,0.685496,49.138934,49.497201,163.031131,202.173117,161.442074,197.127009,113.101979,191.971765,-0.000464,0.037159,96.324311,66.138121,197.146072,21.223151,36.178036,0.590417,613435.829199,0.854340,9.514590,9.261664,4.026492,0.065217,0.055444,32.000000,92.789129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.014853,62.626702,108.168225,100.000000,25.099979,45.316456,43.911541,33.220537,47.341772,42.922316,34.236450,148.806550,61.915493,149.216559,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607012,49.330562,199.500660,164.927986,155.817752,162.260188,74.370960,14.330835,196.728997,0.683142,48.940484,49.601824,163.034314,202.131039,161.461799,197.138257,113.080439,192.051586,-0.000464,0.036877,96.750227,66.391153,197.116376,21.221803,36.154488,0.589983,613412.474680,0.852224,9.476432,9.206890,4.020131,0.068210,0.059258,32.000000,92.743248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.042888,62.643230,108.197803,100.000000,25.072866,45.316456,43.910760,33.220537,47.341772,42.922819,34.236450,148.741920,61.928773,149.466165,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602154,49.264598,199.365462,164.931351,155.872860,162.256371,74.279191,14.322272,196.588377,0.676508,48.844059,49.637120,163.029678,201.997384,161.479327,197.148600,113.103307,192.101138,-0.000464,0.036619,96.894983,66.395986,197.061477,21.220292,36.125134,0.589978,613447.303859,0.852438,9.469914,9.258235,4.021622,0.064778,0.056338,32.000000,92.757755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073063,62.671962,108.216032,100.000000,25.092629,45.316456,43.910920,33.220537,47.341772,42.922627,34.236450,148.558383,62.338896,149.320611,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616696,49.196984,199.571008,164.904990,155.875902,162.249446,74.352523,14.326553,196.665388,0.673121,48.814356,49.724082,163.020870,202.078482,161.447200,197.175209,113.095305,191.918835,-0.000465,0.036548,96.580855,66.238871,197.137221,21.218495,36.138567,0.585726,613229.979036,0.853406,9.408993,9.253863,4.019290,0.067227,0.057751,32.000000,92.792404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086153,62.679294,108.188921,100.000000,25.069683,45.316456,43.911333,33.220537,47.341772,42.922918,34.236450,148.705046,61.737651,149.052436,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661843,49.149710,199.427469,164.880593,155.846937,162.235572,74.327789,14.318134,196.715642,0.667974,48.587721,49.524636,163.004731,202.048045,161.492286,197.047489,113.083061,191.863238,-0.000465,0.036542,96.272722,66.400995,197.190965,21.216993,36.142227,0.591569,613062.786757,0.852089,9.326281,9.193794,4.022255,0.065357,0.056999,32.000000,92.841704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086972,62.734532,108.178991,100.000000,25.114327,45.316456,43.910476,33.220537,47.341772,42.922573,34.236450,148.655578,62.029653,149.306527,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638043,49.072479,199.433305,164.841893,155.864788,162.229696,74.283733,14.322986,196.711505,0.667319,48.584425,49.621752,162.993583,202.044579,161.478111,197.124052,113.066553,191.793000,-0.000465,0.036543,96.113895,66.471679,197.131696,21.215496,36.158328,0.584319,612898.265516,0.851178,9.219868,9.194811,4.014989,0.066938,0.057279,32.000000,92.834514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084596,62.735905,108.139749,100.000000,25.145486,45.316456,43.910513,33.220537,47.341772,42.922261,34.236450,148.567466,61.927452,148.991972,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665567,49.072479,199.422988,164.841893,155.811541,162.229982,74.333634,14.324841,196.681980,0.670203,48.709124,49.589983,163.005067,202.069594,161.473833,197.111565,113.103246,191.884474,-0.000464,0.036554,96.017773,66.434329,197.226225,21.214257,36.152234,0.588939,612783.565421,0.852070,9.179617,9.175535,4.017751,0.068110,0.057319,32.000000,92.873264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087760,62.741604,108.146460,100.000000,25.108073,45.316456,43.911338,33.220537,47.341772,42.921604,34.236450,148.667268,62.432953,149.333435,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683519,49.038673,199.509275,164.812448,155.825272,162.227785,74.386720,14.329122,196.755559,0.672256,48.786052,49.669310,162.971117,202.042887,161.419522,197.163925,113.096511,191.885817,-0.000466,0.036552,96.091415,66.509180,197.144848,21.212966,36.208038,0.583859,612640.286672,0.850975,9.151060,9.173020,4.015317,0.067002,0.057860,32.000000,92.846170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093362,62.717950,108.123004,100.000000,25.148625,45.316456,43.910918,33.220537,47.341772,42.921250,34.236450,148.773441,61.988274,149.416441,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665003,49.057088,199.451332,164.803755,155.795666,162.217867,74.294630,14.327981,196.688879,0.679919,48.760393,49.665894,162.987083,202.044518,161.435144,197.208743,113.035804,191.545134,-0.000467,0.036527,96.558994,66.282771,197.151049,21.211768,36.158400,0.587969,612559.250643,0.849935,9.098636,9.180257,4.015603,0.067492,0.057737,32.000000,92.836597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067843,62.693491,108.115580,100.000000,25.143573,45.316456,43.910672,33.220537,47.341772,42.921144,34.236450,148.589259,61.944180,149.323325,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636090,49.065333,199.430277,164.791136,155.769550,162.206396,74.400554,14.325983,196.788539,0.681827,48.657071,49.633846,162.973252,202.061113,161.419782,197.172519,113.059361,192.082810,-0.000468,0.036536,96.796884,66.267541,197.198488,21.210516,36.137702,0.588462,612761.181693,0.851332,9.136256,9.113611,4.015933,0.068367,0.059167,32.000000,92.831198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070387,62.701497,108.148008,100.000000,25.152359,45.316456,43.911309,33.220537,47.341772,42.921227,34.236450,148.801107,62.002654,149.064553,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657538,49.065333,199.519405,164.791136,155.712950,162.199511,74.339071,14.327695,196.724877,0.678049,48.566197,49.572695,162.981291,202.074568,161.421825,197.200471,113.082312,192.232256,-0.000468,0.036558,96.785325,66.378702,197.127268,21.209392,36.168732,0.588138,612714.212614,0.850630,9.174500,9.290967,4.017848,0.063872,0.054876,32.000000,92.855081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068906,62.707120,108.176648,100.000000,25.126997,45.316456,43.912263,33.220537,47.341772,42.921233,34.236450,148.678141,61.461716,148.934380,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632931,49.023282,199.395808,164.772628,155.714808,162.202371,74.333721,14.318562,196.814623,0.677771,48.502738,49.529125,162.959517,202.057280,161.413537,197.174715,113.107570,191.455238,-0.000468,0.036557,96.438028,66.123719,197.054503,21.208066,36.146356,0.593250,612595.499297,0.850889,9.152245,9.323786,4.017908,0.067883,0.058102,32.000000,92.852635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.056422,62.665241,108.188147,100.000000,25.160407,45.316456,43.912411,33.220537,47.341772,42.920748,34.236450,148.667441,61.935376,149.593742,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657956,48.973536,199.608027,164.762252,155.732796,162.195037,74.358111,14.328409,196.793907,0.675757,48.516804,49.641957,162.922074,202.187490,161.393308,197.234596,113.087133,191.917915,-0.000468,0.036567,96.166376,66.477755,197.103834,21.207311,36.105752,0.581943,612427.663465,0.851078,9.126693,9.011469,4.016880,0.066920,0.057287,32.000000,92.838597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055250,62.661966,108.218039,100.000000,25.158383,45.316456,43.912898,33.220537,47.341772,42.920163,34.236450,148.716223,62.422315,149.253066,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621639,48.941105,199.492355,164.762252,155.754740,162.184329,74.332635,14.332119,196.713120,0.675822,48.665543,49.624875,162.952553,202.004621,161.409566,197.245314,113.114278,191.774055,-0.000468,0.036542,96.219502,66.347351,197.223061,21.206205,36.117904,0.584119,612359.916692,0.850421,9.060014,9.201625,4.019659,0.065675,0.056769,32.000000,92.873236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085265,62.685514,108.253278,100.000000,25.205465,45.316456,43.912561,33.220537,47.341772,42.919943,34.236450,148.665269,61.713513,149.615732,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677236,48.963642,199.562441,164.758606,155.755752,162.172853,74.413205,14.326839,196.734480,0.679762,48.719942,49.693829,162.929316,202.069471,161.406203,197.175657,113.105057,192.024247,-0.000468,0.036502,96.250585,66.297638,197.179765,21.204516,36.178595,0.590871,612207.876786,0.851270,9.065272,9.120730,4.020269,0.065808,0.056383,32.000000,92.853701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077394,62.650794,108.256716,100.000000,25.185056,45.316456,43.913669,33.220537,47.341772,42.919390,34.236450,148.826410,62.007202,149.417503,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633080,48.963642,199.429627,164.758606,155.750357,162.164046,74.312687,14.324841,196.763862,0.677240,48.855393,49.650734,162.918245,201.993918,161.389473,197.211308,113.063733,192.093585,-0.000469,0.036494,96.122246,66.467817,197.110872,21.203194,36.180127,0.587637,612179.170305,0.849285,9.030120,9.223408,4.017181,0.067091,0.057414,32.000000,92.884160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082165,62.645555,108.266796,100.000000,25.205125,45.316456,43.912574,33.220537,47.341772,42.919330,34.236450,148.625374,61.582332,149.449643,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601938,49.007066,199.575625,164.763374,155.745011,162.164820,74.409529,14.325269,196.742553,0.681023,48.928168,49.443243,162.914850,202.084537,161.373668,197.158931,113.100529,191.696522,-0.000470,0.036451,96.296026,66.114254,197.148990,21.202643,36.211103,0.591843,612330.578342,0.851228,9.075932,9.290618,4.018079,0.066871,0.056712,32.000000,92.894728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071759,62.631720,108.267652,100.000000,25.228264,45.316456,43.913839,33.220537,47.341772,42.919487,34.236450,148.819057,62.042199,149.443860,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601856,49.056538,199.503528,164.780760,155.722692,162.162500,74.412805,14.331120,196.748241,0.679203,48.947124,49.566861,162.944646,202.074079,161.381724,197.283756,113.084273,191.815009,-0.000471,0.036449,96.234326,66.244582,197.109646,21.202274,36.183030,0.588175,612337.314857,0.850821,9.151685,9.105497,4.023545,0.067330,0.057855,32.000000,92.858703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029983,62.637762,108.273945,100.000000,25.223362,45.316456,43.914851,33.220537,47.341772,42.919325,34.236450,148.825610,62.570737,149.454836,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593027,49.069181,199.538148,164.807681,155.720056,162.163199,74.380925,14.328979,196.732535,0.677777,48.772268,49.628558,162.945079,202.142232,161.385165,197.155470,113.059933,191.878165,-0.000473,0.036442,96.037128,66.337841,197.169342,21.202212,36.217144,0.583134,612487.577742,0.850891,9.201242,9.166038,4.022098,0.067600,0.058071,32.000000,92.843098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011353,62.630710,108.237953,100.000000,25.198539,45.316456,43.915162,33.220537,47.341772,42.919671,34.236450,148.761849,61.592016,149.377338,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604187,49.069181,199.481024,164.807681,155.751791,162.160922,74.400898,14.331976,196.795513,0.675684,48.625620,49.633342,162.965555,202.072815,161.394406,197.176394,113.084096,191.851778,-0.000474,0.036426,96.291782,66.421698,197.164344,21.201781,36.234290,0.592597,612604.389081,0.851457,9.223053,9.213974,4.023512,0.067653,0.058204,32.000000,92.862967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982517,62.597049,108.194331,100.000000,25.219956,45.316456,43.915681,33.220537,47.341772,42.919718,34.236450,148.801796,61.854085,149.567227,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639266,49.022457,199.552492,164.820581,155.745567,162.163939,74.371575,14.325126,196.723289,0.675195,48.504095,49.562329,162.954570,202.010187,161.372124,197.178997,113.097778,191.960340,-0.000474,0.036427,96.659375,66.186478,197.088152,21.200843,36.159879,0.589838,612506.568591,0.851004,9.211464,9.179955,4.021455,0.068263,0.058710,32.000000,92.813927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941684,62.593999,108.102033,100.000000,25.238570,45.316456,43.914568,33.220537,47.341772,42.919197,34.236450,148.743150,62.173600,149.611602,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632895,48.953473,199.569151,164.808522,155.760106,162.172320,74.299732,14.337114,196.622341,0.671662,48.494681,49.618012,162.969179,202.094425,161.373984,197.251613,113.066867,192.203639,-0.000475,0.036426,96.882881,66.472739,197.217777,21.200207,36.239447,0.584254,612330.075533,0.849816,9.126847,9.207358,4.019966,0.068509,0.057752,32.000000,92.803316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912580,62.572628,108.059822,100.000000,25.219307,45.316456,43.915230,33.220537,47.341772,42.918436,34.236450,148.599464,61.887760,149.380682,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602114,48.922416,199.548171,164.781040,155.822222,162.175227,74.377656,14.320560,196.761052,0.673216,48.478376,49.615590,162.980432,202.078034,161.406306,197.222346,113.101013,192.002623,-0.000477,0.036412,96.849863,66.296586,197.190291,21.199946,36.179027,0.589230,612333.622231,0.851399,9.065955,9.328556,4.020905,0.067197,0.058257,32.000000,92.867747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911333,62.577651,108.001602,100.000000,25.250394,45.316456,43.915647,33.220537,47.341772,42.918180,34.236450,148.755311,61.467292,149.180878,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654896,48.906201,199.579582,164.765897,155.810189,162.189556,74.348491,14.320988,196.769489,0.667837,48.545067,49.628851,162.965216,202.094445,161.388053,197.271505,113.077981,192.002562,-0.000480,0.036393,97.090894,66.540741,197.145035,21.200025,36.172230,0.593495,612205.847705,0.851034,9.066852,9.219380,4.022977,0.063935,0.056191,32.000000,92.854287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907774,62.569042,107.947447,100.000000,25.225678,45.316456,43.916656,33.220537,47.341772,42.917606,34.236450,148.696983,62.299865,149.324545,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622512,48.906201,199.533285,164.765897,155.852985,162.200991,74.287737,14.322272,196.763092,0.666468,48.745866,49.552653,162.975514,202.064252,161.387849,197.185270,113.102021,191.858562,-0.000482,0.036367,96.890481,66.453160,197.192330,21.200073,36.138928,0.585102,612231.023692,0.850399,8.995854,9.242388,4.019333,0.067311,0.058363,32.000000,92.842917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.904225,62.609002,107.900509,100.000000,25.274149,45.316456,43.915632,33.220537,47.341772,42.917139,34.236450,148.575474,62.588492,149.162900,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588914,48.952923,199.570747,164.766739,155.866594,162.211058,74.341260,14.325555,196.688414,0.664016,48.904584,49.534493,162.961943,202.172404,161.391162,197.133140,113.097057,192.149964,-0.000483,0.036600,96.521011,66.353692,197.162328,21.199807,36.193289,0.582686,612236.606788,0.851772,9.029460,9.164564,4.021023,0.068868,0.059058,32.000000,92.806319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865092,62.608925,107.874059,100.000000,25.230718,45.316456,43.916640,33.220537,47.341772,42.917225,34.236450,148.682520,61.768318,149.190949,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610478,49.025756,199.577017,164.787771,155.885264,162.223264,74.406768,14.333546,196.790872,0.665568,48.996434,49.575947,162.958153,202.139785,161.388493,197.183016,113.122846,191.809763,-0.000485,0.036839,96.220580,66.305652,197.050235,21.199948,36.179099,0.590979,612438.124462,0.851964,9.111068,9.278337,4.024503,0.066240,0.056434,32.000000,92.816540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878761,62.631906,107.860666,100.000000,25.283776,45.316456,43.917732,33.220537,47.341772,42.916968,34.236450,148.813536,61.713146,149.288353,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593828,49.071105,199.567432,164.819179,155.926154,162.212093,74.299630,14.324698,196.698508,0.665729,48.861918,49.604784,162.964557,202.069288,161.391903,197.160479,113.070620,192.068140,-0.000486,0.037140,96.453015,66.214637,197.066350,21.199604,36.206307,0.591470,612521.880755,0.851041,9.161509,9.125505,4.022880,0.067525,0.057988,32.000000,92.769574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880869,62.671703,107.773952,100.000000,25.245687,45.316456,43.916939,33.220537,47.341772,42.917415,34.236450,148.599260,62.316299,149.222578,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591002,49.062859,199.433733,164.816935,155.932231,162.220384,74.356251,14.323414,196.729421,0.665232,48.641471,49.618607,162.957362,202.133893,161.370787,197.190649,113.066909,191.945895,-0.000486,0.037352,96.933718,66.229198,197.132613,21.199509,36.115236,0.591198,612767.621891,0.851910,9.225036,9.270657,4.024090,0.068319,0.058878,32.000000,92.754865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883702,62.668278,107.753131,100.000000,25.288081,45.316456,43.918297,33.220537,47.341772,42.917751,34.236450,148.712501,61.929726,149.423286,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619087,49.062859,199.522705,164.816935,155.962970,162.235018,74.366094,14.311569,196.729507,0.662691,48.519752,49.535615,162.980107,201.928946,161.390572,197.168863,113.086332,191.610670,-0.000486,0.037577,97.038566,66.277631,197.072963,21.199434,36.149223,0.589362,612789.857321,0.852064,9.218835,9.232298,4.021571,0.065730,0.056067,32.000000,92.825654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.908481,62.659337,107.727766,100.000000,25.256899,45.316456,43.918726,33.220537,47.341772,42.917622,34.236450,148.732187,61.735450,149.402200,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675682,48.988652,199.514200,164.796183,155.964021,162.238103,74.360725,14.323842,196.749135,0.664021,48.602583,49.686284,162.956957,202.079196,161.382032,197.138109,113.097337,192.146946,-0.000486,0.037829,96.840141,66.305259,197.152947,21.199511,36.202972,0.591161,612740.694538,0.851492,9.189674,9.087593,4.021088,0.067676,0.057205,32.000000,92.851056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917738,62.638106,107.699098,100.000000,25.264469,45.316456,43.918355,33.220537,47.341772,42.916885,34.236450,148.721450,61.842419,148.931115,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650676,48.943304,199.580034,164.773188,155.973596,162.234493,74.295778,14.320703,196.724912,0.664834,48.687920,49.558392,162.928814,202.070511,161.379015,197.036368,113.082648,191.749090,-0.000487,0.038077,96.738063,66.311758,197.178360,21.199480,36.175259,0.589400,612506.925220,0.850315,9.056741,9.276930,4.016335,0.066718,0.057036,32.000000,92.803297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913571,62.607535,107.670806,100.000000,25.296133,45.316456,43.917245,33.220537,47.341772,42.916691,34.236450,148.591556,62.139777,149.096889,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581208,48.965566,199.443626,164.754120,155.976961,162.229136,74.382322,14.320274,196.654206,0.665780,48.768444,49.578594,162.942855,202.010717,161.398346,197.122155,113.085195,192.030252,-0.000486,0.038326,96.465379,66.318844,197.107611,21.199390,36.147997,0.586883,612462.185549,0.851407,9.037335,9.143029,4.019684,0.065259,0.055916,32.000000,92.788930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922477,62.595577,107.614548,100.000000,25.287520,45.316456,43.918042,33.220537,47.341772,42.916033,34.236450,148.764644,61.770593,149.587251,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610747,48.965566,199.536199,164.754120,155.989562,162.226709,74.334080,14.325555,196.756731,0.664548,48.705358,49.578351,162.913992,202.148755,161.372056,197.128087,113.061809,192.098380,-0.000485,0.038562,96.290412,66.280998,197.114522,21.199441,36.152505,0.590858,612576.287138,0.851766,9.131714,9.245513,4.022565,0.068216,0.058085,32.000000,92.745606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914604,62.560434,107.576310,100.000000,25.286818,45.316456,43.919940,33.220537,47.341772,42.915974,34.236450,148.668160,61.693777,149.388313,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643075,48.987278,199.540006,164.743463,155.967343,162.236620,74.282899,14.326411,196.716238,0.670434,48.676234,49.708833,162.944692,202.034304,161.375005,197.302190,113.076867,191.943015,-0.000486,0.038814,96.239629,66.181881,197.068389,21.200164,36.128795,0.591469,612604.748660,0.851742,9.101038,9.294332,4.022036,0.068756,0.057556,32.000000,92.761012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916617,62.567067,107.566421,100.000000,25.292285,45.316456,43.919550,33.220537,47.341772,42.915937,34.236450,148.565798,61.747775,149.135993,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627198,48.971062,199.573274,164.746548,155.961294,162.237389,74.410851,14.324270,196.825888,0.670115,48.580987,49.570082,162.909105,202.080929,161.373173,197.218723,113.077167,191.869701,-0.000486,0.038892,95.996143,66.206204,197.158922,21.201379,36.192280,0.590694,612596.878444,0.851816,9.089196,9.221266,4.019493,0.064958,0.055135,32.000000,92.754044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907529,62.516464,107.520218,100.000000,25.333266,45.316456,43.919096,33.220537,47.341772,42.915528,34.236450,148.821701,62.291868,149.383278,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600961,48.939181,199.531050,164.727760,155.937736,162.239023,74.372485,14.326553,196.790908,0.669261,48.625681,49.610213,162.940795,202.107024,161.358322,197.174883,113.101138,191.789221,-0.000487,0.038885,95.843065,66.253737,197.123679,21.202045,36.168912,0.585518,612571.654584,0.849871,9.072220,9.321510,4.019631,0.065564,0.056742,32.000000,92.733712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911885,62.550578,107.498630,100.000000,25.350197,45.316456,43.919725,33.220537,47.341772,42.915303,34.236450,148.744970,62.382476,149.326944,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619930,48.936158,199.560637,164.722712,155.911637,162.250867,74.351371,14.319133,196.808330,0.676293,48.662900,49.510203,162.943603,202.079379,161.350987,197.159150,113.069151,192.100447,-0.000486,0.038927,95.736950,66.224100,197.121316,21.202433,36.137071,0.585029,612476.539262,0.851490,9.084815,9.139538,4.022726,0.067498,0.057835,32.000000,92.717958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897545,62.535710,107.488302,100.000000,25.373451,45.316456,43.920624,33.220537,47.341772,42.914752,34.236450,148.702742,62.603679,149.219195,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606385,48.936158,199.415618,164.722712,155.945575,162.258956,74.406781,14.327552,196.685836,0.676315,48.637157,49.649060,162.923674,202.046536,161.347179,197.092437,113.080259,192.215462,-0.000485,0.038906,95.686135,66.306683,197.122231,21.202715,36.149439,0.582862,612599.269210,0.851425,9.062098,9.287762,4.021784,0.068230,0.057543,32.000000,92.689312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893336,62.518071,107.491530,100.000000,25.365880,45.316456,43.920480,33.220537,47.341772,42.914442,34.236450,148.813562,62.280716,149.445827,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583377,48.936708,199.482754,164.723273,155.980370,162.261290,74.379802,14.314281,196.736468,0.673574,48.537517,49.624580,162.918797,201.999015,161.323876,197.185264,113.098973,191.978877,-0.000485,0.038870,95.522063,66.213204,197.146159,21.202668,36.128344,0.585751,612616.439911,0.851092,9.076159,9.319573,4.019959,0.066482,0.056839,32.000000,92.742005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931560,62.541934,107.511158,100.000000,25.341981,45.316456,43.921084,33.220537,47.341772,42.914156,34.236450,148.759603,61.607644,149.084852,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609812,48.913621,199.437151,164.714299,156.044177,162.263578,74.270010,14.324128,196.704311,0.671901,48.503537,49.720194,162.935387,202.019952,161.333734,197.137743,113.100022,192.073446,-0.000485,0.038872,95.385316,66.306362,197.019768,21.202552,36.133284,0.592546,612589.962370,0.851853,9.100602,9.212553,4.023178,0.065767,0.056550,32.000000,92.768134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947442,62.583475,107.523741,100.000000,25.347735,45.316456,43.921945,33.220537,47.341772,42.913875,34.236450,148.540019,61.365091,149.367424,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656525,48.879267,199.504959,164.712336,156.079851,162.267398,74.398937,14.323699,196.809300,0.675695,48.504631,49.504374,162.912583,201.991798,161.331181,197.115638,113.073395,191.802528,-0.000485,0.038856,95.378339,66.249086,197.082972,21.202661,36.112116,0.594473,612515.884859,0.852564,9.050066,9.246811,4.020115,0.068360,0.058948,32.000000,92.786960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954175,62.582305,107.519999,100.000000,25.371240,45.316456,43.921625,33.220537,47.341772,42.913354,34.236450,148.797873,62.170445,149.161091,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606246,48.899605,199.527140,164.708691,156.058144,162.267401,74.351916,14.325840,196.717791,0.679341,48.695037,49.612099,162.891856,202.100602,161.338225,197.152656,113.106676,192.003333,-0.000487,0.038792,95.273066,66.216595,197.182845,21.202740,36.130742,0.586376,612474.071948,0.850135,8.967228,9.172253,4.017699,0.066128,0.057224,32.000000,92.816968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942020,62.601873,107.517320,100.000000,25.342092,45.316456,43.920753,33.220537,47.341772,42.912567,34.236450,148.703831,62.031487,149.290202,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612220,48.899605,199.494370,164.708691,156.021141,162.266637,74.246930,14.322700,196.723804,0.683015,48.912459,49.619842,162.924576,201.988189,161.339439,197.103883,113.115079,191.737702,-0.000487,0.038775,95.297218,66.261155,197.063700,21.202462,36.139270,0.587400,612361.916421,0.849535,8.951570,9.221976,4.015192,0.066847,0.057555,32.000000,92.838901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931313,62.625411,107.515044,100.000000,25.378513,45.316456,43.922245,33.220537,47.341772,42.912378,34.236450,148.493860,61.665824,149.247676,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575697,48.979582,199.432712,164.734770,155.961888,162.270254,74.352633,14.326696,196.693805,0.683630,49.110798,49.518741,162.896895,201.990554,161.304185,197.058985,113.058698,191.830174,-0.000487,0.038790,95.215979,66.354997,197.013690,21.202169,36.140118,0.591657,612439.125516,0.852766,9.033549,9.106341,4.021073,0.068723,0.058678,32.000000,92.779198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851209,62.581961,107.463869,100.000000,25.335770,45.316456,43.922393,33.220537,47.341772,42.912753,34.236450,148.705266,61.657607,149.431114,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524446,49.097764,199.370424,164.784686,155.939008,162.278603,74.397167,14.321702,196.530766,0.682330,49.255720,49.503188,162.904425,201.961422,161.318496,197.050731,113.091067,191.896353,-0.000486,0.038789,95.176286,66.136823,196.973126,21.201652,36.148105,0.592153,612843.429693,0.852460,9.151454,9.197280,4.022792,0.065308,0.055446,32.000000,92.786856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869106,62.663620,107.445165,100.000000,25.349548,45.316456,43.923557,33.220537,47.341772,42.912544,34.236450,148.794334,62.240584,149.075017,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552539,49.097764,199.470681,164.784686,155.998965,162.279475,74.345703,14.330977,196.585641,0.684254,49.189583,49.517337,162.888113,201.872352,161.283733,197.008668,112.996851,191.846698,-0.000487,0.038835,94.722724,66.053150,196.944549,21.201345,36.157012,0.587256,613090.577951,0.853256,9.322897,9.189636,4.025697,0.066330,0.056857,32.000000,92.767249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848960,62.634534,107.403616,100.000000,25.316546,45.316456,43.925145,33.220537,47.341772,42.913545,34.236450,148.691406,61.925838,149.477220,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553797,49.164552,199.342244,164.818898,156.063539,162.275000,74.344723,14.338398,196.439431,0.686088,49.038433,49.470828,162.920055,201.905378,161.325137,196.972085,113.038859,191.729566,-0.000484,0.038865,94.538005,66.236341,196.764990,21.200662,36.137702,0.590159,613348.039121,0.853313,9.293697,9.265301,4.025438,0.067915,0.059483,32.000000,92.805375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895145,62.652598,107.381490,100.000000,25.363873,45.316456,43.924855,33.220537,47.341772,42.914149,34.236450,148.689446,62.710575,149.275686,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570566,49.147786,199.413547,164.823665,156.117033,162.271849,74.425715,14.327695,196.537414,0.684229,48.799578,49.522501,162.910360,201.704182,161.316926,196.902710,113.002102,191.651608,-0.000483,0.038884,94.959368,66.219267,196.871109,21.198991,36.090101,0.582600,613338.261856,0.853437,9.359178,9.179521,4.022744,0.068167,0.057509,32.000000,92.801313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878174,62.648058,107.332569,100.000000,25.310168,45.316456,43.925207,33.220537,47.341772,42.914112,34.236450,148.851429,62.577413,149.357511,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582572,49.064234,199.367064,164.786369,156.157821,162.270403,74.448547,14.329408,196.492383,0.683837,48.581790,49.419117,162.901126,201.874860,161.314438,196.906052,112.992989,191.729391,-0.000483,0.038892,94.811418,66.374697,196.885058,21.197321,36.085053,0.583770,613381.598546,0.852131,9.324990,9.187132,4.022822,0.066880,0.056698,32.000000,92.798860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899938,62.634404,107.338505,100.000000,25.343062,45.316456,43.925148,33.220537,47.341772,42.914198,34.236450,148.897095,61.629434,149.277495,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559038,48.956496,199.425361,164.749072,156.196293,162.280385,74.358117,14.337542,196.500844,0.682431,48.245603,49.548105,162.902097,201.732132,161.306391,196.869041,112.953955,191.393087,-0.000482,0.038861,94.260475,66.316836,196.902003,21.195093,36.122845,0.592363,613215.013716,0.851434,9.228965,9.225324,4.020910,0.065876,0.056865,32.000000,92.736702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.902260,62.648046,107.393443,100.000000,25.297854,45.316456,43.926171,33.220537,47.341772,42.913456,34.236450,148.716234,61.984018,149.468762,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644392,48.849310,199.331295,164.698596,156.172611,162.292556,74.457329,14.327695,196.425786,0.679843,48.092592,49.708168,162.880445,201.832374,161.342203,196.895050,112.958049,191.602310,-0.000483,0.038863,94.013472,66.382786,196.859851,21.193568,36.143976,0.590426,613097.714448,0.853552,9.155908,9.115394,4.024597,0.066307,0.056495,32.000000,92.730382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906531,62.633094,107.428571,100.000000,25.315231,45.316456,43.926267,33.220537,47.341772,42.912290,34.236450,148.914658,61.847922,149.208140,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529225,48.849310,199.438201,164.698596,156.174768,162.292514,74.373177,14.327267,196.451998,0.681291,48.110583,49.536855,162.852860,201.808786,161.320577,196.892992,112.933365,191.559439,-0.000485,0.038846,94.004450,66.309174,196.863339,21.192287,36.131986,0.589228,612872.577045,0.849759,8.949861,9.212750,4.015183,0.066884,0.057025,32.000000,92.724529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889689,62.632032,107.417248,100.000000,25.305524,45.316456,43.924572,33.220537,47.341772,42.911004,34.236450,148.746353,61.847262,149.510461,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.506345,48.757516,199.341500,164.662421,156.189394,162.291737,74.364404,14.327695,196.436736,0.685345,48.099077,49.646441,162.847484,201.781815,161.301283,196.806553,112.973584,191.386669,-0.000484,0.038598,94.592045,66.217143,196.890035,21.191586,36.170283,0.590680,613089.619838,0.852918,9.069474,9.221401,4.026677,0.067305,0.058837,32.000000,92.764461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.920712,62.650311,107.445397,100.000000,25.313484,45.316456,43.927612,33.220537,47.341772,42.909732,34.236450,148.728808,62.549607,149.479895,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597563,48.705849,199.447031,164.636622,156.168350,162.293971,74.412722,14.331548,196.456443,0.685037,48.058163,49.527979,162.835719,201.835574,161.306786,196.867774,112.980422,191.783932,-0.000483,0.038362,94.570916,66.131968,196.825199,21.190065,36.186925,0.583915,612792.417234,0.853233,9.001469,9.116535,4.026585,0.066715,0.056778,32.000000,92.793682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.920978,62.663974,107.458638,100.000000,25.310406,45.316456,43.928566,33.220537,47.341772,42.909132,34.236450,148.825444,62.182037,149.306252,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576590,48.705849,199.338534,164.636622,156.164482,162.294003,74.413564,14.318705,196.472691,0.687248,48.124480,49.573451,162.826245,201.696333,161.295789,196.944895,112.951475,191.516270,-0.000481,0.038119,94.704334,66.399442,196.791960,21.188619,36.125747,0.586545,612569.117392,0.850825,8.855012,9.258276,4.021307,0.067137,0.058357,32.000000,92.831152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.918378,62.693585,107.483572,100.000000,25.335562,45.316456,43.926800,33.220537,47.341772,42.908003,34.236450,148.827127,62.444545,149.392995,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584573,48.656380,199.344870,164.609141,156.139417,162.291594,74.309653,14.329836,196.336402,0.686587,48.164428,49.654105,162.797118,201.925031,161.294797,196.832325,112.930306,191.811113,-0.000480,0.037986,95.297714,66.305536,196.700791,21.187108,36.131734,0.584066,612676.547903,0.851216,8.876794,9.187141,4.020820,0.067587,0.058142,32.000000,92.825258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884874,62.705456,107.494072,100.000000,25.316878,45.316456,43.927639,33.220537,47.341772,42.906863,34.236450,148.619305,61.642640,149.728203,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.506877,48.644562,199.318410,164.605216,156.138672,162.277440,74.436406,14.326982,196.434552,0.687562,48.359406,49.545666,162.818289,201.794149,161.260379,196.944371,112.945665,191.916651,-0.000480,0.037984,95.192279,66.366880,196.741174,21.185606,36.094104,0.591497,612627.330719,0.852122,8.819032,9.318550,4.020300,0.067361,0.057773,32.000000,92.821168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898765,62.746237,107.537748,100.000000,25.282657,45.316456,43.927784,33.220537,47.341772,42.905978,34.236450,148.872813,61.276097,149.152515,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
