OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, April 30, 2020
12:39:27 PM

1
Test Comments:
after oil separator installation
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.922268,49.999047,199.270498,164.185444,181.153774,175.031399,79.375473,14.315708,196.421154,1.416835,48.898586,50.054842,162.398051,201.476258,160.705051,196.485721,114.045636,189.999215,-0.000475,0.038735,90.899984,66.442838,196.314987,21.259781,38.454681,0.597475,660065.489843,0.858760,9.976210,7.722428,3.992788,0.070596,0.060545,32.000000,91.361603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932012,63.146277,107.054700,100.000000,28.423054,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.750946,65.752533,159.563520,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922991,49.999047,199.294631,164.185444,181.188491,175.030506,79.374106,14.308858,196.481476,1.416058,48.917901,50.115079,162.389561,201.518174,160.719109,196.463388,114.034861,190.096350,-0.000475,0.038749,90.913149,66.498227,196.255600,21.259054,38.465986,0.596774,659543.946013,0.857120,9.811868,7.523743,3.991615,0.070900,0.060403,32.000000,91.344478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907656,63.159404,107.088381,100.000000,28.461472,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.748212,65.946222,159.525400,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895685,49.906137,199.238224,164.150114,181.173219,175.016581,79.318752,14.311712,196.394767,1.416481,48.956248,50.054258,162.351115,201.448451,160.712550,196.336674,114.029226,189.957184,-0.000474,0.038752,90.923104,66.332498,196.339707,21.258985,38.447288,0.595066,659579.711094,0.857116,9.811121,7.571067,3.992041,0.069148,0.059408,32.000000,91.338697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899579,63.139559,107.107756,100.000000,28.438927,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.637503,65.716876,159.522607,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881278,49.906137,199.256864,164.150114,181.073894,175.011257,79.314264,14.313139,196.379360,1.415773,48.729490,50.060558,162.358533,201.525064,160.679742,196.364504,114.018815,190.369651,-0.000475,0.038725,90.913687,66.281325,196.340319,21.259285,38.444169,0.597092,659365.735773,0.857944,9.746429,7.524332,3.993095,0.071221,0.060895,32.000000,91.331660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.905714,63.130675,107.108399,100.000000,28.458252,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.628529,65.895305,159.625479,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889176,49.786015,199.284543,164.108055,181.207114,175.026517,79.417893,14.298155,196.483849,1.413568,48.851133,50.108600,162.381799,201.413855,160.702304,196.523255,114.074734,190.137067,-0.000475,0.038741,90.977600,66.394901,196.265945,21.259558,38.371416,0.595647,659413.757603,0.858242,9.761324,7.689874,3.994622,0.068672,0.059638,32.000000,91.400357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922745,63.156191,107.150042,100.000000,28.426048,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.835785,65.938152,159.636297,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.964237,49.761001,199.295145,164.093754,181.241570,175.047157,79.444996,14.312568,196.555628,1.412775,48.803263,49.989652,162.347665,201.684325,160.684647,196.469054,114.062412,189.723300,-0.000475,0.038770,90.970259,66.098449,196.355085,21.260062,38.502443,0.596752,659087.539927,0.856469,9.621234,7.587338,3.993860,0.070579,0.059316,32.000000,91.375574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924844,63.151192,107.128477,100.000000,28.488444,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.889992,65.733530,159.630908,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924189,49.761001,199.399268,164.093754,181.347167,175.055505,79.341008,14.315137,196.495437,1.414523,48.691145,49.999043,162.345930,201.606652,160.672002,196.517909,114.041429,190.063451,-0.000476,0.038801,90.999179,66.370554,196.332038,21.260377,38.492112,0.596171,658940.817457,0.855078,9.530470,7.403069,3.988756,0.068524,0.059571,32.000000,91.367811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929571,63.158462,107.108124,100.000000,28.493955,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.682017,65.824212,159.796997,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.976267,49.732964,199.360583,164.083380,181.362243,175.056214,79.417902,14.314566,196.546512,1.412952,48.656840,50.098209,162.320110,201.592055,160.660043,196.527932,114.055583,190.439313,-0.000478,0.038794,91.015636,66.363939,196.453836,21.260548,38.503868,0.596023,659105.920734,0.857002,9.571836,7.552122,3.994041,0.069203,0.059802,32.000000,91.368164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910544,63.140140,107.086201,100.000000,28.485164,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.835805,65.887529,159.639012,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895534,49.686785,199.276483,164.072164,181.306342,175.062631,79.420198,14.307431,196.496230,1.412671,49.036753,49.882504,162.302584,201.621779,160.684229,196.626243,114.080309,190.280201,-0.000480,0.038798,91.028387,66.015718,196.310952,21.260938,38.466833,0.594766,658940.029944,0.855118,9.490013,7.679282,3.989105,0.070656,0.061370,32.000000,91.381386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917734,63.162859,107.069764,100.000000,28.519913,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.840395,65.892884,159.819145,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855590,49.749456,199.348572,164.093754,181.230517,175.063514,79.366153,14.311284,196.553036,1.410110,49.296881,49.878560,162.307280,201.619761,160.668249,196.527094,114.062382,190.234755,-0.000481,0.038821,91.049551,66.029862,196.339442,21.261330,38.490561,0.595192,658841.297784,0.856678,9.506408,7.498854,3.992975,0.070498,0.060543,32.000000,91.405495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953677,63.193192,107.085100,100.000000,28.513210,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.732306,65.815042,159.804747,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861258,49.857483,199.284734,164.131888,181.202069,175.058773,79.527437,14.312854,196.436114,1.412488,49.374436,49.814505,162.326670,201.560986,160.671507,196.594996,114.069313,190.035865,-0.000480,0.038833,91.076352,66.279242,196.297775,21.261964,38.477706,0.596734,659137.525801,0.858052,9.631208,7.595600,3.998520,0.068526,0.059495,32.000000,91.370105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948136,63.189705,107.083336,100.000000,28.508026,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,159.054875,65.841747,159.819263,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866167,49.857483,199.312676,164.131888,181.156621,175.052658,79.400414,14.318419,196.508525,1.415010,49.348167,49.990142,162.314603,201.567040,160.648883,196.525266,114.053459,190.338202,-0.000479,0.038860,91.110502,66.293629,196.342336,21.262553,38.499072,0.596479,659328.221680,0.856439,9.733372,7.513858,3.996785,0.069802,0.059941,32.000000,91.378533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944748,63.190059,107.052643,100.000000,28.528786,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.800828,65.854807,159.794047,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820372,49.877824,199.230426,164.145347,181.084571,175.051316,79.440591,14.313995,196.485470,1.417291,49.437091,49.876723,162.314342,201.578926,160.636586,196.447664,114.056019,189.704159,-0.000479,0.038844,91.130425,66.094812,196.310664,21.263801,38.519049,0.596351,659361.276377,0.857685,9.728294,7.643412,3.996952,0.070344,0.060262,32.000000,91.370634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959832,63.198972,107.015850,100.000000,28.513015,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.881182,65.780852,159.830986,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801036,49.909160,199.279783,164.166938,181.080279,175.064597,79.458691,14.315280,196.444424,1.417560,49.498159,49.879469,162.311359,201.439950,160.651650,196.436888,114.058609,190.210673,-0.000481,0.038853,91.143133,65.854004,196.382433,21.264726,38.475668,0.597363,659434.927688,0.858169,9.796011,7.402251,3.998975,0.069296,0.059555,32.000000,91.430766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947805,63.209451,106.968745,100.000000,28.516895,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.917382,65.958401,159.815369,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874774,49.934999,199.219967,164.186566,181.072884,175.061573,79.453674,14.307716,196.330463,1.417293,49.410130,49.943378,162.310068,201.597274,160.646220,196.506903,114.057274,190.415976,-0.000482,0.038846,91.149420,66.149791,196.288396,21.265159,38.519626,0.596171,659589.703801,0.858484,9.847360,7.590317,4.001519,0.069837,0.059768,32.000000,91.430205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954270,63.211777,106.938762,100.000000,28.510067,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.907347,65.518417,159.791175,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835936,49.934999,199.227640,164.186566,181.085079,175.064643,79.386305,14.309857,196.391931,1.420681,49.598524,49.907508,162.330412,201.473017,160.666982,196.485900,114.061219,190.013606,-0.000481,0.038865,91.172367,66.211230,196.394958,21.264525,38.497701,0.599294,659549.999416,0.857176,9.796911,7.668822,3.994403,0.070576,0.059933,32.000000,91.411183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975959,63.268751,106.903759,100.000000,28.524520,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.772611,65.711594,159.805573,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790335,49.960838,199.309982,164.195258,181.009229,175.049996,79.453461,14.312283,196.363794,1.419516,49.587283,49.949569,162.337130,201.472018,160.693647,196.518966,114.053479,189.914006,-0.000479,0.038890,91.193858,66.219864,196.329510,21.263937,38.459134,0.597972,659587.107360,0.858661,9.837082,7.513574,3.997670,0.070346,0.059782,32.000000,91.366815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974254,63.296733,106.888399,100.000000,28.498262,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.906922,65.943068,159.914621,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848370,49.993275,199.210969,164.205072,180.946856,175.023914,79.435061,14.311998,196.316112,1.421165,49.402547,49.884309,162.332182,201.440582,160.676278,196.458542,114.036776,190.238570,-0.000478,0.038895,91.207008,66.042174,196.285335,21.264031,38.521123,0.596535,659674.233342,0.858797,9.910117,7.483825,4.002985,0.070734,0.060163,32.000000,91.395418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973763,63.303348,106.858433,100.000000,28.553136,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.870122,65.897947,159.799594,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863494,49.933900,199.313437,164.182640,180.904439,175.009882,79.378872,14.309714,196.480045,1.418238,48.989946,50.005965,162.332913,201.509081,160.667984,196.477609,114.035036,190.197762,-0.000478,0.038916,91.242268,66.179887,196.329715,21.264383,38.482700,0.596735,659723.926635,0.859114,9.925657,7.592707,4.001367,0.069101,0.058754,32.000000,91.433703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981220,63.347662,106.834800,100.000000,28.528700,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.757744,65.624140,159.806753,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904766,49.824497,199.262010,164.133571,180.950040,175.009491,79.464481,14.316564,196.428874,1.419195,48.948252,49.896835,162.338245,201.569589,160.696269,196.488370,114.032415,190.286232,-0.000477,0.038902,91.246840,66.330653,196.364791,21.265067,38.484197,0.598473,659435.435454,0.857943,9.807476,7.609036,3.997181,0.070408,0.060180,32.000000,91.447204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998338,63.350675,106.846877,100.000000,28.556686,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.928961,66.066985,159.841844,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841923,49.824497,199.329085,164.133571,180.955274,175.007371,79.367918,14.307288,196.322516,1.415684,49.133405,49.847924,162.319084,201.519866,160.688727,196.458070,114.049018,190.004181,-0.000477,0.038932,91.265388,65.984538,196.322068,21.265365,38.464994,0.593708,659140.885914,0.855968,9.655404,7.644920,3.992845,0.068995,0.060308,32.000000,91.436307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986684,63.356509,106.826620,100.000000,28.557389,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.735836,65.941160,159.652072,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901430,49.837966,199.289853,164.127682,180.864667,174.995401,79.361074,14.313425,196.379318,1.420568,49.333293,50.004803,162.293378,201.475280,160.696817,196.442367,114.056535,189.979302,-0.000476,0.038974,91.283522,66.177063,196.309114,21.265161,38.496764,0.595645,659152.934634,0.858199,9.720386,7.522230,3.999225,0.071133,0.060470,32.000000,91.399497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000606,63.361323,106.823856,100.000000,28.543043,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.722147,65.897653,159.797312,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810734,49.868478,199.291990,164.130486,180.870527,174.997264,79.395227,14.316421,196.432981,1.420697,49.255105,49.898641,162.330217,201.572871,160.695371,196.456121,114.064011,190.389094,-0.000476,0.038983,91.301615,66.113900,196.326143,21.265283,38.506410,0.595305,659032.774667,0.857110,9.672322,7.505349,3.993670,0.069835,0.060365,32.000000,91.390976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039304,63.371843,106.813095,100.000000,28.577672,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.790455,66.078430,159.902111,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778034,49.858857,199.286016,164.132169,180.857522,175.020112,79.488428,14.310570,196.432523,1.419850,49.289406,49.978395,162.286400,201.396098,160.668764,196.504867,114.058558,190.119447,-0.000475,0.038991,91.324228,66.105599,196.272650,21.266375,38.475993,0.594708,659217.884933,0.858556,9.796641,7.651985,4.000985,0.069918,0.059989,32.000000,91.353810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.032348,63.379896,106.812768,100.000000,28.558227,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.976856,65.768527,159.782245,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906042,49.858857,199.247722,164.132169,180.881920,175.032179,79.421345,14.313710,196.327958,1.416188,49.447825,49.984946,162.293136,201.473282,160.658590,196.510778,114.045527,190.114750,-0.000475,0.039007,91.326632,66.181432,196.240057,21.267403,38.501416,0.597906,659335.740578,0.858264,9.820873,7.556058,4.003493,0.069799,0.059971,32.000000,91.376871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039804,63.378620,106.808780,100.000000,28.591576,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.842689,65.946222,159.803252,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851317,49.890194,199.237956,164.154040,180.825191,175.033709,79.479667,14.315993,196.386300,1.414957,49.360299,49.881482,162.293175,201.501334,160.652234,196.413481,114.027305,189.989380,-0.000476,0.039030,91.395788,66.052541,196.268120,21.268206,38.463606,0.594894,659254.074410,0.856602,9.688445,7.567324,3.992457,0.069398,0.060161,32.000000,91.368299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040262,63.432612,106.820244,100.000000,28.549119,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.959333,65.905650,159.817414,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842597,49.902288,199.148204,164.172265,180.781963,175.032186,79.485917,14.315993,196.410815,1.413506,49.207757,50.003473,162.342622,201.383743,160.686740,196.359698,114.063201,189.670897,-0.000476,0.039047,91.456951,66.252488,196.279215,21.268444,38.507167,0.595421,659404.348692,0.858037,9.791128,7.509396,3.997502,0.071043,0.061521,32.000000,91.399859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060095,63.473488,106.867968,100.000000,28.521001,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.971834,65.665519,159.784173,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822364,49.867653,199.188198,164.158245,180.737687,175.038297,79.353989,14.317135,196.291504,1.411633,49.112393,49.970340,162.320651,201.481437,160.649678,196.353669,114.030977,190.073937,-0.000476,0.039036,91.441792,66.213607,196.256698,21.269001,38.511188,0.597973,659363.866019,0.857220,9.797480,7.382536,3.995542,0.068922,0.060121,32.000000,91.423064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051563,63.488735,106.830311,100.000000,28.547470,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.707977,65.817903,159.788028,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837955,49.822848,199.196389,164.128523,180.747355,175.052725,79.442433,14.314138,196.293410,1.410666,48.957864,49.868256,162.310459,201.394609,160.624797,196.261523,114.003113,189.950795,-0.000475,0.039021,91.479776,66.189048,196.254680,21.268847,38.499036,0.596854,659455.250045,0.858979,9.783780,7.566518,3.997968,0.071613,0.061540,32.000000,91.409863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043191,63.515433,106.855525,100.000000,28.508744,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.884867,66.045782,159.835196,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832158,49.822848,199.160051,164.128523,180.781649,175.065914,79.434167,14.315422,196.346668,1.407041,48.764019,49.889358,162.291953,201.441886,160.625058,196.311864,113.996192,190.052309,-0.000475,0.039020,91.479157,66.181021,196.231980,21.268482,38.477471,0.594613,659476.890922,0.857688,9.722841,7.548041,3.996881,0.069721,0.059689,32.000000,91.389812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055941,63.516559,106.856504,100.000000,28.556789,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.868333,65.884741,159.815919,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883785,49.759352,199.290903,164.113943,180.747590,175.077087,79.417085,14.316564,196.321986,1.400905,48.544874,49.954825,162.308900,201.549039,160.632262,196.411770,114.014242,190.269092,-0.000474,0.039038,91.484285,66.214017,196.293328,21.268364,38.491319,0.596093,659560.628320,0.857953,9.728839,7.593167,3.996617,0.069446,0.059993,32.000000,91.390518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073452,63.535859,106.826169,100.000000,28.537423,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.834170,65.900735,159.785982,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818154,49.662047,199.107966,164.082819,180.689203,175.083280,79.390174,14.306860,196.371283,1.398609,48.588573,49.889567,162.293079,201.506064,160.637846,196.493660,114.014768,189.790887,-0.000474,0.039038,91.521040,66.117408,196.128623,21.268340,38.496151,0.595600,659335.146237,0.857053,9.611947,7.656649,3.995104,0.070613,0.060517,32.000000,91.381748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078373,63.527431,106.812777,100.000000,28.592863,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.780349,66.084373,159.901246,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925866,49.602950,199.300080,164.055341,180.632429,175.104769,79.479171,14.309143,196.454304,1.397159,48.601584,49.985415,162.290559,201.390104,160.655630,196.405490,114.055713,189.965389,-0.000473,0.039030,91.544286,66.268834,196.313644,21.269025,38.407405,0.594094,659206.870348,0.858395,9.582529,7.476174,3.996695,0.069537,0.059572,32.000000,91.433866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.092199,63.498698,106.779268,100.000000,28.587570,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.958342,65.732870,159.780396,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853920,49.588382,199.330033,164.060668,180.570230,175.101815,79.401425,14.314138,196.418113,1.395148,48.752646,50.033618,162.290038,201.498990,160.658117,196.370392,114.050685,190.104241,-0.000475,0.039001,91.547608,66.515759,196.338054,21.270005,38.537116,0.596500,658878.631231,0.855343,9.412054,7.500934,3.991920,0.070327,0.060155,32.000000,91.478085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114469,63.523625,106.790509,100.000000,28.554486,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.802851,65.706238,159.797391,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826595,49.588382,199.274632,164.060668,180.602261,175.107834,79.372063,14.312711,196.403938,1.393211,48.797245,49.975825,162.259309,201.450755,160.639738,196.451106,114.032332,190.037518,-0.000475,0.039001,91.554243,66.221109,196.324390,21.270501,38.457890,0.597164,658978.375103,0.858146,9.484801,7.509457,3.994606,0.070279,0.060215,32.000000,91.451975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102893,63.457192,106.783144,100.000000,28.617669,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.744126,65.877844,159.812812,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899582,49.586733,199.381586,164.051135,180.616154,175.113339,79.470710,14.310856,196.477591,1.395182,49.059790,49.860101,162.270030,201.570567,160.643710,196.430998,114.043025,190.039091,-0.000475,0.039055,91.584865,66.036622,196.404278,21.271228,38.496115,0.596169,659069.976942,0.858372,9.500131,7.551462,3.999363,0.068547,0.059172,32.000000,91.483989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105204,63.460354,106.781593,100.000000,28.594565,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.941420,65.784888,159.702308,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889732,49.649128,199.290892,164.059546,180.554344,175.115596,79.345411,14.314709,196.400542,1.397498,49.193138,49.923569,162.262630,201.535278,160.638928,196.463861,114.062966,190.212225,-0.000473,0.039045,91.607615,66.348890,196.456915,21.272034,38.414581,0.596478,658952.925408,0.855937,9.422997,7.541358,3.995656,0.070667,0.060839,32.000000,91.485421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123599,63.457964,106.775840,100.000000,28.648939,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.690821,65.786355,159.618831,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882896,49.694757,199.289957,164.070201,180.506303,175.111380,79.386255,14.313282,196.539181,1.398862,49.034745,50.010832,162.247279,201.409084,160.645360,196.546205,114.053577,190.085266,-0.000474,0.039040,91.612526,66.268889,196.390225,21.272679,38.476804,0.596502,659056.711781,0.857638,9.495574,7.586543,3.994627,0.070801,0.060600,32.000000,91.511404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122395,63.441279,106.782286,100.000000,28.611687,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.772510,66.131035,159.672017,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949175,49.694757,199.208139,164.070201,180.337838,175.109279,79.396088,14.316421,196.431020,1.394228,48.931307,49.928043,162.244173,201.449083,160.599369,196.438519,114.022516,190.089548,-0.000474,0.039020,91.630746,66.188554,196.358285,21.272811,38.461388,0.593533,659180.340611,0.857416,9.548270,7.548180,3.995156,0.070615,0.061064,32.000000,91.499377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094034,63.421508,106.732670,100.000000,28.629287,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.792175,65.804550,159.624889,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892272,49.669194,199.291735,164.048892,180.263927,175.101685,79.384780,14.318134,196.422109,1.393607,49.067093,49.937227,162.270378,201.488796,160.634280,196.301211,114.072728,190.083098,-0.000472,0.038998,91.646541,66.315723,196.378435,21.272593,38.462362,0.595585,659187.869049,0.856036,9.479782,7.580852,3.988217,0.070649,0.060548,32.000000,91.530238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106835,63.430632,106.731578,100.000000,28.642379,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.769560,66.078430,159.663166,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861724,49.678814,199.163285,164.040199,180.249125,175.096977,79.347749,14.312140,196.424123,1.393961,49.019745,49.818502,162.250929,201.577071,160.599369,196.359757,114.040758,189.964468,-0.000471,0.038980,91.675499,66.375399,196.458426,21.272665,38.493897,0.593827,659009.112867,0.857144,9.513014,7.528214,3.994441,0.070421,0.058890,32.000000,91.521729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091957,63.439909,106.699740,100.000000,28.638578,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.695498,66.008438,159.655613,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907190,49.671942,199.248918,164.027582,180.312862,175.091617,79.407546,14.316136,196.445443,1.394300,48.977846,49.870742,162.244433,201.493811,160.616180,196.400260,114.050177,190.148029,-0.000470,0.038962,91.701197,66.195620,196.263041,21.272707,38.540632,0.594507,659158.193333,0.858128,9.554221,7.515542,3.994312,0.070194,0.059996,32.000000,91.540697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102630,63.413852,106.708441,100.000000,28.661045,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.815092,65.671315,159.613441,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934685,49.671942,199.248958,164.027582,180.302648,175.093878,79.418725,14.316421,196.373653,1.391720,48.974096,49.966378,162.251304,201.464087,160.617800,196.443734,114.058908,190.055594,-0.000469,0.038966,91.745504,66.185940,196.231021,21.272541,38.462596,0.597225,659035.241332,0.856571,9.500344,7.575191,3.992389,0.070402,0.059813,32.000000,91.493399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095696,63.448273,106.681438,100.000000,28.632275,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.837450,65.637052,159.604983,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920027,49.660673,199.211250,164.016366,180.261566,175.098451,79.336880,14.313139,196.453397,1.389910,48.984359,49.905593,162.214634,201.559966,160.579173,196.498309,114.044420,189.764518,-0.000469,0.038955,91.747227,66.327718,196.339503,21.273385,38.456195,0.597253,658975.660294,0.855938,9.471934,7.531686,3.990192,0.068818,0.059364,32.000000,91.433615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069238,63.394452,106.638182,100.000000,28.665747,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.673760,65.963097,159.718122,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872259,49.656824,199.430495,164.006272,180.230272,175.094328,79.475084,14.319561,196.480412,1.384184,49.223149,49.890735,162.234230,201.454016,160.611221,196.524614,114.025490,190.192917,-0.000470,0.038972,91.780226,66.128802,196.444799,21.273118,38.447414,0.594371,659025.624323,0.857096,9.475808,7.436590,3.990608,0.070315,0.060287,32.000000,91.480977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094246,63.433849,106.646945,100.000000,28.660164,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.950168,66.029788,159.725479,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818343,49.730490,199.261347,164.025058,180.213623,175.084731,79.408229,14.310000,196.432770,1.382015,49.466201,49.790209,162.218166,201.446901,160.601143,196.447743,114.051643,189.736892,-0.000469,0.038974,91.818959,66.110092,196.294595,21.272172,38.487839,0.594731,659141.642777,0.856486,9.521336,7.616760,3.998826,0.070652,0.060313,32.000000,91.505778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115100,63.412188,106.623184,100.000000,28.715956,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.816459,65.686208,159.794598,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963798,49.801683,199.333884,164.060948,180.197955,175.075618,79.438024,14.314424,196.395190,1.384515,49.455001,50.030979,162.207667,201.563045,160.566173,196.572771,114.045127,190.295029,-0.000470,0.038989,91.804270,66.208609,196.368361,21.271995,38.496439,0.598151,659244.030674,0.858367,9.650778,7.418959,3.999759,0.069306,0.060114,32.000000,91.539160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084374,63.399654,106.590751,100.000000,28.689377,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.876049,66.033163,159.860215,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777263,49.801683,199.283203,164.060948,180.157623,175.048015,79.370335,14.311569,196.342324,1.381160,49.144907,49.885992,162.224133,201.529692,160.562362,196.455995,114.054233,190.058577,-0.000471,0.039014,91.848551,66.214249,196.271527,21.272120,38.481817,0.593721,659216.491426,0.855398,9.571606,7.635515,3.989566,0.070191,0.059855,32.000000,91.502364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084735,63.387889,106.553776,100.000000,28.695856,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.740670,65.722305,159.610609,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985197,49.763475,199.292606,164.053658,180.123084,175.039211,79.427282,14.319989,196.471361,1.380489,49.023635,50.020464,162.239128,201.547082,160.569866,196.522761,114.047940,189.778714,-0.000471,0.038987,91.867478,66.075812,196.314374,21.272459,38.456394,0.598314,659324.165375,0.859555,9.764497,7.537484,4.003499,0.069648,0.059018,32.000000,91.472436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089698,63.369466,106.548225,100.000000,28.711092,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.854563,65.873222,159.621702,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805144,49.720595,199.248628,164.043844,180.178958,175.035981,79.333305,14.324698,196.520852,1.379495,48.999759,50.058310,162.250205,201.490794,160.586984,196.551102,114.072605,190.218623,-0.000471,0.038996,91.893428,66.284063,196.287756,21.272962,38.494239,0.594656,658938.678041,0.854837,9.511305,7.438418,3.987033,0.069021,0.059529,32.000000,91.530112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121479,63.388081,106.544848,100.000000,28.696904,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.666609,66.023845,159.640349,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942167,49.682662,199.271571,164.023656,180.246121,175.042641,79.377756,14.318134,196.448912,1.374911,48.958249,49.827582,162.240243,201.482599,160.580010,196.417251,114.075286,189.827790,-0.000472,0.038898,91.913055,66.220814,196.331934,21.273133,38.423903,0.595025,659000.463428,0.859168,9.654543,7.579311,4.000563,0.068784,0.060364,32.000000,91.498867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129562,63.383673,106.543970,100.000000,28.682042,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.755513,65.861556,159.649279,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860699,49.682662,199.344328,164.023656,180.222028,175.052465,79.385187,14.319704,196.347353,1.368915,49.234665,49.917842,162.230415,201.605347,160.583703,196.343851,114.082408,189.998314,-0.000476,0.038562,91.948069,66.397174,196.232509,21.273150,38.426283,0.595037,658734.619020,0.856012,9.474925,7.429554,3.990047,0.070553,0.060071,32.000000,91.568494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131563,63.383178,106.557122,100.000000,28.668743,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.770374,65.805724,159.597155,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827137,49.686785,199.196299,164.020011,180.200746,175.061431,79.400984,14.311712,196.328902,1.369458,49.181010,49.882724,162.190558,201.473241,160.547524,196.406592,114.049669,190.211187,-0.000475,0.038291,91.961353,66.181558,196.176875,21.273526,38.451976,0.595852,658895.595593,0.856961,9.521439,7.608011,3.991789,0.068978,0.059843,32.000000,91.558387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140625,63.371809,106.581404,100.000000,28.729497,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.801967,65.835438,159.538382,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791053,49.731040,199.236865,164.023656,180.266902,175.085634,79.423220,14.309001,196.288109,1.367871,49.199918,49.909576,162.198440,201.534136,160.567460,196.264208,114.053908,190.171093,-0.000476,0.038026,91.984175,66.039667,196.239264,21.274364,38.407748,0.596405,659066.240194,0.858058,9.597972,7.599451,3.997747,0.070479,0.060585,32.000000,91.549785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194621,63.409031,106.599606,100.000000,28.678951,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.846440,65.790023,159.541805,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777496,49.728291,199.087343,164.021413,180.260411,175.077585,79.347805,14.312426,196.264240,1.368205,49.126475,49.896432,162.202493,201.362725,160.539172,196.263885,114.037417,190.056169,-0.000478,0.037789,91.996726,66.285675,196.281031,21.274894,38.472693,0.597450,659291.446403,0.858734,9.679575,7.580134,4.001459,0.070801,0.060596,32.000000,91.528015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.171277,63.403509,106.610431,100.000000,28.700777,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.695610,65.744169,159.615408,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907049,49.720869,199.119215,164.008796,180.236204,175.048110,79.334469,14.318847,196.313809,1.369649,49.199008,50.025494,162.198035,201.436341,160.552760,196.326697,114.026622,189.874864,-0.000477,0.037565,92.025137,66.219730,196.193800,21.275122,38.456520,0.597657,659324.368560,0.859764,9.690864,7.553392,3.999545,0.069369,0.059391,32.000000,91.541629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196664,63.428653,106.583629,100.000000,28.683698,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.668939,65.918563,159.542041,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862397,49.720869,199.015454,164.008796,180.220144,175.052059,79.316013,14.313567,196.259171,1.369838,49.004061,50.055626,162.203761,201.414588,160.549846,196.203583,114.037164,190.082286,-0.000476,0.037312,92.037491,66.222945,196.197983,21.274539,38.403150,0.594652,659053.357501,0.857267,9.549417,7.495946,3.989801,0.070807,0.060139,32.000000,91.538682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205076,63.460124,106.615746,100.000000,28.654769,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.632026,65.773516,159.516470,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913405,49.723618,199.113597,164.007674,180.239720,175.062411,79.407298,14.315565,196.217204,1.368083,48.816548,50.048040,162.151679,201.365701,160.528502,196.291308,113.992738,190.389381,-0.000476,0.037078,92.052939,66.352850,196.136838,21.274067,38.433225,0.596231,659099.081270,0.858339,9.595579,7.563471,3.991293,0.071267,0.060359,32.000000,91.512544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179847,63.465249,106.602779,100.000000,28.630052,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.814597,65.768893,159.603646,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825617,49.654625,199.002448,163.990290,180.261674,175.071904,79.319384,14.316421,196.196487,1.365117,49.157454,49.842925,162.168376,201.287620,160.527178,196.167486,114.003999,189.860194,-0.000475,0.036837,92.074068,65.984850,196.121705,21.274435,38.452643,0.595983,659235.286267,0.856437,9.545597,7.723366,3.989181,0.069379,0.059171,32.000000,91.526521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190845,63.482595,106.636814,100.000000,28.644060,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.638767,65.810346,159.636376,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844417,49.694757,199.063388,164.000384,180.256951,175.066079,79.407642,14.312568,196.199825,1.362652,49.382078,49.872534,162.187559,201.307579,160.533611,196.273154,114.006215,190.037212,-0.000475,0.036702,92.104477,66.133407,196.181484,21.274294,38.414166,0.596208,659175.983622,0.858944,9.567386,7.513045,3.993979,0.068742,0.059129,32.000000,91.527580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167628,63.491838,106.671276,100.000000,28.649421,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.815285,65.579386,159.634173,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
