OSU 80 Ton Compressor Load Stand
49.828843,49.759077,199.151057,164.013282,180.202561,175.058009,79.370804,14.307288,196.125247,1.367854,49.245998,49.966179,162.176229,201.283869,160.529028,196.258421,114.001450,190.016587,-0.000475,0.036732,92.118119,66.337549,196.128561,21.274423,38.440202,0.598288,659219.126248,0.857698,9.588064,7.577463,3.993695,0.069965,0.059377,32.000000,91.570849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170044,63.498452,106.684375,100.000000,28.627226,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.741608,65.915188,159.636415,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872028,49.759077,199.046601,164.013282,180.109220,175.046527,79.347183,14.309429,196.141607,1.368284,48.976078,49.943304,162.159027,201.342766,160.530598,196.151040,113.974344,189.926660,-0.000476,0.036574,92.123873,66.110828,196.072944,21.274039,38.479112,0.595687,659371.162343,0.858509,9.668498,7.574467,3.996702,0.069162,0.059228,32.000000,91.541837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165963,63.486398,106.719906,100.000000,28.648608,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.694366,65.917169,159.625046,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771237,49.706026,199.009019,163.996458,180.071244,175.036975,79.410622,14.317706,196.171458,1.368771,48.950620,49.984068,162.163964,201.278303,160.528023,196.170074,113.947419,190.248523,-0.000478,0.036345,92.148713,66.383905,196.061478,21.273896,38.366692,0.594950,659357.918114,0.857883,9.623829,7.567726,3.991147,0.071215,0.059932,32.000000,91.579379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161042,63.480607,106.746072,100.000000,28.607761,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.821244,65.726414,159.631891,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779737,49.663696,198.937580,163.963933,180.106844,175.039910,79.418428,14.314994,196.049764,1.369430,49.001938,49.901275,162.148918,201.164035,160.543415,196.253741,113.957447,189.744825,-0.000478,0.036088,92.183460,66.218818,196.088136,21.273907,38.434649,0.597540,659435.945669,0.858951,9.675082,7.715740,3.998474,0.070720,0.060389,32.000000,91.631745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135256,63.463010,106.777266,100.000000,28.583249,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.836856,65.586649,159.726895,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882038,49.666445,198.974976,163.960569,180.178823,175.032186,79.409939,14.307146,196.134094,1.367422,49.038579,49.961650,162.159245,201.344071,160.496963,196.096767,113.929307,189.696656,-0.000480,0.035870,92.203441,66.133048,196.055650,21.273431,38.475975,0.598496,659289.095667,0.858616,9.623949,7.516145,3.996357,0.069742,0.059183,32.000000,91.644165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108884,63.449841,106.769983,100.000000,28.576642,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.819877,65.854146,159.636101,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765997,49.666445,198.948985,163.960569,180.198559,175.030571,79.345101,14.316564,196.010474,1.366837,49.023646,49.771920,162.149244,201.213881,160.509887,196.150353,113.943777,189.588868,-0.000479,0.035641,92.255177,65.981072,196.155622,21.273484,38.483854,0.595035,659222.235359,0.856721,9.520845,7.526135,3.988910,0.069774,0.059692,32.000000,91.701891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098233,63.470063,106.763087,100.000000,28.559503,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.690202,65.950184,159.755377,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760185,49.669743,198.900772,163.956924,180.261315,175.025235,79.487418,14.311998,196.154309,1.366241,48.737542,49.866603,162.143728,201.251719,160.519406,196.183597,113.945831,189.927597,-0.000479,0.035658,92.289837,66.066351,196.047449,21.273729,38.363717,0.595341,659319.886074,0.859634,9.640927,7.471043,3.997689,0.071032,0.061260,32.000000,91.732319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087145,63.451791,106.794994,100.000000,28.559617,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.974837,65.992004,159.786258,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816496,49.605974,198.954081,163.942343,180.253246,175.022629,79.460020,14.309857,196.078295,1.360697,48.479544,49.976057,162.139029,201.155147,160.511687,196.179501,113.912642,189.806943,-0.000478,0.035677,92.308291,66.127755,195.992935,21.273019,38.482033,0.594908,659318.831579,0.858188,9.650245,7.596589,3.997187,0.070713,0.060107,32.000000,91.708002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046220,63.434428,106.780234,100.000000,28.513659,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.920039,65.942627,159.777288,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864411,49.516093,198.944559,163.919352,180.312019,175.020946,79.370022,14.316564,196.042671,1.355604,48.592354,49.894398,162.144870,201.268191,160.510770,196.094288,113.903069,189.844013,-0.000478,0.035681,92.328290,66.279359,195.998989,21.272057,38.422046,0.594745,659194.905397,0.857240,9.528173,7.584348,3.993739,0.069812,0.059301,32.000000,91.702638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.047284,63.404134,106.825482,100.000000,28.526638,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.740045,65.908512,159.801364,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872118,49.489981,199.040454,163.897201,180.309909,175.033926,79.467453,14.317420,196.048921,1.353059,48.478406,50.042910,162.139940,201.241322,160.526895,196.130837,113.910001,189.662856,-0.000478,0.035679,92.359876,66.220754,195.947961,21.271332,38.401130,0.597022,658947.471493,0.857336,9.394919,7.605624,3.990070,0.070608,0.060364,32.000000,91.693156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064676,63.389023,106.832469,100.000000,28.509983,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.934906,65.933970,159.824495,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781760,49.489981,198.963225,163.897201,180.351246,175.039263,79.323411,14.312854,196.018368,1.356173,48.172668,49.887602,162.126358,201.274756,160.508771,196.049996,113.887213,189.718525,-0.000476,0.035530,92.349526,66.371048,195.990384,21.270799,38.416402,0.594243,658903.746482,0.855875,9.354638,7.532705,3.991017,0.070820,0.060545,32.000000,91.670601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.042583,63.369708,106.819444,100.000000,28.529018,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.646822,65.797360,159.677997,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824433,49.392680,199.038353,163.863836,180.338717,175.046132,79.440071,14.315565,196.065208,1.355737,47.905874,49.977867,162.122458,201.183688,160.502983,196.275988,113.891767,189.729235,-0.000477,0.035316,92.379895,66.136894,195.947411,21.271086,38.406864,0.596292,659122.376740,0.859184,9.448139,7.576470,3.996709,0.068253,0.059927,32.000000,91.681743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048238,63.372473,106.832388,100.000000,28.483242,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.880143,65.922671,159.796525,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803618,49.298679,198.958685,163.818974,180.360832,175.035825,79.455547,14.311141,195.986583,1.355008,48.152055,49.913828,162.119647,201.222974,160.502422,196.201483,113.903110,189.829775,-0.000477,0.035097,92.379389,66.366232,196.048551,21.270630,38.472170,0.594706,658854.356006,0.856907,9.306664,7.575952,3.994794,0.069593,0.059039,32.000000,91.643605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031834,63.406981,106.819556,100.000000,28.507864,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.911095,65.633751,159.689405,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743831,49.311323,198.974537,163.819816,180.397420,175.010654,79.366742,14.312854,196.021964,1.354161,48.372370,49.967196,162.110829,201.218325,160.506000,196.018541,113.908149,189.759825,-0.000479,0.034871,92.426734,66.172898,196.096763,21.270317,38.470007,0.597170,658594.124941,0.856861,9.234208,7.602479,3.994864,0.070730,0.060547,32.000000,91.676286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052816,63.402594,106.842934,100.000000,28.472828,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.733484,65.876157,159.668752,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936908,49.311323,198.976976,163.819816,180.498472,175.000613,79.348617,14.312711,196.035877,1.355347,48.158120,49.963967,162.084385,201.358770,160.503954,196.193274,113.894954,189.563141,-0.000478,0.034647,92.447061,66.335621,196.049142,21.270328,38.471665,0.595577,658589.522128,0.858872,9.308767,7.571093,3.999984,0.070016,0.059795,32.000000,91.691486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046818,63.404920,106.865833,100.000000,28.470572,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.697234,65.512254,159.627131,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813383,49.281364,198.963239,163.821217,180.488880,175.011801,79.511438,14.310285,196.046689,1.355507,48.327813,49.911835,162.090948,201.177103,160.495859,196.096810,113.896968,189.572631,-0.000479,0.034358,92.448308,66.201530,195.980147,21.269557,38.374337,0.596791,658330.831613,0.855330,9.109018,7.510167,3.984567,0.069462,0.059844,32.000000,91.695978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.047433,63.416413,106.882978,100.000000,28.452719,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,159.022876,65.793251,159.772135,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738288,49.305001,198.910667,163.816171,180.508536,175.016300,79.414878,14.312426,196.016306,1.356341,48.525438,49.915113,162.057754,201.114333,160.470875,196.009801,113.892718,189.738176,-0.000479,0.034121,92.465284,66.202527,195.879497,21.269520,38.426085,0.595512,658463.719201,0.855913,9.206783,7.511730,3.994172,0.067783,0.058952,32.000000,91.712256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059307,63.386545,106.928415,100.000000,28.422828,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.829755,65.888556,159.701246,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762773,49.317644,198.856116,163.815610,180.504258,175.007927,79.342509,14.309143,195.918883,1.352090,48.650754,50.013192,162.065474,201.054620,160.453029,195.989243,113.893639,189.493624,-0.000476,0.034151,92.501194,66.157753,195.906400,21.269852,38.442907,0.594288,658501.641122,0.857386,9.202276,7.604816,3.990720,0.068270,0.059054,32.000000,91.728170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066602,63.378834,106.957583,100.000000,28.413438,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.685018,65.860970,159.655495,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869615,49.350902,198.912356,163.816171,180.515451,175.004759,79.480176,14.314852,195.932927,1.348203,48.536749,49.870919,162.045496,201.252127,160.426616,196.019235,113.871307,189.362046,-0.000475,0.034138,92.502163,66.191231,196.019629,21.269651,38.398696,0.595259,658608.359226,0.858773,9.295465,7.485271,3.996082,0.068538,0.059817,32.000000,91.705679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055713,63.350723,106.958940,100.000000,28.371237,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.960351,65.791491,159.654433,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846432,49.350902,198.856147,163.816171,180.540203,175.014120,79.344245,14.311141,195.932812,1.345001,48.280705,49.905544,162.035705,201.174372,160.430723,195.972825,113.864071,189.337768,-0.000476,0.034126,92.516500,66.116952,195.902197,21.269396,38.460973,0.594925,658599.324805,0.855310,9.218147,7.457972,3.988648,0.070025,0.059689,32.000000,91.715255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054433,63.319739,106.979092,100.000000,28.385658,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.688490,65.970654,159.685038,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748316,49.319019,198.906950,163.808320,180.506891,175.033700,79.415276,14.313995,195.926023,1.345185,48.357013,49.982307,162.042172,201.100245,160.429303,195.966389,113.858698,189.697629,-0.000478,0.034151,92.522282,66.017545,195.936704,21.268700,38.381946,0.593465,658689.375390,0.857264,9.242125,7.456047,3.989376,0.070003,0.060255,32.000000,91.667261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.042064,63.316068,106.995552,100.000000,28.356692,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.830552,65.512841,159.501718,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772529,49.278065,198.859995,163.788974,180.455805,175.048545,79.401417,14.315851,195.803503,1.344101,48.029670,49.940954,162.027634,200.992502,160.424141,196.032132,113.872633,189.311461,-0.000478,0.034143,92.554160,66.237153,195.904786,21.267877,38.371398,0.598777,658850.585101,0.858393,9.311816,7.597111,3.998265,0.071300,0.060495,32.000000,91.660912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058796,63.301127,106.982549,100.000000,28.357783,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.802834,65.554954,159.629924,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866941,49.213475,198.964475,163.765983,180.418760,175.045458,79.369900,14.312996,195.955587,1.344913,47.803292,49.921044,162.044065,201.079675,160.449634,196.113537,113.881760,189.777435,-0.000477,0.034248,92.589581,66.118807,195.845968,21.267068,38.373021,0.598010,658721.830345,0.858053,9.245783,7.437559,3.995377,0.069381,0.060661,32.000000,91.684028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080714,63.310230,107.006862,100.000000,28.304948,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.739801,65.727294,159.546525,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812354,49.213475,198.851613,163.765983,180.436075,175.052566,79.314142,14.312140,195.938878,1.342899,47.932757,49.866421,162.034089,201.123507,160.420452,196.072100,113.859215,189.696754,-0.000475,0.034548,92.593549,66.312343,195.973518,21.266643,38.405999,0.595530,658421.478185,0.856418,9.083487,7.604115,3.989907,0.069967,0.060287,32.000000,91.677097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.047661,63.271929,107.012379,100.000000,28.346266,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.628285,65.521132,159.471860,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911008,49.135143,198.966490,163.718038,180.509436,175.055697,79.407659,14.319561,195.986014,1.345262,48.061028,49.931020,162.009203,201.168113,160.426740,196.026878,113.872674,189.577499,-0.000475,0.034816,92.612883,66.042387,195.974249,21.266441,38.415465,0.597768,658594.004026,0.858098,9.139960,7.596263,3.992014,0.070414,0.060862,32.000000,91.647196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.037572,63.263863,107.018386,100.000000,28.313323,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.815319,65.955834,159.589523,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828506,49.133494,198.999592,163.695608,180.487644,175.051667,79.330574,14.310000,195.922028,1.344681,48.220013,50.048322,161.981110,201.131315,160.398591,196.043068,113.852840,189.401759,-0.000477,0.035045,92.628454,66.395964,195.948045,21.265534,38.400662,0.592891,658246.143020,0.855033,8.959599,7.537861,3.986425,0.069780,0.060293,32.000000,91.635358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999426,63.259753,107.006353,100.000000,28.286799,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.661147,65.819884,159.501168,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830199,49.162353,198.951163,163.703458,180.473425,175.062874,79.299861,14.307431,195.891838,1.342306,48.265433,49.825813,161.986172,201.038229,160.405167,195.932281,113.847851,189.495013,-0.000476,0.035040,92.640254,66.240658,195.941561,21.265419,38.379602,0.594401,658368.021934,0.857530,9.010528,7.668853,3.988288,0.069339,0.059687,32.000000,91.627006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982592,63.246150,107.029960,100.000000,28.323394,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.599722,65.833750,159.540389,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837849,49.179944,198.868751,163.696169,180.477716,175.074849,79.419445,14.302722,195.851009,1.339207,48.388945,49.840596,161.965790,201.103324,160.363677,195.996186,113.848236,189.973659,-0.000479,0.035108,92.690480,66.303578,195.829167,21.264355,38.337339,0.594897,658523.649720,0.857839,9.070372,7.531583,3.992582,0.071050,0.060140,32.000000,91.623759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.955054,63.236410,107.041882,100.000000,28.275545,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.838891,65.600075,159.411002,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862490,49.179944,198.916639,163.696169,180.515156,175.056506,79.272248,14.314709,195.862016,1.341206,48.524996,49.874675,161.968744,201.120856,160.389586,196.004262,113.843369,189.751723,-0.000482,0.035332,92.734953,66.264762,196.046734,21.264018,38.396803,0.596828,658612.327459,0.856502,9.080048,7.711524,3.990316,0.070762,0.060446,32.000000,91.640215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963724,63.241793,107.057657,100.000000,28.254872,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.544497,65.893691,159.548610,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821916,49.225019,198.875324,163.698972,180.491721,175.042050,79.326722,14.307574,195.863706,1.343066,48.302553,49.924230,161.982383,201.032500,160.414162,195.846697,113.875376,189.818209,-0.000481,0.035570,92.743434,66.318232,195.954267,21.263821,38.407117,0.593943,658520.334118,0.857531,9.054558,7.632820,3.989304,0.071085,0.060512,32.000000,91.671817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.961783,63.268700,107.053323,100.000000,28.228919,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.653444,65.634338,159.531970,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867103,49.204680,198.914187,163.695327,180.509778,175.047229,79.378889,14.317420,195.879763,1.343783,47.973777,49.974524,161.977403,201.125362,160.410677,195.985460,113.869447,189.477578,-0.000482,0.035794,92.757086,66.243950,195.945513,21.263518,38.337790,0.596670,658517.836453,0.857756,9.141608,7.625856,3.991724,0.070878,0.060554,32.000000,91.707009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943808,63.294104,107.075584,100.000000,28.231552,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.757779,65.829201,159.508209,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853654,49.119477,198.940506,163.667010,180.412107,175.069004,79.347061,14.315708,195.995889,1.343693,47.853795,49.977360,161.987039,201.231454,160.395502,196.070941,113.853469,189.707830,-0.000481,0.035928,92.781805,66.355280,195.893874,21.263493,38.437137,0.594489,658439.188459,0.856305,9.074525,7.503412,3.988886,0.069987,0.060029,32.000000,91.675657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928296,63.250881,107.039598,100.000000,28.198654,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.694121,65.630449,159.537910,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811310,49.119477,198.929773,163.667010,180.416549,175.088403,79.299252,14.310999,195.971404,1.338335,47.698983,50.127778,161.961420,201.173740,160.384504,195.964370,113.855553,189.507559,-0.000481,0.035927,92.772274,66.240469,195.969113,21.263583,38.418512,0.596404,658404.980539,0.856807,9.003230,7.606184,3.990490,0.069672,0.060140,32.000000,91.694788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942325,63.258730,107.014655,100.000000,28.226120,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.598505,65.617683,159.502308,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805890,49.048567,199.020767,163.632524,180.504908,175.090782,79.472748,14.308430,195.940888,1.335678,47.556290,49.903970,161.962006,201.225481,160.389230,196.007761,113.851597,189.592813,-0.000482,0.035928,92.783516,66.175335,196.016144,21.263622,38.383713,0.597015,658522.173673,0.858229,9.047042,7.528611,3.993667,0.069949,0.059369,32.000000,91.684662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929679,63.229685,106.995156,100.000000,28.201752,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.945496,65.974322,159.617887,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943000,48.976284,198.966773,163.598599,180.544637,175.082799,79.363081,14.316279,196.036666,1.337926,47.569515,49.867798,161.932092,201.228600,160.349851,196.067111,113.859581,189.850421,-0.000480,0.035914,92.792851,66.251957,195.998051,21.263940,38.466815,0.593920,658392.996972,0.856300,8.981743,7.564710,3.995928,0.069320,0.059388,32.000000,91.635796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913611,63.207233,106.954680,100.000000,28.242326,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.726162,65.968453,159.505849,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769129,48.958145,199.027689,163.598318,180.496104,175.088552,79.306391,14.313139,195.982370,1.336883,47.730539,50.034568,161.903507,201.144077,160.339267,196.083040,113.867606,189.673266,-0.000479,0.036101,92.824328,66.246693,195.967175,21.264001,38.405764,0.592209,657947.061078,0.854765,8.745181,7.477716,3.984044,0.070505,0.059792,32.000000,91.635122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924359,63.188354,106.933732,100.000000,28.206599,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.612781,65.971901,159.647824,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852184,48.958145,198.931907,163.598318,180.407785,175.099976,79.470978,14.302436,195.926068,1.337446,47.824058,49.983581,161.925783,201.180671,160.343905,196.080649,113.905856,189.797074,-0.000479,0.036366,92.852424,66.261474,195.995793,21.264452,38.481618,0.594170,658176.404611,0.858571,8.929384,7.579023,3.999019,0.069318,0.059913,32.000000,91.641970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948592,63.201877,106.913416,100.000000,28.166328,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.941956,65.611887,159.597470,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876573,48.968314,199.043352,163.609253,180.408471,175.103752,79.343275,14.311712,195.925048,1.342835,47.929016,49.904653,161.914488,201.340809,160.321300,195.997842,113.887693,189.746604,-0.000479,0.036619,92.870093,66.102330,196.010616,21.264541,38.493681,0.596378,657983.796209,0.855263,8.843419,7.587417,3.990435,0.070127,0.060412,32.000000,91.623346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953959,63.197242,106.880392,100.000000,28.178349,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.686551,65.702569,159.643182,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803244,48.982606,198.931156,163.623552,180.361840,175.109084,79.400242,14.312996,195.964576,1.340266,48.124959,49.820820,161.920013,201.208030,160.326836,196.156564,113.898359,189.690101,-0.000479,0.036612,92.889389,66.144780,196.115669,21.264213,38.449109,0.595565,658047.351285,0.856217,8.828367,7.586568,3.990718,0.068599,0.059332,32.000000,91.667057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943870,63.180389,106.868469,100.000000,28.168995,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.800483,65.686795,159.614503,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799289,49.037299,199.072844,163.647664,180.334419,175.111498,79.427943,14.310713,196.021294,1.343295,48.097727,49.996568,161.904492,201.334917,160.353798,196.112232,113.905321,189.704795,-0.000481,0.036587,92.913352,66.245084,196.005212,21.264973,38.429060,0.596290,658160.809720,0.857063,8.918521,7.554614,3.994341,0.069418,0.059261,32.000000,91.651132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973227,63.222080,106.902933,100.000000,28.158110,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.855887,65.804550,159.652112,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888336,49.007616,198.987323,163.638412,180.236343,175.106152,79.440470,14.312854,196.032424,1.346859,47.961214,49.863398,161.921128,201.235124,160.327954,196.087807,113.927977,189.692407,-0.000484,0.036572,92.925570,66.161626,196.134616,21.265369,38.482430,0.595685,658277.369143,0.856983,8.977308,7.553189,3.997504,0.069815,0.060503,32.000000,91.637945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.957567,63.213424,106.884401,100.000000,28.149429,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.880939,65.880485,159.714857,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834975,49.007616,199.053495,163.638412,180.181269,175.084084,79.341946,14.307716,195.980543,1.350261,47.962104,49.958972,161.896018,201.167685,160.309565,196.108094,113.950511,190.057826,-0.000485,0.036568,92.948512,66.247968,196.092279,21.265427,38.399093,0.593790,657993.629899,0.855051,8.855506,7.525865,3.988654,0.068897,0.059306,32.000000,91.615731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953880,63.204273,106.878873,100.000000,28.159220,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.683891,65.632870,159.616234,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770072,49.000195,199.049058,163.629159,180.249207,175.073426,79.452329,14.313853,195.980469,1.352450,48.110725,49.777656,161.885301,201.259119,160.323282,196.145360,113.934807,189.297220,-0.000487,0.036643,92.972298,66.142369,196.087157,21.265734,38.457980,0.596671,657919.659615,0.857024,8.910692,7.640923,3.994253,0.068419,0.058889,32.000000,91.649804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954486,63.210321,106.873783,100.000000,28.134163,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.904657,65.846296,159.825125,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799794,49.036200,198.964819,163.648505,180.321207,175.059706,79.398711,14.313710,196.123007,1.352060,48.591113,49.830305,161.897961,201.286702,160.313393,196.106428,113.955581,189.633517,-0.000490,0.036967,93.007909,65.957145,196.049651,21.265940,38.439030,0.595364,657977.373418,0.857003,8.970457,7.370010,3.999373,0.069279,0.058405,32.000000,91.663012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924870,63.184685,106.883188,100.000000,28.190757,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.797422,66.117168,159.643300,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772926,49.112881,199.027610,163.693365,180.298025,175.061750,79.365868,14.304577,196.051768,1.347055,48.904020,49.825883,161.899635,201.256367,160.297011,196.014665,113.938643,189.818640,-0.000489,0.037181,93.025616,66.135871,196.142329,21.266765,38.482412,0.593020,658082.585582,0.858168,8.998193,7.625632,4.000097,0.069995,0.060258,32.000000,91.662234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884343,63.175255,106.898731,100.000000,28.130391,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.731735,66.098166,159.677446,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821751,49.228042,198.967410,163.744393,180.248222,175.078523,79.467465,14.311998,196.048238,1.343584,49.096433,49.883497,161.906026,201.245032,160.308683,196.169907,113.952546,189.805982,-0.000489,0.037405,93.063872,66.083013,196.066376,21.266967,38.432612,0.593192,658190.294156,0.858097,9.080187,7.562752,3.998712,0.071102,0.060801,32.000000,91.715333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873134,63.170663,106.908768,100.000000,28.121924,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.934929,65.960456,159.638972,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764790,49.228042,198.998531,163.744393,180.192177,175.077130,79.322329,14.312996,195.996774,1.342101,48.975815,49.861105,161.906122,201.186012,160.277927,196.072956,113.910169,189.724708,-0.000491,0.037625,93.048051,66.114233,195.984816,21.266810,38.366151,0.594051,658404.064677,0.856425,9.144802,7.544083,3.993585,0.070111,0.060613,32.000000,91.681594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830027,63.138557,106.896284,100.000000,28.113771,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.644659,65.801542,159.533347,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852377,49.341557,198.939771,163.793740,180.218744,175.066683,79.365566,14.311284,195.926581,1.342750,48.680956,49.952631,161.942282,201.255898,160.313409,196.164956,113.920248,189.756296,-0.000491,0.037888,93.119368,66.197955,196.021446,21.266766,38.413716,0.596155,658614.250121,0.859076,9.203774,7.555843,3.998782,0.070073,0.060273,32.000000,91.711349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862980,63.186376,106.957753,100.000000,28.112025,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.731131,65.737859,159.620286,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828042,49.315171,199.029707,163.770749,180.274108,175.062987,79.390826,14.323271,196.015874,1.344826,48.617593,49.911664,161.943409,201.173291,160.316795,196.108981,113.925439,189.880267,-0.000489,0.037981,93.120233,66.115196,196.146829,21.266372,38.409785,0.595847,658683.783360,0.857155,9.226631,7.557664,3.990577,0.069739,0.061239,32.000000,91.726382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840542,63.188886,106.939518,100.000000,28.087487,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.781652,65.605651,159.523237,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802064,49.315171,199.005416,163.770749,180.334868,175.063760,79.327467,14.312996,195.962779,1.351970,48.491231,49.833165,161.923912,201.201506,160.320584,196.048672,113.891976,189.666431,-0.000491,0.037730,93.148031,66.240016,195.977963,21.266263,38.447451,0.597437,658628.540119,0.857265,9.225422,7.599163,3.994331,0.070364,0.059805,32.000000,91.764901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823121,63.165489,106.914541,100.000000,28.072753,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.654933,65.935217,159.532324,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812225,49.288785,198.953842,163.744393,180.469049,175.074489,79.301360,14.312568,196.011218,1.355147,48.448373,50.028474,161.923256,201.280831,160.322185,196.142119,113.897369,189.778965,-0.000492,0.037502,93.164366,66.326167,196.009678,21.266633,38.432323,0.594677,658771.477484,0.858451,9.252306,7.552078,3.995927,0.070500,0.059849,32.000000,91.756675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853559,63.206174,106.906055,100.000000,28.093339,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.602719,65.792224,159.505849,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848976,49.256352,199.104545,163.722524,180.485485,175.098737,79.460702,14.310570,195.998107,1.356806,48.374461,49.972222,161.915333,201.221098,160.331553,196.175325,113.909310,189.823165,-0.000491,0.037166,93.187364,66.209657,196.079306,21.266595,38.368243,0.595742,658723.053463,0.858528,9.215405,7.589082,3.994077,0.070353,0.061311,32.000000,91.758802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868890,63.198601,106.896214,100.000000,28.067536,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.921404,65.614822,159.609822,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857034,49.230241,198.983231,163.705421,180.511329,175.088274,79.387651,14.311712,196.090119,1.357616,48.286104,49.944450,161.902989,201.248987,160.307896,196.153976,113.902258,190.041416,-0.000491,0.036890,93.185809,66.165876,195.999684,21.267063,38.420603,0.594341,658630.594237,0.856617,9.140516,7.595402,3.993898,0.068990,0.059985,32.000000,91.751572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886808,63.204928,106.847736,100.000000,28.073607,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.775301,65.927587,159.663441,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793336,49.193961,199.019237,163.690000,180.523025,175.081950,79.322410,14.299154,196.027876,1.360692,48.591495,50.064441,161.910334,201.205767,160.316385,196.224862,113.897138,189.903000,-0.000492,0.036632,93.234016,66.133225,196.035258,21.267711,38.450804,0.594043,658573.879898,0.856665,9.110499,7.683001,3.991076,0.071228,0.060388,32.000000,91.797704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899921,63.241555,106.857294,100.000000,28.061242,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.644821,65.732136,159.513874,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801310,49.236563,198.998777,163.702898,180.530961,175.080482,79.474377,14.312996,196.046295,1.362834,48.562251,50.076009,161.924525,201.301157,160.309536,196.100010,113.917599,189.859871,-0.000492,0.036358,93.235963,66.280039,195.991669,21.268400,38.443466,0.596475,658565.281262,0.858470,9.140133,7.636023,3.996905,0.069694,0.058443,32.000000,91.815848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.902329,63.235613,106.811487,100.000000,28.036406,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.948754,65.984740,159.645070,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866198,49.236563,199.063713,163.702898,180.502785,175.062256,79.293848,14.313139,196.025027,1.366272,48.416544,50.016375,161.903526,201.241770,160.305424,196.187835,113.893324,189.523738,-0.000493,0.036077,93.240175,66.376234,195.990506,21.269133,38.454771,0.594141,658576.026743,0.856771,9.174480,7.599323,3.995854,0.070302,0.060268,32.000000,91.792176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906930,63.225604,106.777867,100.000000,28.048235,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.587696,65.971534,159.511474,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792158,49.236563,199.011263,163.702898,180.430047,175.044644,79.354962,14.311712,195.981107,1.363757,48.529471,49.892145,161.914066,201.298241,160.306957,196.113720,113.917003,189.622377,-0.000494,0.035825,93.264675,66.174207,196.014042,21.269299,38.416546,0.593647,658490.683330,0.857391,9.107343,7.496940,3.991957,0.070083,0.060541,32.000000,91.766284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931057,63.240275,106.779061,100.000000,28.045742,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.709924,65.632430,159.567690,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798552,49.215124,199.014339,163.696169,180.407704,175.040038,79.391677,14.307288,196.061343,1.363977,48.411274,49.841264,161.888051,201.271963,160.284275,196.068388,113.908928,189.448836,-0.000492,0.035624,93.251638,66.268613,196.066235,21.269859,38.426625,0.597330,658448.476867,0.858060,9.183955,7.510448,3.996839,0.070136,0.060463,32.000000,91.765288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896454,63.238483,106.763760,100.000000,28.039217,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.783354,65.802129,159.566510,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841391,49.170599,199.061125,163.697010,180.407703,175.038405,79.384663,14.310428,196.013000,1.365840,48.170944,49.891998,161.890457,201.158327,160.299478,196.162307,113.917965,189.946105,-0.000490,0.035633,93.262843,65.978693,196.044248,21.270049,38.469267,0.595672,658395.015936,0.857467,9.155896,7.453091,3.996388,0.071363,0.060961,32.000000,91.768484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919475,63.222758,106.783213,100.000000,28.025554,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.769327,65.799268,159.519539,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789661,49.170599,199.062411,163.697010,180.416727,175.041461,79.303544,14.315280,196.040733,1.365971,48.233030,49.863875,161.892718,201.206562,160.295724,196.136193,113.923784,189.704954,-0.000490,0.035638,93.259126,65.881611,195.986773,21.271003,38.367251,0.595252,658216.186285,0.856609,9.067037,7.631423,3.993892,0.070115,0.060395,32.000000,91.801556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931117,63.239081,106.818119,100.000000,28.046716,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.607087,65.507559,159.516352,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877824,49.131021,199.074054,163.681028,180.388728,175.052755,79.352237,14.310570,196.025564,1.362163,48.111762,49.915044,161.905358,201.250618,160.279419,196.115023,113.933407,190.045662,-0.000489,0.035326,93.299441,66.120465,196.152728,21.271767,38.446008,0.598470,658269.468620,0.858490,9.120576,7.534785,3.998067,0.069543,0.060085,32.000000,91.790788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933886,63.209659,106.829809,100.000000,28.009578,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.704474,65.831916,159.541175,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
