OSU 80 Ton Compressor Load Stand
49.886028,49.103536,198.980629,163.677664,180.348633,175.058218,79.335279,14.319561,196.005299,1.359385,48.062526,49.974878,161.892186,201.239548,160.294814,196.111953,113.940369,189.891411,-0.000490,0.035154,93.301707,66.094170,196.029886,21.272219,38.440347,0.593878,658061.673391,0.855875,8.988156,7.654040,3.991140,0.071385,0.060437,32.000000,91.749781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933437,63.195821,106.839213,100.000000,28.039600,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.670558,65.973882,159.540192,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883947,49.062584,199.021318,163.662524,180.320114,175.063537,79.390376,14.308858,195.987895,1.359043,47.955665,49.895951,161.903313,201.341054,160.270220,196.086419,113.935037,189.634378,-0.000490,0.035160,93.344873,66.120549,196.170758,21.272725,38.464706,0.592978,658000.263722,0.856225,8.953813,7.588429,3.988705,0.070131,0.060966,32.000000,91.784368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911265,63.216583,106.878788,100.000000,27.995793,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.780752,65.699561,159.543536,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812265,49.040047,198.908375,163.648505,180.401693,175.066617,79.456030,14.311855,196.015244,1.357313,48.100589,50.040269,161.911620,201.282075,160.290961,196.087297,113.946664,189.939697,-0.000490,0.035174,93.339839,66.245246,196.145202,21.273089,38.429925,0.595504,657939.682805,0.855598,8.915012,7.496937,3.989687,0.069994,0.059812,32.000000,91.825416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943723,63.194882,106.898463,100.000000,28.021746,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.912061,65.904476,159.529216,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.941540,49.040047,199.073696,163.648505,180.403324,175.063024,79.309418,14.312426,195.995712,1.355194,48.080506,50.000717,161.871731,201.372184,160.291249,196.128613,113.950033,189.761029,-0.000490,0.035168,93.374591,66.294333,196.088014,21.273015,38.383803,0.594141,657967.210725,0.856219,8.966624,7.600312,3.993161,0.070237,0.060080,32.000000,91.823612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938224,63.180980,106.903849,100.000000,27.956425,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.618836,65.890757,159.548099,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855525,49.034551,199.054694,163.628598,180.310077,175.059911,79.320521,14.313710,196.067602,1.350819,48.161606,49.930692,161.886701,201.313776,160.295714,196.217905,113.964503,189.680530,-0.000488,0.035260,93.382087,66.178655,196.268447,21.273415,38.426698,0.593231,657762.764368,0.855317,8.832958,7.529662,3.986134,0.070024,0.060041,32.000000,91.827118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921135,63.176741,106.906103,100.000000,27.975371,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.641041,65.650772,159.511592,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908676,49.043345,199.188178,163.622991,180.292682,175.069009,79.373756,14.309001,196.102444,1.345281,48.248437,50.008176,161.876938,201.230945,160.298348,196.146375,113.972881,189.799231,-0.000489,0.035514,93.399447,66.302833,196.148221,21.273551,38.404574,0.596256,657803.779271,0.856809,8.916369,7.484863,3.992631,0.069674,0.059664,32.000000,91.824380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931938,63.180088,106.913355,100.000000,27.998193,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.747513,65.806678,159.487674,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871324,49.066707,199.112297,163.626636,180.358970,175.079870,79.363732,14.313282,196.120781,1.341466,48.259491,49.980457,161.830576,201.328516,160.247001,196.285113,113.960699,189.831426,-0.000490,0.035647,93.395483,66.105044,196.067497,21.274086,38.427996,0.594613,657761.658497,0.855286,8.870211,7.521204,3.991053,0.068908,0.058883,32.000000,91.796518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.908061,63.151446,106.914997,100.000000,27.998578,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.727463,65.704183,159.496919,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908704,49.109858,199.079896,163.639533,180.484569,175.066210,79.375449,14.310142,196.135293,1.339515,48.562149,49.957337,161.827982,201.408391,160.265097,196.247259,113.970383,189.982386,-0.000491,0.035367,93.456734,66.110562,196.100089,21.273957,38.413806,0.595855,657948.457648,0.856216,8.932187,7.545511,3.992521,0.069156,0.059857,32.000000,91.848923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880262,63.160270,106.976067,100.000000,28.006242,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.750898,65.718123,159.524456,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802390,49.109858,199.173148,163.639533,180.497664,175.059474,79.359016,14.314994,196.029007,1.334791,48.588824,49.894940,161.875150,201.297772,160.270595,196.217234,114.003560,189.837873,-0.000492,0.035281,93.494508,66.096138,196.119788,21.274007,38.400806,0.594827,657744.633079,0.854950,8.850913,7.618485,3.985949,0.070128,0.061017,32.000000,91.864732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890904,63.167219,107.007916,100.000000,27.997156,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.718032,65.732136,159.514071,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845184,49.171148,199.051361,163.665608,180.484501,175.057198,79.338478,14.308287,196.101077,1.332726,48.300973,50.034427,161.872847,201.261872,160.268664,196.190154,113.978478,190.093657,-0.000489,0.035286,93.520781,66.365175,196.139023,21.274229,38.483097,0.596481,657919.851923,0.857588,9.046657,7.505078,3.999269,0.070142,0.060074,32.000000,91.891203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868828,63.198957,107.008885,100.000000,27.946510,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.676955,65.977183,159.567218,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978251,49.171148,199.153803,163.665608,180.502330,175.057140,79.360471,14.311141,196.146098,1.330918,48.365922,49.961423,161.869736,201.434017,160.269686,196.149656,113.965668,190.070719,-0.000488,0.035257,93.525012,66.431247,196.197678,21.274321,38.453797,0.593651,658085.076600,0.857128,9.063662,7.626437,3.993392,0.069512,0.060745,32.000000,91.855822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870787,63.156168,106.978474,100.000000,27.978772,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.720941,65.756861,159.522096,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.995589,49.145588,199.163208,163.660841,180.572826,175.069405,79.412387,14.315137,196.160390,1.329685,48.450952,49.860971,161.855188,201.471610,160.269405,196.316793,113.973176,189.990645,-0.000484,0.035273,93.541484,66.058872,196.213258,21.275072,38.384795,0.594447,657949.141133,0.854355,8.926149,7.630617,3.984809,0.070182,0.060959,32.000000,91.849360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823525,63.161295,106.992803,100.000000,28.001584,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.824775,65.943655,159.557108,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908422,49.145588,199.144433,163.660841,180.655592,175.089948,79.338885,14.308287,196.124939,1.325606,48.521302,49.771278,161.857430,201.420236,160.288583,196.245567,113.965811,189.678862,-0.000483,0.035286,93.574539,66.245925,196.176713,21.275478,38.442330,0.592597,657884.881212,0.853466,8.882691,7.592977,3.983616,0.069949,0.060096,32.000000,91.862441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824760,63.169231,107.017197,100.000000,28.013571,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.677770,66.008951,159.545503,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827677,49.182142,199.221543,163.668972,180.639245,175.096018,79.364327,14.319989,196.044135,1.320591,48.574881,49.861437,161.884301,201.462273,160.291052,196.324416,114.014225,189.811852,-0.000481,0.035308,93.626204,66.149649,196.162473,21.276336,38.441645,0.592957,658093.930988,0.856016,8.972716,7.482927,3.990197,0.069894,0.059136,32.000000,91.910455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836627,63.204187,107.021847,100.000000,27.986102,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.728653,65.789877,159.524338,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865035,49.197534,199.047592,163.675982,180.573490,175.105083,79.411400,14.312140,196.105257,1.319001,48.699441,49.998808,161.891906,201.325743,160.286633,196.207046,113.995902,190.215696,-0.000480,0.035310,93.656940,66.149641,196.170614,21.277068,38.459783,0.596047,658150.495420,0.857400,9.092770,7.484614,3.998211,0.070098,0.060861,32.000000,91.858499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838396,63.187979,106.973549,100.000000,27.981518,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.822800,65.922085,159.532717,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805487,49.250580,199.131427,163.710748,180.601808,175.120326,79.283242,14.311141,196.077291,1.321690,48.630517,50.025261,161.848924,201.393080,160.260119,196.200506,113.996691,189.588016,-0.000480,0.035323,93.653729,66.198139,196.103535,21.277219,38.431566,0.594377,658237.680249,0.857163,9.086981,7.509586,3.993758,0.070732,0.059930,32.000000,91.786488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806206,63.156409,106.942923,100.000000,27.965046,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.566484,65.817976,159.515133,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866705,49.254428,199.095449,163.715234,180.579447,175.121904,79.333591,14.314138,196.132261,1.322823,48.534358,49.860622,161.868373,201.367373,160.281112,196.180522,114.000485,189.933165,-0.000480,0.035330,93.656786,66.255207,196.141774,21.277369,38.443574,0.596049,658479.072695,0.858986,9.184173,7.417807,3.998183,0.069158,0.059454,32.000000,91.817484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845595,63.171802,106.920099,100.000000,27.984103,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.667182,65.684448,159.531301,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901127,49.254428,199.140112,163.715234,180.570117,175.118880,79.366564,14.311712,196.094859,1.324524,48.270634,49.929993,161.888244,201.494770,160.280706,196.205151,114.043303,189.910824,-0.000478,0.035341,93.681078,66.059368,196.133638,21.277762,38.427004,0.596542,658410.446433,0.857287,9.124683,7.544032,3.992553,0.070857,0.060172,32.000000,91.856933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872985,63.168839,106.909564,100.000000,27.979950,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.733127,65.644756,159.511710,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869455,49.206604,199.041758,163.697571,180.531422,175.117424,79.310645,14.310856,196.072266,1.320068,48.288955,50.031635,161.879443,201.449226,160.283551,196.244550,113.995680,189.928251,-0.000478,0.035363,93.702075,66.153094,196.230514,21.278222,38.445359,0.596622,658208.795595,0.856259,9.089095,7.492803,3.990694,0.069890,0.060309,32.000000,91.881330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864077,63.143137,106.882240,100.000000,28.000606,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.621291,65.652166,159.531931,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848638,49.176096,199.157239,163.676262,180.511003,175.109823,79.303258,14.308430,196.096807,1.316134,48.612854,49.822101,161.884738,201.455280,160.298639,196.302589,114.033084,189.643418,-0.000478,0.035520,93.740929,66.160960,196.111266,21.278846,38.406431,0.596582,658297.136295,0.857345,9.074015,7.546987,3.991256,0.070897,0.061105,32.000000,91.873156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839605,63.143599,106.864258,100.000000,27.957916,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.606517,65.503304,159.420208,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871521,49.239311,199.052176,163.675140,180.511853,175.099878,79.422011,14.313282,195.991829,1.312239,48.687483,49.886568,161.859561,201.494056,160.264005,196.192541,114.013153,189.789963,-0.000478,0.035751,93.726675,66.202730,196.206997,21.279480,38.428897,0.598330,658092.801818,0.857713,9.065038,7.402295,3.995239,0.071273,0.061236,32.000000,91.874163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845816,63.137302,106.860077,100.000000,27.975164,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.844023,65.857815,159.526699,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825774,49.239311,199.231475,163.675140,180.375611,175.086233,79.316076,14.317135,196.092927,1.309089,48.670385,49.955558,161.883976,201.415547,160.300133,196.274298,114.027976,189.931265,-0.000478,0.035967,93.785905,66.215241,196.194208,21.279754,38.426301,0.594720,658240.336141,0.856097,9.104587,7.477441,3.991300,0.070691,0.060631,32.000000,91.883695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838346,63.151953,106.874622,100.000000,27.953562,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.632152,65.686355,159.564071,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775120,49.266247,199.078206,163.691122,180.260546,175.067354,79.294171,14.304149,196.070135,1.304708,48.654242,49.919668,161.850124,201.383315,160.279382,196.211604,114.024748,189.585594,-0.000479,0.036280,93.797072,66.021584,196.148590,21.280449,38.461478,0.597100,658205.270754,0.858048,9.151909,7.515827,3.998563,0.070210,0.060116,32.000000,91.872701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853656,63.156909,106.833181,100.000000,27.954482,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.588343,65.830742,159.537241,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843676,49.270919,199.118212,163.700935,180.297496,175.058965,79.415401,14.310713,196.085198,1.301463,48.773510,49.888547,161.888567,201.548081,160.252810,196.222568,114.053189,190.199740,-0.000479,0.036511,93.840852,65.852051,196.227434,21.280952,38.447018,0.597448,658264.352719,0.858057,9.223004,7.391850,3.999071,0.070500,0.059978,32.000000,91.920466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847997,63.183841,106.817300,100.000000,28.004681,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.830801,65.834484,159.558445,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830554,49.309948,199.142202,163.719159,180.360254,175.049851,79.279599,14.303721,196.107624,1.298641,48.837349,49.821778,161.868946,201.411918,160.279428,196.282234,114.000315,189.751345,-0.000479,0.036733,93.832022,65.822679,196.167089,21.281077,38.418349,0.595291,658074.393432,0.856575,9.164994,7.591626,3.994854,0.069897,0.059862,32.000000,91.935432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845397,63.169929,106.763993,100.000000,27.972639,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.559197,65.825680,159.527603,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791527,49.319293,199.070589,163.730375,180.404814,175.046785,79.372591,14.314852,196.103065,1.298640,48.681586,49.857437,161.900245,201.505085,160.287464,196.351385,114.028169,190.056309,-0.000479,0.037002,93.863965,66.238441,196.199104,21.281307,38.436885,0.595606,658309.540150,0.858343,9.217600,7.475732,3.996388,0.069706,0.060274,32.000000,91.963177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843053,63.186812,106.744734,100.000000,27.979694,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.745183,65.694866,159.539956,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881905,49.319293,199.193910,163.730375,180.421440,175.049842,79.384057,14.313995,196.075732,1.295472,48.692537,49.847809,161.875203,201.424476,160.275163,196.323638,114.034836,189.886825,-0.000478,0.037260,93.869944,66.281528,196.227616,21.281646,38.474821,0.597057,658288.931896,0.858091,9.267337,7.562695,3.998082,0.070929,0.060329,32.000000,91.957068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848582,63.176063,106.708092,100.000000,27.949504,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.768113,65.719591,159.594519,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907242,49.311048,199.137425,163.725328,180.416553,175.053618,79.313367,14.308287,196.159097,1.296314,48.578484,50.067239,161.886149,201.385986,160.279736,196.285008,114.046391,189.990488,-0.000478,0.037494,93.900559,66.316331,196.289619,21.282422,38.405223,0.596144,658150.517822,0.856255,9.173833,7.492235,3.993310,0.070460,0.060940,32.000000,91.944643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848645,63.193697,106.716559,100.000000,27.994860,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.626735,65.828028,159.643339,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782188,49.270644,199.261064,163.714673,180.417137,175.053080,79.301879,14.313282,196.145624,1.295835,48.281907,49.966812,161.885445,201.584899,160.293703,196.274194,114.024618,189.791595,-0.000480,0.037724,93.928981,66.070902,196.295430,21.282883,38.446549,0.594772,658076.891750,0.856534,9.139395,7.519703,3.990151,0.070052,0.060146,32.000000,91.946998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852021,63.197932,106.732004,100.000000,27.976555,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.603758,65.671095,159.526895,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853637,49.173622,199.134074,163.678225,180.458228,175.062187,79.444336,14.314281,196.220333,1.294234,48.161905,50.003710,161.881747,201.417585,160.291880,196.329138,114.048435,189.953386,-0.000480,0.037945,93.952401,66.345685,196.342276,21.283235,38.470367,0.597716,658216.757947,0.858949,9.228359,7.466590,4.002658,0.069975,0.060306,32.000000,91.935413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863303,63.181263,106.732147,100.000000,28.033334,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.888673,65.852752,159.632678,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872672,49.127723,199.213389,163.673739,180.494647,175.083163,79.374637,14.311712,196.268103,1.295161,48.387163,49.834155,161.872927,201.479439,160.298092,196.430061,114.084523,189.631845,-0.000481,0.038240,93.985893,66.164079,196.302670,21.283067,38.509241,0.594885,657860.088976,0.855855,9.057393,7.503694,3.994374,0.070928,0.060437,32.000000,91.981307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897170,63.193608,106.749040,100.000000,28.027850,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.749275,65.845782,159.629256,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878538,49.127723,199.224485,163.673739,180.509040,175.086524,79.311056,14.313710,196.082801,1.297175,48.405167,49.860519,161.884894,201.534442,160.271705,196.329546,114.081589,190.016806,-0.000480,0.038489,93.987324,66.042253,196.331589,21.283417,38.487875,0.594941,657800.791144,0.856392,9.023784,7.493925,3.994388,0.070503,0.060298,32.000000,91.939469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.918305,63.167617,106.750060,100.000000,28.012868,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.622113,65.820177,159.650459,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877038,49.161254,199.194600,163.697290,180.558356,175.079759,79.446879,14.315422,196.155446,1.303173,48.339787,49.960668,161.871790,201.572688,160.287922,196.314145,114.100699,190.178168,-0.000479,0.038649,94.017594,66.011621,196.307360,21.284294,38.495015,0.595107,657704.449825,0.856826,8.985743,7.494408,3.994193,0.070220,0.060674,32.000000,91.958252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907545,63.176863,106.764953,100.000000,28.033902,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.893757,66.143434,159.670640,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933653,49.160979,199.316540,163.695888,180.583985,175.068334,79.313073,14.308144,196.156666,1.303529,48.142876,49.962324,161.877250,201.589384,160.276085,196.405632,114.103290,190.177746,-0.000479,0.038632,94.037483,66.148096,196.221439,21.284889,38.492292,0.592188,657698.624139,0.855438,9.020824,7.536003,3.993714,0.070725,0.061348,32.000000,91.924502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.909847,63.207626,106.767167,100.000000,28.011878,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.626145,65.958401,159.656163,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796971,49.121401,199.229563,163.685234,180.623748,175.061811,79.398052,14.310428,196.236746,1.303333,48.455977,49.843429,161.870230,201.596724,160.281092,196.345495,114.109653,190.166970,-0.000479,0.038625,94.041145,66.008260,196.317539,21.285501,38.439175,0.593469,657570.371643,0.855745,8.962037,7.533254,3.991627,0.070038,0.059410,32.000000,91.945183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927424,63.180982,106.805010,100.000000,28.079481,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.796103,65.782833,159.597745,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794053,49.121401,199.290881,163.685234,180.636116,175.066713,79.405299,14.312854,196.217598,1.307382,48.512456,49.989612,161.880484,201.578437,160.262771,196.367315,114.131170,190.312721,-0.000478,0.038634,94.056207,66.139900,196.291901,21.285968,38.474658,0.596229,657617.715859,0.857309,9.063809,7.522840,4.000837,0.070511,0.060151,32.000000,91.955918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.918826,63.225033,106.804429,100.000000,28.042765,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.810599,65.773222,159.606832,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897634,49.168125,199.264715,163.697851,180.739622,175.083432,79.373566,14.300581,196.201730,1.309273,48.804884,49.893684,161.878453,201.509081,160.246438,196.389268,114.127448,189.771386,-0.000478,0.038611,94.054428,66.283795,196.338040,21.286225,38.469105,0.596494,657572.397231,0.857311,9.066831,7.556123,4.002303,0.071988,0.060318,32.000000,91.954933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929874,63.207293,106.809029,100.000000,28.073844,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.747133,65.833457,159.522135,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838123,49.236288,199.396699,163.728973,180.809452,175.091823,79.345558,14.312568,196.197700,1.314534,48.989463,49.931662,161.885327,201.555155,160.271762,196.393758,114.124149,190.226082,-0.000478,0.038603,94.079562,66.134877,196.229942,21.286796,38.464976,0.594936,657597.708131,0.855870,9.006403,7.356149,3.993470,0.068665,0.059742,32.000000,91.987955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947036,63.212023,106.800930,100.000000,28.066775,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.691115,65.810273,159.532914,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833217,49.330837,199.189273,163.762618,180.843768,175.087954,79.435846,14.315137,196.283786,1.319033,49.128360,49.816138,161.886522,201.536521,160.278604,196.407409,114.127559,190.069164,-0.000478,0.038620,94.094665,65.875261,196.202489,21.287035,38.420261,0.596217,657890.819939,0.857513,9.136108,7.530571,4.000887,0.071121,0.061655,32.000000,91.991855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940049,63.217956,106.790444,100.000000,28.101193,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.871692,65.950698,159.522057,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856321,49.421815,199.276083,163.806077,180.807440,175.096303,79.392112,14.313425,196.239906,1.323094,49.232736,49.884761,161.920545,201.525350,160.301785,196.410097,114.132293,190.223836,-0.000478,0.038841,94.129572,66.064674,196.311725,21.288443,38.446729,0.594713,658082.146324,0.856840,9.235733,7.468142,3.997118,0.069248,0.060044,32.000000,91.991855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938642,63.244147,106.771349,100.000000,28.090188,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.784224,65.918636,159.623040,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794948,49.421815,199.218212,163.806077,180.790689,175.108423,79.428601,14.310142,196.145099,1.324172,49.219507,49.919652,161.885250,201.557133,160.276953,196.463695,114.098241,189.833837,-0.000479,0.038933,94.122226,66.188646,196.281195,21.289206,38.466941,0.595527,658128.509920,0.858282,9.264314,7.458909,4.001250,0.071024,0.059927,32.000000,91.967461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923685,63.175543,106.751335,100.000000,28.090750,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.857203,65.919737,159.615408,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819882,49.488057,199.087095,163.833274,180.822795,175.106197,79.481884,14.316850,196.156219,1.328034,49.316332,49.957222,161.932001,201.489795,160.327185,196.311498,114.084492,189.908452,-0.000481,0.038909,94.148768,66.112695,196.260002,21.289671,38.503687,0.595701,658508.038947,0.857969,9.366318,7.408878,4.000772,0.070981,0.061304,32.000000,91.987343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945917,63.214661,106.770094,100.000000,28.093057,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.963767,65.991637,159.628862,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839091,49.540281,199.296973,163.856826,180.800341,175.094083,79.355384,14.311569,196.144892,1.328397,49.331488,49.836449,161.940050,201.410797,160.314182,196.356741,114.089570,190.003402,-0.000482,0.038943,94.164765,66.207388,196.252601,21.289893,38.498098,0.594618,658664.882131,0.857066,9.406751,7.450721,3.996137,0.068412,0.058787,32.000000,91.997807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943606,63.193092,106.791525,100.000000,28.026085,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.710768,65.992884,159.640939,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892062,49.568867,199.188356,163.879257,180.835622,175.081934,79.416370,14.310285,196.235132,1.327380,49.019689,50.061927,161.954548,201.519601,160.313660,196.336714,114.083713,189.860425,-0.000483,0.038937,94.198928,66.309672,196.270243,21.289734,38.527289,0.594912,658698.863554,0.858131,9.439100,7.481383,3.998808,0.069521,0.060814,32.000000,92.033058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.955909,63.207571,106.796758,100.000000,28.101090,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.832741,65.784374,159.600341,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819925,49.568867,199.212339,163.879257,180.860477,175.076109,79.439852,14.316564,196.163779,1.326452,48.699725,49.918764,161.965187,201.604817,160.342756,196.396450,114.120851,190.054594,-0.000484,0.038946,94.195770,66.093624,196.273912,21.290089,38.558536,0.596006,658662.469614,0.856470,9.412905,7.433417,3.992386,0.071489,0.061493,32.000000,92.034727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998424,63.221097,106.827837,100.000000,28.073114,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.879704,65.964417,159.727210,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876168,49.477612,199.305457,163.855144,180.804988,175.085600,79.402484,14.311569,196.176599,1.329302,48.495907,49.938297,161.970953,201.628690,160.350415,196.450617,114.100344,189.917374,-0.000485,0.038939,94.225868,66.024430,196.234490,21.289896,38.507456,0.595177,658619.331374,0.857565,9.487516,7.469367,3.998648,0.071488,0.060785,32.000000,92.022604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.013528,63.231286,106.823869,100.000000,28.118485,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.804968,65.977624,159.734291,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802623,49.382235,199.363163,163.826545,180.870020,175.080339,79.449252,14.310999,196.143177,1.333065,48.644570,49.838640,161.985952,201.604307,160.358673,196.435867,114.094244,190.130649,-0.000486,0.038924,94.220066,65.976486,196.266878,21.290157,38.468438,0.594526,658435.587236,0.856721,9.338082,7.438228,3.996006,0.069586,0.060068,32.000000,92.036977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981934,63.224154,106.868238,100.000000,28.117221,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.898504,65.972928,159.801128,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751467,49.386083,199.243889,163.811124,180.887307,175.074733,79.486817,14.310000,196.208207,1.333178,48.803050,49.915448,161.969144,201.482782,160.360642,196.402435,114.115873,189.997098,-0.000487,0.038922,94.248076,66.171024,196.277300,21.290493,38.504445,0.594070,658201.772180,0.856606,9.216064,7.467019,3.993518,0.069821,0.059913,32.000000,92.044589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970814,63.210447,106.888054,100.000000,28.153192,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.973634,65.975129,159.794244,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856672,49.351726,199.363809,163.795983,180.908673,175.084118,79.411282,14.320988,196.262996,1.336017,48.428353,49.966721,161.949958,201.526552,160.332011,196.311562,114.079938,189.734332,-0.000489,0.038935,94.248847,66.062109,196.279804,21.291595,38.542543,0.595535,658304.323364,0.857922,9.375617,7.452709,4.004784,0.070815,0.060065,32.000000,91.975798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936704,63.168991,106.855008,100.000000,28.108108,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.822565,66.006897,159.690585,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816779,49.351726,199.174228,163.795983,180.913141,175.100609,79.437701,14.312140,196.210674,1.338209,48.541537,49.955437,161.934284,201.621106,160.318562,196.344437,114.076629,189.960387,-0.000492,0.038923,94.244681,66.296988,196.315335,21.292691,38.520059,0.594361,658231.769334,0.856689,9.232358,7.389700,3.998739,0.069012,0.058846,32.000000,92.005978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930578,63.163241,106.860424,100.000000,28.158571,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.875401,66.151284,159.631065,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748021,49.332486,199.304350,163.792058,180.987342,175.118126,79.404115,14.311569,196.198336,1.338291,49.266461,49.743535,161.943433,201.476034,160.323591,196.314693,114.093948,190.003892,-0.000492,0.038915,94.294783,65.921190,196.207896,21.292777,38.499162,0.593132,658366.034421,0.857247,9.273632,7.478136,3.998135,0.067209,0.056946,32.000000,91.982071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892091,63.180964,106.892602,100.000000,28.142299,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.808229,65.822232,159.617847,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800980,49.428412,199.168640,163.827666,180.965391,175.137232,79.395463,14.302864,196.129159,1.339282,49.358015,49.817510,161.983212,201.482497,160.348027,196.312344,114.099351,189.695640,-0.000493,0.038884,94.327954,66.079271,196.229212,21.292583,38.490183,0.594137,658399.423004,0.857929,9.318494,7.478635,4.005863,0.069477,0.059510,32.000000,92.009047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922399,63.196839,106.937824,100.000000,28.078702,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.790927,66.095892,159.729255,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768865,49.537532,199.168684,163.877294,181.076315,175.152485,79.434385,14.310285,196.117131,1.340519,49.454682,49.855144,161.974683,201.466595,160.355658,196.390986,114.103619,190.235552,-0.000492,0.038902,94.344729,66.153830,196.194211,21.293052,38.443051,0.594053,658614.555618,0.858369,9.366671,7.355708,3.999292,0.068518,0.058825,32.000000,91.984301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.926673,63.211599,106.953264,100.000000,28.129611,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.868770,65.779312,159.611435,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774455,49.616968,199.225192,163.908136,181.106427,175.153817,79.360657,14.311712,196.069526,1.345127,48.920364,49.875901,161.969898,201.500804,160.344844,196.344334,114.065175,189.704977,-0.000492,0.038918,94.337333,65.934728,196.194986,21.293373,38.447216,0.596959,658863.068229,0.858689,9.440686,7.473285,3.998073,0.068287,0.059255,32.000000,91.980484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919716,63.225510,106.953488,100.000000,28.107839,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.721314,65.760676,159.541569,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910717,49.508396,199.178678,163.889631,181.106251,175.153013,79.412651,14.303435,196.144112,1.349504,48.598084,49.994001,161.999735,201.487634,160.367969,196.375498,114.069414,190.309996,-0.000492,0.038924,94.363303,66.231272,196.238919,21.293411,38.519554,0.597893,659257.709576,0.859789,9.582690,7.393403,4.002559,0.070932,0.061537,32.000000,91.967032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945669,63.277574,106.958159,100.000000,28.135266,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.825302,65.968086,159.638500,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813438,49.508396,199.269326,163.889631,181.098563,175.168969,79.306932,14.312568,196.126278,1.350257,48.914088,49.804311,161.988414,201.593319,160.361516,196.421465,114.074310,189.752194,-0.000493,0.038962,94.385929,66.207081,196.434869,21.293574,38.482862,0.594260,658829.647136,0.856357,9.333153,7.616855,3.990700,0.069578,0.060082,32.000000,91.974478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.946436,63.299260,106.960310,100.000000,28.116905,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.613864,65.979605,159.522529,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771576,49.466342,199.226476,163.855144,181.041614,175.177406,79.407223,14.312996,196.108074,1.349319,49.069372,49.722220,162.010094,201.470611,160.376469,196.418959,114.074856,190.385996,-0.000491,0.038992,94.424187,66.186109,196.321413,21.293980,38.510503,0.594260,658829.647136,0.856357,9.333153,7.616855,3.990700,0.070544,0.060775,32.000000,92.023575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944253,63.337214,106.973986,100.000000,28.090664,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.814446,65.913867,159.648886,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811868,49.521315,199.221126,163.863555,181.034222,175.179767,79.321348,14.313425,196.170772,1.346234,48.906088,49.961269,161.972404,201.456687,160.365036,196.260972,114.067238,189.930982,-0.000490,0.038969,94.409223,66.228193,196.212851,21.294512,38.472765,0.596337,658995.603378,0.859093,9.435047,7.639975,4.002816,0.069215,0.059190,32.000000,92.022641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927473,63.338307,106.986989,100.000000,28.136091,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.642695,65.948937,159.623315,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876607,49.472939,199.210719,163.847293,181.072906,175.185577,79.381673,14.304862,196.084904,1.347009,48.512841,49.896179,161.994528,201.443395,160.379305,196.330965,114.079449,189.959639,-0.000489,0.038956,94.429658,66.308823,196.263026,21.294221,38.499468,0.595692,659087.130695,0.859395,9.448304,7.476457,3.999471,0.070347,0.060820,32.000000,92.028687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927443,63.370063,107.019184,100.000000,28.122926,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.763347,65.795306,159.546014,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875171,49.472939,199.287509,163.847293,181.088696,175.199593,79.392269,14.323129,196.096960,1.344184,48.409381,49.976496,161.988877,201.582840,160.383425,196.408882,114.069737,189.752470,-0.000489,0.038962,94.424197,66.243124,196.226307,21.294161,38.483547,0.596299,658871.784516,0.857416,9.332956,7.475033,3.994071,0.071014,0.060710,32.000000,92.085061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922852,63.388862,107.036438,100.000000,28.135678,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.784538,65.816656,159.660884,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798942,49.363820,199.143462,163.802993,181.166385,175.207083,79.323732,14.313710,196.059920,1.342765,48.587880,49.822671,162.003087,201.533300,160.401425,196.356111,114.087907,190.268360,-0.000489,0.038974,94.448683,66.193520,196.178546,21.294444,38.456772,0.596333,658952.756337,0.857397,9.334441,7.406733,3.995726,0.070349,0.059421,32.000000,92.118245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936914,63.393817,107.055946,100.000000,28.140869,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.647464,66.114234,159.634016,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
