OSU 80 Ton Compressor Load Stand
49.761213,49.356674,199.290569,163.789254,181.198458,175.213960,79.352581,14.309714,196.193212,1.340095,48.866222,50.053397,161.988559,201.547408,160.381977,196.320334,114.075402,190.021625,-0.000490,0.039000,94.443994,66.240818,196.282236,21.294699,38.512558,0.593974,658790.303974,0.859371,9.304189,7.582710,3.998950,0.071138,0.060650,32.000000,92.089655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913360,63.390599,107.021866,100.000000,28.116691,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.705161,65.948423,159.622568,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865093,49.439681,199.225695,163.820376,181.218760,175.179588,79.418259,14.305576,196.132687,1.336899,49.276177,49.915735,161.974303,201.589914,160.383870,196.319130,114.062382,190.096169,-0.000488,0.039028,94.480090,66.075775,196.441745,21.295389,38.500334,0.596194,658884.334239,0.859799,9.336111,7.502410,4.004938,0.069116,0.060179,32.000000,92.128480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945779,63.403576,107.002775,100.000000,28.135295,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.836517,65.774616,159.649830,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770818,49.563369,199.075288,163.865238,181.154435,175.170409,79.351769,14.309714,196.062462,1.333954,49.361339,49.969904,161.997118,201.485106,160.362714,196.301429,114.080360,190.000567,-0.000488,0.039016,94.501572,66.056553,196.172266,21.295534,38.476065,0.595767,658877.245683,0.856333,9.304963,7.545893,3.994908,0.069600,0.059725,32.000000,92.138009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973517,63.423970,106.973170,100.000000,28.173029,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.703538,65.990390,159.627525,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798718,49.563369,199.203303,163.865238,181.139970,175.173437,79.329445,14.312568,196.126278,1.331021,49.073664,49.948880,162.000102,201.494973,160.345764,196.371430,114.081230,189.831202,-0.000490,0.039029,94.519300,65.983120,196.123073,21.295337,38.491751,0.595485,659161.453319,0.859908,9.532858,7.489527,3.999840,0.067649,0.058729,32.000000,92.115850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977650,63.422694,106.931091,100.000000,28.102523,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.658891,65.816509,159.642001,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831572,49.557597,199.125499,163.871126,181.133012,175.172603,79.481775,14.316279,196.038954,1.330663,48.871837,49.905483,161.993199,201.456442,160.347124,196.287947,114.053024,189.705953,-0.000490,0.039028,94.552391,66.093992,196.239200,21.295017,38.486595,0.597049,659126.695809,0.859629,9.503970,7.424895,4.000169,0.068682,0.059255,32.000000,92.099476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977074,63.404550,106.934080,100.000000,28.124281,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.963550,65.968526,159.795778,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881363,49.501800,199.224417,163.845611,181.102995,175.172996,79.365922,14.314994,196.123474,1.330427,48.500686,49.822655,161.996114,201.527735,160.379014,196.303938,114.074816,189.853054,-0.000491,0.038986,94.586971,66.144981,196.279684,21.294911,38.539965,0.595142,659156.647471,0.857336,9.464194,7.405922,3.995971,0.070682,0.060587,32.000000,92.147695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986947,63.407379,106.915080,100.000000,28.155323,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.731844,66.160088,159.663756,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812601,49.406973,199.186228,163.813647,181.028785,175.163890,79.362387,14.313567,196.051442,1.334136,48.519501,49.957838,162.005355,201.620250,160.398807,196.334618,114.068696,190.116240,-0.000492,0.038968,94.630475,66.009929,196.248399,21.295472,38.441879,0.593425,658938.658247,0.858396,9.396738,7.535088,3.997167,0.070354,0.060219,32.000000,92.128076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000496,63.419345,106.934764,100.000000,28.151654,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.724773,65.960309,159.662851,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900911,49.360797,199.270761,163.783086,180.973173,175.159327,79.445990,14.312283,196.097064,1.334907,48.552673,50.077245,162.006202,201.614073,160.393637,196.390865,114.081100,189.964774,-0.000491,0.038982,94.642279,66.117930,196.315478,21.295777,38.490633,0.595239,658766.910385,0.858583,9.333202,7.544714,3.998712,0.069078,0.059879,32.000000,92.147260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983569,63.420289,106.955223,100.000000,28.159752,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.891980,65.579679,159.701403,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862341,49.360797,199.132191,163.783086,180.917081,175.148658,79.335384,14.306004,196.113667,1.329145,48.822257,49.844528,161.985821,201.609425,160.399172,196.483351,114.091186,189.617975,-0.000492,0.038973,94.691424,66.129947,196.275262,21.295931,38.551522,0.597831,658479.667632,0.855860,9.195687,7.475315,3.993329,0.070039,0.060544,32.000000,92.166091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985528,63.411805,106.966186,100.000000,28.177650,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.670768,65.818123,159.608524,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.955347,49.358873,199.302590,163.781123,180.934111,175.143343,79.407936,14.311284,196.159152,1.322388,48.739533,49.926641,161.960616,201.515217,160.385579,196.436967,114.074747,189.966224,-0.000491,0.038984,94.659881,66.195015,196.313011,21.295922,38.513442,0.595742,658446.128932,0.857738,9.235566,7.334605,3.993639,0.067619,0.058495,32.000000,92.109205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954314,63.401713,106.940068,100.000000,28.168451,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.815871,66.149890,159.653134,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747697,49.406973,199.170579,163.800469,180.961969,175.142592,79.355674,14.312426,196.138230,1.319590,48.632025,49.915113,161.973853,201.589425,160.386804,196.329565,114.090429,189.994790,-0.000490,0.038995,94.710301,66.199587,196.364732,21.295628,38.497359,0.592111,658363.570368,0.855151,9.137522,7.482214,3.989615,0.070249,0.059785,32.000000,92.095351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986825,63.411439,106.979343,100.000000,28.194430,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.711348,65.976083,159.608839,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867052,49.386083,199.205408,163.810563,180.941963,175.144834,79.421697,14.313567,196.073179,1.318509,48.582852,49.917554,161.977711,201.463027,160.387661,196.414315,114.106494,190.112812,-0.000489,0.038988,94.730235,66.116274,196.338299,21.296000,38.460937,0.595683,658697.383409,0.859796,9.400412,7.477283,4.003614,0.070800,0.060013,32.000000,92.125973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982786,63.419500,106.993151,100.000000,28.211631,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.843393,65.981439,159.636573,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908349,49.386083,199.310904,163.810563,180.941192,175.162405,79.379273,14.316279,196.055134,1.315726,48.782128,49.945768,161.971953,201.560496,160.368724,196.373022,114.114102,189.775493,-0.000488,0.038994,94.735160,66.194292,196.458322,21.296005,38.523250,0.594407,658448.015042,0.856758,9.255980,7.505626,3.994730,0.068188,0.059505,32.000000,92.092521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985554,63.402631,106.991673,100.000000,28.168060,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.758546,66.190316,159.621663,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801530,49.366294,199.218590,163.808320,180.943932,175.178644,79.374919,14.308430,196.085530,1.311887,48.947052,49.923462,161.996472,201.757820,160.390283,196.398584,114.100739,189.881913,-0.000487,0.039005,94.744433,66.136947,196.305588,21.296463,38.508447,0.592377,658422.365216,0.856514,9.213288,7.371042,3.993538,0.070351,0.060829,32.000000,92.125331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991082,63.401923,106.984963,100.000000,28.217582,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.749839,66.146442,159.659193,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828816,49.430061,199.292558,163.826825,180.923514,175.178176,79.367894,14.313425,196.092649,1.314033,49.083670,49.985310,161.981336,201.525186,160.391293,196.406349,114.077551,190.085082,-0.000488,0.039006,94.780209,66.141778,196.403746,21.296527,38.453220,0.596781,658607.456460,0.857360,9.297337,7.426900,3.999864,0.068610,0.059328,32.000000,92.145645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000091,63.397191,106.957214,100.000000,28.222748,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.735789,66.132722,159.822096,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841083,49.482834,199.237967,163.848975,180.897152,175.167013,79.327785,14.309857,196.036782,1.316069,49.073983,49.920991,161.985685,201.638883,160.357653,196.426413,114.103228,189.909948,-0.000487,0.039031,94.750572,66.131349,196.369994,21.296956,38.476461,0.593836,658821.473441,0.858339,9.339509,7.524137,3.999544,0.070755,0.060288,32.000000,92.109684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971668,63.383215,106.938153,100.000000,28.219699,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.655570,65.992591,159.632009,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765081,49.497677,199.223407,163.851779,180.910100,175.167726,79.486615,14.312140,196.103786,1.312842,48.995543,49.972005,161.987206,201.505473,160.364444,196.407346,114.099050,190.080206,-0.000487,0.038999,94.772386,66.202895,196.269651,21.296782,38.501073,0.594907,658791.904589,0.858610,9.379592,7.432548,3.997465,0.070893,0.060773,32.000000,92.126836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966704,63.370690,106.951442,100.000000,28.213215,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.973230,65.939032,159.822922,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809072,49.497677,199.206960,163.851779,180.949539,175.183333,79.352979,14.318562,196.062647,1.304926,49.046533,49.956823,161.992248,201.505534,160.375893,196.408879,114.112324,190.054143,-0.000487,0.038987,94.803515,65.863657,196.361242,21.296738,38.512035,0.596199,658949.097726,0.858388,9.473108,7.500805,4.003277,0.068809,0.058846,32.000000,92.124669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958573,63.370451,106.960050,100.000000,28.203204,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.705958,65.901688,159.820089,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789936,49.507572,199.254936,163.862434,180.944317,175.172937,79.410615,14.313425,196.099187,1.307042,49.157910,49.756598,161.985740,201.606570,160.384043,196.277596,114.112142,190.218123,-0.000485,0.038972,94.832195,66.170528,196.360346,21.296505,38.497755,0.596082,658903.710867,0.859066,9.427559,7.477725,3.999411,0.067907,0.058891,32.000000,92.116395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958018,63.370311,106.980152,100.000000,28.223481,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.821229,66.032062,159.662851,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858089,49.533409,199.218394,163.871967,180.969014,175.155367,79.423744,14.310570,196.117089,1.304045,48.951769,49.823105,161.996329,201.638944,160.379229,196.454996,114.110665,190.325946,-0.000483,0.038968,94.848735,66.047771,196.269060,21.295931,38.496800,0.595199,658919.087803,0.858782,9.457264,7.539587,4.001912,0.070206,0.060846,32.000000,92.098704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.951871,63.364959,106.991788,100.000000,28.222828,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.847489,65.818050,159.616470,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855870,49.500700,199.225174,163.876453,181.039614,175.156981,79.411263,14.315137,196.075730,1.301248,48.848234,49.856423,162.007830,201.584634,160.365924,196.345478,114.163958,190.002888,-0.000482,0.038980,94.855982,66.066550,196.301690,21.295940,38.474947,0.596313,658828.126628,0.857313,9.412576,7.581598,3.995709,0.068108,0.059005,32.000000,92.104397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947980,63.361460,107.026818,100.000000,28.224218,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.822525,66.016215,159.651364,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863795,49.480086,199.326156,163.869163,181.107364,175.133419,79.405640,14.310999,196.118661,1.301929,48.883149,49.834091,161.999888,201.683082,160.384677,196.424621,114.129473,190.047885,-0.000482,0.038969,94.885483,66.046403,196.356126,21.297181,38.496529,0.594512,658574.535599,0.857419,9.382162,7.406803,3.996022,0.069472,0.058517,32.000000,92.162871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940023,63.360560,107.031428,100.000000,28.220894,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.811280,66.138078,159.656124,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810628,49.480086,199.217090,163.869163,180.999935,175.119877,79.358002,14.317135,196.137382,1.299652,48.923243,49.979924,162.015914,201.536073,160.380420,196.368011,114.124283,189.886374,-0.000481,0.039002,94.918693,66.289894,196.395709,21.297590,38.473703,0.592767,658553.737224,0.857089,9.324006,7.401710,3.991552,0.069857,0.060642,32.000000,92.195969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959834,63.364610,107.095395,100.000000,28.260036,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.716003,65.836025,159.655888,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835286,49.480910,199.306414,163.861593,180.936773,175.107768,79.407823,14.308715,196.094477,1.301730,48.740839,49.979301,161.991066,201.681777,160.397657,196.341501,114.083463,190.121509,-0.000481,0.039009,94.889246,66.396314,196.326921,21.297725,38.489335,0.596438,658577.728091,0.858629,9.408358,7.402618,3.999490,0.070845,0.060767,32.000000,92.192144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919458,63.330656,107.066181,100.000000,28.236549,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.815647,65.922011,159.632717,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850646,49.469091,199.251621,163.842246,180.951010,175.089518,79.370872,14.312568,196.122356,1.299300,49.101467,49.865874,162.021159,201.679922,160.424048,196.486656,114.115472,190.013706,-0.000481,0.038992,94.938603,66.113805,196.325390,21.297672,38.547411,0.595549,658645.146262,0.857561,9.383666,7.531930,3.999303,0.069696,0.059722,32.000000,92.200284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938218,63.367107,107.110773,100.000000,28.264342,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.741744,66.147029,159.638579,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851332,49.569691,199.255151,163.871126,181.015531,175.084095,79.429974,14.319418,196.106161,1.295481,49.238591,49.946958,162.040429,201.624633,160.423419,196.467755,114.118427,190.133518,-0.000481,0.038965,94.958841,66.415348,196.393587,21.297685,38.550458,0.593157,658418.714843,0.857549,9.355956,7.459359,3.996972,0.068293,0.058085,32.000000,92.206547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952480,63.363899,107.116535,100.000000,28.231666,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.859948,65.891857,159.629688,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900730,49.569691,199.266752,163.871126,181.072016,175.076763,79.357393,14.310856,196.132574,1.294130,48.593744,49.872446,162.019991,201.744589,160.402564,196.544594,114.094562,190.147973,-0.000481,0.038944,94.948625,66.402048,196.276035,21.297751,38.496619,0.595620,658620.475590,0.857113,9.455846,7.501483,3.996987,0.071541,0.061592,32.000000,92.124257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921553,63.326073,107.086118,100.000000,28.250442,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.714787,65.905724,159.650381,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848482,49.489706,199.277932,163.859630,181.059896,175.084618,79.415297,14.312568,196.192961,1.292991,48.483875,49.979256,162.023397,201.631646,160.428549,196.532290,114.129758,190.066596,-0.000483,0.038901,94.975965,66.262458,196.441069,21.298078,38.601448,0.594975,658606.985590,0.856917,9.404771,7.530784,3.993263,0.069213,0.060573,32.000000,92.114635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917428,63.347434,107.078644,100.000000,28.303289,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.830595,65.865078,159.600971,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820362,49.410546,199.271260,163.819816,180.975003,175.097525,79.412164,14.307003,196.161082,1.294796,48.562939,49.879314,162.009295,201.720186,160.417051,196.443768,114.113956,189.888811,-0.000484,0.038911,94.970333,66.222261,196.437788,21.298285,38.556679,0.595801,658403.825950,0.857136,9.378809,7.464975,3.997673,0.070198,0.060131,32.000000,92.104099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864013,63.323359,107.081407,100.000000,28.274132,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.824328,65.995305,159.634055,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873516,49.460295,199.278035,163.827105,180.993232,175.111793,79.309111,14.312426,196.169283,1.294793,49.251507,49.854036,162.014886,201.661676,160.423029,196.427352,114.129304,190.210268,-0.000485,0.038929,95.041237,66.097980,196.369626,21.299088,38.463606,0.594806,658355.922928,0.857580,9.328744,7.413862,3.999795,0.070999,0.060246,32.000000,92.154206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870615,63.319967,107.107216,100.000000,28.319737,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.618223,65.839473,159.612143,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868545,49.567767,199.320874,163.872808,181.044562,175.112728,79.379337,14.310142,196.158174,1.296176,49.380069,50.012404,162.011679,201.616173,160.404392,196.408934,114.134939,189.957084,-0.000484,0.038924,95.052974,66.178681,196.385454,21.299493,38.493013,0.595249,658421.025873,0.856711,9.323655,7.525224,3.995677,0.070369,0.060663,32.000000,92.181819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870806,63.320159,107.121645,100.000000,28.282248,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.758674,65.959649,159.549122,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828541,49.567767,199.234079,163.872808,181.009969,175.103643,79.389810,14.312854,196.127871,1.299583,49.167114,49.814017,162.017349,201.627528,160.397282,196.450760,114.114817,190.204819,-0.000483,0.038922,95.062593,66.177309,196.319149,21.299743,38.504264,0.595060,658639.344062,0.857466,9.436120,7.418582,3.996926,0.069537,0.060132,32.000000,92.172518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871679,63.304308,107.093808,100.000000,28.314413,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.779619,65.800001,159.615290,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918787,49.636484,199.266173,163.905332,180.896087,175.088087,79.370460,14.311998,196.061967,1.301917,48.685756,49.952045,162.019966,201.649179,160.400657,196.481359,114.104660,189.607155,-0.000484,0.038915,95.073117,65.882086,196.316987,21.300124,38.526712,0.596713,658733.926834,0.858073,9.477502,7.531908,3.998393,0.070987,0.059849,32.000000,92.204973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857955,63.303041,107.094308,100.000000,28.339462,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.740920,66.165811,159.564818,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820708,49.549351,199.332865,163.883743,180.906601,175.110586,79.320434,14.313282,196.150527,1.302093,48.778472,49.924578,162.019840,201.741143,160.410688,196.531211,114.115819,190.039395,-0.000485,0.038888,95.059202,66.156827,196.356940,21.300355,38.464363,0.592605,658726.338462,0.856648,9.452901,7.317052,3.991807,0.070680,0.060332,32.000000,92.159392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842026,63.257308,107.106351,100.000000,28.305865,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.640868,65.996112,159.528941,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849795,49.502899,199.268032,163.858789,180.999504,175.127357,79.395360,14.312996,196.190610,1.301164,49.067097,49.960029,162.020782,201.584125,160.442857,196.439657,114.152825,190.269932,-0.000485,0.038883,95.097996,66.270891,196.442150,21.300748,38.490417,0.595227,658719.777576,0.858963,9.467191,7.468679,4.001004,0.069160,0.060048,32.000000,92.150816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843901,63.306878,107.112632,100.000000,28.363569,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.790719,65.763464,159.656478,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788827,49.502899,199.290745,163.858789,181.004461,175.136566,79.310918,14.307431,196.135196,1.299821,49.118321,49.817853,161.997494,201.635642,160.399207,196.495698,114.114241,190.162341,-0.000485,0.038895,95.088861,66.022089,196.442132,21.300990,38.514037,0.596851,658522.676627,0.857567,9.390645,7.518384,3.997369,0.069962,0.059542,32.000000,92.139576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828930,63.288462,107.089648,100.000000,28.325328,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.621837,66.083713,159.663913,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877569,49.562270,199.209092,163.882902,180.953890,175.143205,79.365834,14.290449,196.130145,1.299155,48.769116,49.879166,162.008661,201.629587,160.400992,196.516527,114.135891,190.068146,-0.000485,0.038892,95.109650,66.039085,196.368697,21.301470,38.504950,0.594690,658764.337367,0.859693,9.453738,7.516509,4.002720,0.071258,0.061339,32.000000,92.124157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809294,63.302577,107.076474,100.000000,28.340735,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.731667,66.026266,159.651954,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868526,49.535608,199.394565,163.886547,180.962388,175.126880,79.399353,14.313139,196.164113,1.299014,48.623023,49.998669,162.028989,201.630423,160.447695,196.486738,114.120696,190.099651,-0.000485,0.038875,95.129883,66.217289,196.374419,21.302300,38.518851,0.594217,658729.355561,0.857576,9.421291,7.459426,3.993962,0.068780,0.058470,32.000000,92.136890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812263,63.339862,107.090984,100.000000,28.322798,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.798706,65.959208,159.630790,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888594,49.459746,199.294541,163.858508,180.982268,175.103954,79.319466,14.314424,196.157225,1.291150,48.558116,49.981273,162.044275,201.702001,160.409968,196.433261,114.122082,190.274460,-0.000483,0.038899,95.155737,66.307602,196.345682,21.302887,38.519482,0.595214,658671.907166,0.857243,9.403980,7.486474,3.998405,0.068847,0.058938,32.000000,92.120921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813391,63.317994,107.058180,100.000000,28.383053,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.638931,66.001101,159.665841,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890945,49.423464,199.377825,163.841405,180.998374,175.109826,79.379098,14.305005,196.109726,1.289312,48.618925,50.044140,162.027794,201.725364,160.431826,196.547381,114.131864,189.906892,-0.000485,0.038871,95.166075,66.217813,196.389453,21.303332,38.504571,0.592683,658417.796098,0.857331,9.323155,7.545087,3.995709,0.070107,0.060260,32.000000,92.118007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776866,63.313017,107.028668,100.000000,28.407019,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.758197,65.963464,159.618241,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919485,49.423464,199.350631,163.841405,181.030017,175.126352,79.456314,14.309286,196.183141,1.294920,48.647333,50.061578,162.020324,201.752968,160.434498,196.566982,114.138248,190.149831,-0.000484,0.038885,95.191794,66.313737,196.398140,21.303585,38.530246,0.594635,658278.147784,0.856680,9.268658,7.402762,3.996273,0.067996,0.059684,32.000000,92.170249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783973,63.315569,106.990162,100.000000,28.400734,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.912628,65.876744,159.640192,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873404,49.401201,199.386306,163.832433,180.958013,175.132471,79.358131,14.309429,196.162364,1.300458,48.802311,50.008279,162.031392,201.802201,160.456121,196.507637,114.158976,190.030645,-0.000484,0.038877,95.197620,66.272224,196.429282,21.303914,38.518220,0.595116,658288.246331,0.855385,9.239159,7.487796,3.993443,0.071033,0.060962,32.000000,92.195134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793315,63.321208,106.961739,100.000000,28.436658,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.716262,66.071827,159.638658,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925423,49.433909,199.341094,163.839442,180.917491,175.124839,79.293823,14.314994,196.171034,1.299480,48.646021,49.994190,162.017800,201.873657,160.449273,196.585728,114.183973,189.951978,-0.000485,0.038866,95.207782,66.402266,196.497990,21.304145,38.540668,0.593904,658249.515570,0.857299,9.264529,7.422231,3.997848,0.070134,0.060143,32.000000,92.181530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803203,63.300628,106.925289,100.000000,28.429094,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.587645,65.905210,159.525007,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907371,49.433909,199.463939,163.839442,180.901418,175.117174,79.412750,14.315137,196.232303,1.299488,48.629963,49.970291,162.014199,201.778064,160.447922,196.578048,114.150843,190.125482,-0.000486,0.038860,95.213804,66.087949,196.383596,21.304547,38.448857,0.594789,658139.230775,0.857042,9.243470,7.367626,3.992777,0.069658,0.060064,32.000000,92.196908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785920,63.283650,106.876375,100.000000,28.430971,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.825501,65.837639,159.503961,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925864,49.398727,199.402280,163.836358,180.904906,175.118567,79.328199,14.311141,196.226019,1.298911,48.821141,49.949890,162.000565,201.681594,160.425232,196.535426,114.171419,190.192986,-0.000485,0.038822,95.209858,66.137208,196.486958,21.304890,38.529687,0.595828,658251.177327,0.856065,9.262123,7.466043,3.996683,0.071482,0.060624,32.000000,92.220424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765012,63.277244,106.862116,100.000000,28.472463,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.656398,66.030301,159.552112,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876309,49.425388,199.436414,163.837480,180.886676,175.122129,79.344763,14.316136,196.235426,1.301488,49.130719,50.063555,162.016391,201.755088,160.434695,196.587685,114.195252,190.071632,-0.000485,0.038792,95.232463,65.984401,196.427342,21.305117,38.540848,0.593701,658084.958589,0.856547,9.207832,7.470856,3.993968,0.070466,0.060439,32.000000,92.240808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788346,63.302823,106.867053,100.000000,28.470593,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.689525,65.746663,159.513166,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763419,49.503724,199.484475,163.858228,180.862269,175.119061,79.508324,14.314281,196.130442,1.304276,49.223015,49.940521,162.013193,201.703326,160.429233,196.547041,114.161486,190.580394,-0.000485,0.038780,95.251060,65.949711,196.391876,21.305571,38.493807,0.596927,658141.590372,0.857395,9.285713,7.401377,3.998620,0.069980,0.059943,32.000000,92.221565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785222,63.288384,106.868409,100.000000,28.477415,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,159.016647,65.901395,159.617611,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819741,49.570791,199.277802,163.886547,180.942796,175.124707,79.331260,14.309857,196.122913,1.306095,49.165914,50.007083,161.998646,201.767891,160.410519,196.415494,114.178005,190.169664,-0.000483,0.038772,95.239389,66.181989,196.504927,21.305811,38.558536,0.595018,658360.887142,0.856084,9.311423,7.519403,3.993603,0.070928,0.060631,32.000000,92.232835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750422,63.280962,106.848072,100.000000,28.522697,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.662519,65.918490,159.637084,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887715,49.552924,199.392225,163.892715,180.938029,175.133351,79.388451,14.306004,196.188848,1.306713,48.995085,49.945402,162.021499,201.806116,160.408212,196.498671,114.186998,190.097250,-0.000481,0.038794,95.256537,66.283991,196.463221,21.305894,38.506464,0.595905,658620.045885,0.858986,9.489631,7.455500,3.999977,0.070638,0.060305,32.000000,92.252970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776547,63.266686,106.873846,100.000000,28.500240,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.776901,66.018563,159.634370,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892405,49.552924,199.351556,163.892715,180.823549,175.114532,79.374695,14.308858,196.255279,1.310628,49.130655,50.030937,162.054767,201.823648,160.436658,196.427370,114.222018,190.095860,-0.000481,0.038829,95.287699,66.224280,196.579470,21.306726,38.547609,0.594522,658488.171482,0.857067,9.401457,7.419268,3.996820,0.069466,0.060210,32.000000,92.324446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807136,63.269870,106.905974,100.000000,28.514123,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.749390,66.027147,159.619972,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903825,49.573539,199.372992,163.900846,180.828127,175.115783,79.334589,14.316279,196.189807,1.307206,48.938738,50.066134,162.027050,201.728157,160.430328,196.530133,114.180171,190.174943,-0.000479,0.038856,95.286867,66.405021,196.440538,21.307311,38.543012,0.594244,658293.319906,0.857034,9.396608,7.383726,3.995629,0.068469,0.059067,32.000000,92.322798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812195,63.248192,106.892419,100.000000,28.535380,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.669179,66.057374,159.675990,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908599,49.531485,199.318852,163.891874,180.796526,175.126691,79.328020,14.308858,196.139402,1.310103,48.855320,49.949231,162.043876,201.762488,160.452454,196.495332,114.206472,190.301543,-0.000480,0.038859,95.316785,66.244209,196.547165,21.307773,38.554966,0.593941,658472.627591,0.857305,9.405418,7.455320,3.995145,0.070829,0.060279,32.000000,92.302851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839127,63.257736,106.902231,100.000000,28.525578,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.656041,66.086868,159.625990,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869821,49.531210,199.397477,163.880659,180.735589,175.115021,79.415536,14.304862,196.245890,1.312563,49.095048,49.821133,162.032208,201.830580,160.445653,196.560276,114.197853,190.245800,-0.000479,0.038858,95.323258,65.989953,196.561443,21.308146,38.509024,0.593471,658327.354157,0.857237,9.358430,7.476619,3.993678,0.069946,0.061068,32.000000,92.285527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811254,63.251847,106.906668,100.000000,28.547546,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.831073,65.842481,159.598335,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827713,49.531210,199.381166,163.880659,180.677796,175.111943,79.333537,14.308715,196.283248,1.312094,49.269648,50.010002,162.037192,201.734946,160.456290,196.544246,114.174648,189.887259,-0.000479,0.038876,95.335350,66.231161,196.555180,21.308356,38.548222,0.596210,658362.372300,0.856974,9.398243,7.464281,3.998360,0.070196,0.059871,32.000000,92.300560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804721,63.253636,106.939753,100.000000,28.557107,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.667073,65.992370,159.640113,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875817,49.591406,199.428947,163.901127,180.714151,175.125982,79.332366,14.313710,196.287589,1.308914,48.847820,49.969027,162.054864,201.785117,160.445784,196.605957,114.193160,190.395851,-0.000480,0.038871,95.338124,66.107595,196.532764,21.308419,38.493843,0.595263,658472.383640,0.858650,9.441801,7.352585,4.001411,0.070727,0.061261,32.000000,92.330045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817632,63.254502,106.949667,100.000000,28.569022,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.664731,65.965445,159.539602,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959262,49.530111,199.519212,163.884304,180.791683,175.139933,79.459061,14.309429,196.313380,1.306992,48.845729,50.032807,162.048296,201.810845,160.451616,196.525402,114.206595,190.356473,-0.000481,0.038844,95.367795,66.245923,196.486714,21.308909,38.568002,0.595253,658552.875322,0.857957,9.452239,7.525374,3.998510,0.070225,0.060378,32.000000,92.324811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822412,63.311180,106.918663,100.000000,28.596178,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.918123,65.770581,159.636061,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866775,49.517742,199.468255,163.881500,180.776550,175.168907,79.357260,14.312568,196.281707,1.306882,48.988152,49.886017,162.049315,201.825728,160.443233,196.512733,114.199069,190.208288,-0.000480,0.038881,95.380585,66.132754,196.616139,21.309141,38.591730,0.596258,658307.406786,0.854921,9.304717,7.497142,3.993638,0.069828,0.059760,32.000000,92.310224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834343,63.338247,106.942498,100.000000,28.641680,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.714521,65.995672,159.657973,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889375,49.530935,199.470334,163.891594,180.692435,175.185794,79.397110,14.310713,196.187837,1.306910,48.986873,49.842902,162.020346,201.806258,160.431510,196.590737,114.180517,190.443622,-0.000479,0.038944,95.375367,66.277755,196.411640,21.309639,38.499649,0.595173,658533.308968,0.857894,9.387925,7.448961,4.000023,0.068986,0.059579,32.000000,92.276654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825135,63.346963,106.938909,100.000000,28.594278,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.794220,65.873662,159.600459,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820580,49.530935,199.520299,163.891594,180.644349,175.197026,79.402570,14.309286,196.147021,1.310230,49.081581,49.966552,162.030897,201.846420,160.436815,196.522163,114.184888,190.212679,-0.000479,0.038961,95.368587,66.095984,196.493424,21.310060,38.510683,0.596117,658665.571005,0.857146,9.377751,7.555966,3.998253,0.070267,0.060161,32.000000,92.262129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841383,63.325675,106.954452,100.000000,28.648495,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.805139,65.835878,159.659743,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894653,49.541380,199.425614,163.900566,180.719295,175.192168,79.411803,14.308287,196.231664,1.307534,49.295598,49.962629,162.035525,201.790133,160.428662,196.524260,114.205979,190.172339,-0.000477,0.038963,95.398820,66.195122,196.477252,21.310114,38.528641,0.597338,658778.686680,0.858457,9.448906,7.464793,4.004777,0.071702,0.061063,32.000000,92.252611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836533,63.335014,106.976511,100.000000,28.594658,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.823607,66.118636,159.671624,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882906,49.584259,199.439700,163.917950,180.816749,175.188398,79.307262,14.310570,196.214825,1.307860,49.200331,49.962801,162.062112,201.807094,160.448908,196.629057,114.223550,190.294930,-0.000477,0.038959,95.404245,66.028659,196.394203,21.310467,38.469898,0.593801,658612.245743,0.856943,9.382740,7.428531,3.996934,0.068677,0.058914,32.000000,92.243125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847676,63.362123,106.966783,100.000000,28.658432,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.614524,65.967205,159.618477,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
