OSU 80 Ton Compressor Load Stand
49.798961,49.611196,199.479063,163.934773,180.785698,175.170118,79.415640,14.310713,196.255010,1.309493,49.058901,49.970253,162.055757,201.793374,160.447430,196.477304,114.187782,190.526222,-0.000477,0.038964,95.418001,66.303075,196.582304,21.310621,38.493067,0.595382,658656.464876,0.858382,9.437763,7.457054,3.998157,0.070811,0.060689,32.000000,92.217785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822775,63.367590,106.953393,100.000000,28.624771,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.831280,65.984520,159.635274,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876453,49.611196,199.408895,163.934773,180.768820,175.154899,79.347092,14.311855,196.171981,1.308744,48.899290,49.961974,162.082726,201.802507,160.455646,196.603939,114.212788,190.138524,-0.000478,0.038942,95.432578,66.313202,196.430240,21.310780,38.474713,0.596196,658889.506567,0.858790,9.551545,7.579728,4.005687,0.070075,0.060696,32.000000,92.234116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854287,63.390943,106.912578,100.000000,28.699241,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.694184,66.230374,159.666156,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864108,49.570241,199.486554,163.922716,180.818943,175.150301,79.362348,14.312426,196.241032,1.306048,49.118871,50.011113,162.054405,201.801610,160.452472,196.601739,114.199972,190.255486,-0.000478,0.038902,95.441597,66.142903,196.459037,21.310878,38.585329,0.592956,658631.931229,0.857975,9.471371,7.409005,3.998057,0.068006,0.058929,32.000000,92.197526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853274,63.393270,106.874994,100.000000,28.696292,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.724696,66.297652,159.662969,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842909,49.577387,199.455091,163.925240,180.821340,175.153354,79.451219,14.322272,196.237804,1.304863,49.108024,49.983762,162.060998,201.768074,160.478639,196.586161,114.204838,190.191384,-0.000477,0.038908,95.466970,66.343548,196.471168,21.311145,38.513802,0.592560,658584.159881,0.857925,9.443183,7.465804,4.000604,0.070135,0.060762,32.000000,92.197661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876360,63.401032,106.833757,100.000000,28.687698,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.902438,66.202861,159.651679,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908459,49.601851,199.496640,163.942624,180.788444,175.135087,79.385333,14.311569,196.205200,1.303741,49.158661,49.962500,162.086861,201.796677,160.463927,196.530965,114.198456,190.345065,-0.000475,0.038932,95.490935,66.413870,196.415270,21.311414,38.553650,0.593591,658622.791450,0.857402,9.472256,7.436836,4.001674,0.069772,0.060210,32.000000,92.240452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871328,63.405587,106.807034,100.000000,28.729425,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.770667,65.994938,159.710963,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893356,49.635934,199.381825,163.951596,180.838019,175.131998,79.397849,14.316136,196.219573,1.304813,49.500399,50.041139,162.065865,201.756555,160.445521,196.660699,114.185771,190.250707,-0.000475,0.038916,95.498485,66.197090,196.555096,21.311390,38.512594,0.594839,658548.421472,0.856831,9.428942,7.500993,3.997251,0.070377,0.060219,32.000000,92.228664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834794,63.395162,106.738150,100.000000,28.707887,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.795698,65.842261,159.637438,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838541,49.635934,199.354537,163.951596,180.865307,175.133450,79.354288,14.310856,196.127508,1.307156,49.702244,49.917441,162.065536,201.645427,160.472653,196.603592,114.205852,189.865729,-0.000476,0.038870,95.508460,65.968503,196.477536,21.311862,38.512270,0.596185,658673.614811,0.857051,9.478635,7.478208,3.996160,0.070113,0.060598,32.000000,92.263803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850634,63.451671,106.727368,100.000000,28.729170,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.708576,65.836245,159.590782,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801198,49.752755,199.415778,163.989449,180.888282,175.119715,79.415558,14.300296,196.046179,1.309794,49.569359,49.895673,162.095991,201.718698,160.502041,196.530448,114.192580,189.895163,-0.000476,0.038900,95.549062,66.073925,196.369570,21.311927,38.462055,0.596768,658673.503083,0.858576,9.535322,7.313277,4.000007,0.070585,0.060343,32.000000,92.310043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868553,63.494795,106.700458,100.000000,28.709308,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.831116,66.395304,159.682678,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855686,49.785190,199.379250,164.003188,180.880631,175.136234,79.375269,14.310856,196.016043,1.311304,49.019717,49.933035,162.089272,201.624062,160.468976,196.455281,114.170538,190.337332,-0.000475,0.038949,95.549514,66.160445,196.424020,21.311308,38.538125,0.592432,658983.266201,0.858841,9.690789,7.337631,4.004237,0.068396,0.058456,32.000000,92.336377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847820,63.522855,106.682208,100.000000,28.727468,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.750538,66.347909,159.640664,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893815,49.677715,199.365047,163.974868,180.839748,175.148701,79.389518,14.311284,196.046217,1.315114,48.986555,49.921931,162.119244,201.610138,160.470044,196.505092,114.166806,190.126200,-0.000476,0.038948,95.559745,66.448706,196.503580,21.311125,38.563062,0.591724,659032.492404,0.858022,9.626040,7.372865,3.994596,0.069618,0.058865,32.000000,92.306675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829055,63.532823,106.653776,100.000000,28.758344,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.779036,66.065151,159.636966,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837672,49.629612,199.323938,163.949073,180.879881,175.154996,79.442185,14.311855,196.014591,1.310507,48.951927,49.822602,162.106507,201.698127,160.480228,196.479749,114.172755,189.963693,-0.000475,0.038962,95.585012,66.256681,196.353882,21.310736,38.514506,0.594263,658891.280744,0.857314,9.519942,7.450350,3.995787,0.068305,0.058793,32.000000,92.312367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850276,63.564632,106.634709,100.000000,28.767572,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.884369,66.153559,159.612772,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866817,49.629612,199.285458,163.949073,180.806396,175.159789,79.352818,14.307431,195.976662,1.308110,49.024737,50.001083,162.114100,201.713275,160.477304,196.455605,114.131431,189.985878,-0.000476,0.038971,95.609148,66.171559,196.406400,21.310757,38.552424,0.593907,658854.100132,0.857733,9.529899,7.383254,3.999463,0.070516,0.059836,32.000000,92.294681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865328,63.599431,106.613326,100.000000,28.757280,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.705637,66.169259,159.657816,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817587,49.612021,199.329278,163.933371,180.774976,175.153264,79.472137,14.309572,196.069837,1.309539,48.895480,49.962127,162.074315,201.735802,160.492735,196.411949,114.138219,190.081392,-0.000476,0.038973,95.602021,66.319739,196.399893,21.310544,38.525342,0.593390,658972.252617,0.858165,9.499752,7.432927,3.996354,0.069294,0.059294,32.000000,92.262012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842484,63.584806,106.604256,100.000000,28.732427,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.944273,66.028027,159.620011,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902147,49.574914,199.274891,163.924959,180.748217,175.160101,79.383547,14.310142,196.061583,1.311065,48.967254,49.933946,162.095327,201.703428,160.498743,196.417898,114.145635,190.228553,-0.000477,0.038997,95.642794,66.056981,196.373543,21.310369,38.476119,0.595222,658954.704749,0.857743,9.533090,7.462082,4.001183,0.069058,0.058943,32.000000,92.251417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854937,63.645837,106.617704,100.000000,28.773210,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.767095,65.958768,159.719735,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878706,49.581785,199.310208,163.925240,180.799301,175.167731,79.419200,14.312140,195.926620,1.311422,49.047150,49.907030,162.076342,201.755006,160.482353,196.448254,114.138544,190.215696,-0.000477,0.039011,95.616370,66.096061,196.301630,21.310202,38.535096,0.594789,658762.501521,0.857028,9.408528,7.510014,3.993313,0.069077,0.059242,32.000000,92.252236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854700,63.648526,106.613338,100.000000,28.746528,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.838400,65.788336,159.641569,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813116,49.629612,199.312379,163.948232,180.805708,175.173118,79.450035,14.316279,196.045818,1.307821,49.462994,50.030073,162.079584,201.796493,160.487858,196.410181,114.118484,190.083528,-0.000479,0.039044,95.625644,66.093992,196.461422,21.309985,38.523178,0.596695,658860.831176,0.857145,9.439631,7.512272,3.995898,0.070577,0.061068,32.000000,92.241382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857042,63.663842,106.574406,100.000000,28.804422,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.900069,65.722158,159.796761,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727933,49.629612,199.342980,163.948232,180.829307,175.175404,79.397690,14.310856,195.917490,1.306821,49.583953,49.828913,162.086465,201.676578,160.482339,196.403943,114.114287,189.992404,-0.000478,0.039070,95.645015,65.934035,196.292351,21.310214,38.504805,0.597633,658895.753774,0.858153,9.458393,7.493280,3.998517,0.071776,0.060723,32.000000,92.242741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829754,63.684047,106.541124,100.000000,28.786991,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.795380,66.022231,159.735353,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878891,49.737637,199.162840,163.983561,180.825491,175.173145,79.418207,14.307146,195.921952,1.307653,49.187134,49.905934,162.111606,201.505697,160.489099,196.311736,114.114571,190.331336,-0.000480,0.039064,95.664127,66.291993,196.350804,21.310264,38.539604,0.596367,659274.687551,0.860417,9.643531,7.452529,4.008672,0.069755,0.059890,32.000000,92.278210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806057,63.713300,106.511964,100.000000,28.761844,41.531646,54.936709,45.822785,53.405063,51.139241,56.670886,158.836414,66.115408,159.659193,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905095,49.733788,199.281996,163.999543,180.866464,175.175898,79.435803,14.307288,195.935006,1.303407,49.055660,50.006463,162.100582,201.658495,160.516798,196.402005,114.105456,190.044338,-0.000481,0.039059,95.688518,66.335425,196.250441,21.310111,38.488199,0.593731,659320.419949,0.857553,9.595292,7.579719,3.992928,0.068833,0.059291,32.000000,92.284235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794270,63.711893,106.492027,100.000000,28.746850,41.531646,54.936709,45.822785,53.405063,51.139951,56.670886,158.871605,65.782026,159.689995,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755713,49.676340,199.198841,163.974308,180.916634,175.165220,79.424619,14.311427,195.974774,1.306273,49.092528,49.949525,162.126263,201.624959,160.503033,196.413315,114.116201,189.880665,-0.000482,0.039055,95.705432,66.183233,196.258169,21.309988,38.514830,0.596716,659308.265187,0.856867,9.564355,7.480902,3.993219,0.068264,0.059851,32.000000,92.325975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778650,63.704120,106.482568,100.000000,28.758481,41.531646,54.936709,45.822785,53.405063,51.140980,56.670886,158.849239,66.195378,159.823000,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798078,49.676340,199.281726,163.974308,180.972425,175.174378,79.413740,14.315993,195.952047,1.308666,48.915863,49.875959,162.094477,201.600495,160.505790,196.332155,114.066497,189.766556,-0.000482,0.039047,95.693829,66.217203,196.268446,21.309275,38.538162,0.594259,659295.638011,0.859655,9.661475,7.408551,4.003537,0.069851,0.059055,32.000000,92.290809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746373,63.679591,106.430048,100.000000,28.762053,41.531646,54.936709,45.822785,53.405063,51.141484,56.670886,158.827480,66.036244,159.731380,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883588,49.655450,199.305174,163.961971,181.003831,175.168845,79.348283,14.306860,195.997828,1.310795,48.900169,49.965588,162.088604,201.566735,160.506677,196.484207,114.060923,190.325501,-0.000484,0.039040,95.711800,66.327809,196.254418,21.308612,38.453833,0.595449,659436.337093,0.859005,9.617603,7.415279,4.001796,0.069973,0.060912,32.000000,92.281862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733639,63.642531,106.414476,100.000000,28.771568,41.531646,54.936709,45.822785,53.405063,51.142252,56.670886,158.696567,65.812474,159.801049,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813530,49.613945,199.269493,163.959167,181.079342,175.167928,79.490606,14.304006,195.935320,1.307000,48.916926,49.883952,162.117094,201.657823,160.507388,196.379003,114.076170,189.854962,-0.000485,0.039042,95.755310,66.176955,196.243732,21.308223,38.525883,0.596552,659289.788189,0.858000,9.508249,7.631172,3.995406,0.070884,0.060069,32.000000,92.253413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752709,63.659209,106.404783,100.000000,28.811997,41.531646,54.936709,45.822785,53.405063,51.143174,56.670886,158.981212,66.137858,159.815015,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906762,49.598002,199.317563,163.960008,181.117771,175.181613,79.427793,14.308430,195.920948,1.301860,48.848347,49.962447,162.098370,201.591301,160.508563,196.368596,114.078053,190.185214,-0.000484,0.039048,95.771237,66.284293,196.327451,21.307655,38.534664,0.594208,659219.008282,0.857698,9.539213,7.438902,4.000309,0.070214,0.060447,32.000000,92.319632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745281,63.660933,106.419416,100.000000,28.782793,41.531646,54.936709,45.822785,53.405063,51.143670,56.670886,158.855587,65.714382,159.812497,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883247,49.575189,199.312307,163.942904,181.144250,175.192978,79.432089,14.318419,195.969182,1.304401,49.023824,50.045046,162.118834,201.653969,160.520040,196.356257,114.052457,189.968299,-0.000485,0.039047,95.790111,66.207377,196.267772,21.306818,38.501091,0.597157,659114.343679,0.856624,9.426847,7.561299,3.993799,0.068269,0.059246,32.000000,92.310789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727624,63.647350,106.428223,100.000000,28.785443,41.531646,54.936709,45.822785,53.405063,51.144638,56.670886,158.864177,65.869113,159.764975,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758471,49.575189,199.263942,163.942904,181.189534,175.193643,79.414139,14.307431,196.007388,1.303877,49.109219,49.889164,162.122404,201.634989,160.528131,196.406386,114.072601,190.086924,-0.000483,0.039049,95.800945,66.088248,196.246505,21.306768,38.435785,0.595989,659214.274768,0.857027,9.428340,7.505285,3.995576,0.070230,0.059868,32.000000,92.362159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753185,63.633766,106.454113,100.000000,28.827860,41.531646,54.936709,45.822785,53.405063,51.145238,56.670886,158.828277,65.738740,159.602977,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910676,49.597178,199.187095,163.930848,181.145586,175.198226,79.386684,14.316279,195.900196,1.303273,48.865422,49.945281,162.114433,201.527225,160.541585,196.316631,114.077812,189.961751,-0.000483,0.039048,95.831862,66.057890,196.240505,21.306256,38.510503,0.598403,659321.215453,0.859611,9.557467,7.529781,4.004624,0.070562,0.060758,32.000000,92.370734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750179,63.654573,106.488817,100.000000,28.780798,41.531646,54.936709,45.822785,53.405063,51.146218,56.670886,158.773367,65.908071,159.734881,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864098,49.556773,199.212118,163.932810,181.197692,175.184550,79.427711,14.307859,195.842254,1.299470,48.670135,50.002648,162.082888,201.578824,160.501701,196.336570,114.056152,189.949250,-0.000483,0.039045,95.779845,66.175091,196.253459,21.305784,38.428879,0.595140,659163.461679,0.857072,9.421976,7.477465,3.990871,0.068540,0.059158,32.000000,92.359050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758478,63.640764,106.482093,100.000000,28.787016,41.531646,54.936709,45.822785,53.405063,51.147037,56.670886,158.855421,65.823405,159.643142,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901964,49.505648,198.681502,163.914585,181.335335,175.173848,79.396324,14.310713,195.953958,1.297374,48.679504,49.804567,162.101184,201.632237,160.515520,196.372835,114.058975,189.964674,-0.000483,0.039043,95.825159,66.208656,196.153850,21.305219,38.546780,0.596330,659153.652410,0.857354,9.429724,7.494421,3.995101,0.069687,0.059948,32.000000,92.347793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759200,63.644416,106.542244,100.000000,28.603907,41.531646,54.936709,45.822785,53.405063,51.147442,56.670886,158.792647,66.310051,159.689287,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837107,49.466068,199.193221,163.897762,181.377776,175.166321,79.368096,14.312568,195.936691,1.295149,48.552665,49.906971,162.080824,201.540640,160.506780,196.343561,114.046370,189.987913,-0.000481,0.039083,95.833990,66.208877,196.308584,21.304088,38.490381,0.590291,658937.287134,0.856795,9.339451,7.497402,3.981437,0.069766,0.059076,32.000000,92.334068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754532,63.616724,106.527940,100.000000,28.794887,41.531646,54.936709,45.822785,53.405063,51.147915,56.670886,158.736191,66.163830,159.742985,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832588,49.466068,199.248692,163.897762,181.314846,175.154246,79.462342,14.316279,195.965570,1.298311,48.673997,49.881280,162.079147,201.668464,160.500962,196.263989,114.026217,189.664326,-0.000484,0.039094,95.834360,66.298676,196.246705,21.303795,38.513622,0.594035,659099.064012,0.858620,9.456140,7.414938,4.002311,0.068105,0.059371,32.000000,92.351827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748520,63.593532,106.548602,100.000000,28.769363,41.531646,54.936709,45.822785,53.405063,51.148191,56.670886,158.924684,66.034850,159.812969,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890544,49.462769,199.216853,163.884864,181.248233,175.157210,79.374767,14.315422,195.920586,1.295102,48.745509,49.961643,162.078327,201.645754,160.491865,196.466367,114.008511,189.957630,-0.000484,0.039109,95.858438,66.312849,196.214522,21.303166,38.541714,0.594565,658966.474123,0.857216,9.371613,7.417043,3.998361,0.068741,0.058922,32.000000,92.385032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762157,63.582167,106.556214,100.000000,28.786198,41.531646,54.936709,45.822785,53.405063,51.148750,56.670886,158.749533,66.162729,159.859546,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831385,49.448202,199.327495,163.881219,181.263364,175.169700,79.366782,14.313567,195.919221,1.291536,48.592332,49.894488,162.074880,201.563004,160.509476,196.295177,114.030113,189.906639,-0.000485,0.039113,95.885965,66.096998,196.232083,21.302951,38.507816,0.592736,658960.176538,0.857061,9.308377,7.545215,3.993078,0.070141,0.060175,32.000000,92.409996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784936,63.574564,106.569244,100.000000,28.781838,41.531646,54.936709,45.822785,53.405063,51.149332,56.670886,158.733564,66.200587,159.643221,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940622,49.413569,199.165751,163.870004,181.232932,175.171241,79.355372,14.314852,195.935215,1.288809,48.546909,49.953925,162.082270,201.648608,160.477008,196.264681,114.001936,189.950856,-0.000485,0.039108,95.885802,66.328777,196.287373,21.302466,38.527415,0.593280,658979.213094,0.858304,9.354993,7.504418,4.000039,0.068484,0.058573,32.000000,92.413065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769846,63.566070,106.547594,100.000000,28.803442,41.531646,54.936709,45.822785,53.405063,51.149775,56.670886,158.710745,66.017902,159.737910,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919059,49.413569,199.212249,163.870004,181.205479,175.167862,79.476084,14.314138,195.843303,1.288678,48.361352,49.909678,162.069197,201.695518,160.480083,196.347901,114.025329,189.698099,-0.000485,0.039127,95.915946,66.211264,196.354370,21.301795,38.524368,0.593353,658856.230409,0.856266,9.207427,7.549241,3.988051,0.070228,0.060438,32.000000,92.415605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779892,63.551927,106.537758,100.000000,28.773866,41.531646,54.936709,45.822785,53.405063,51.149997,56.670886,158.952168,65.882540,159.824613,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880551,49.357223,199.191179,163.849536,181.247021,175.173626,79.359713,14.319133,195.924296,1.287532,48.389520,49.928155,162.075529,201.550955,160.464986,196.365445,114.041740,189.965258,-0.000484,0.039122,95.943410,66.115632,196.383676,21.301125,38.493843,0.594891,658785.881473,0.855359,9.229705,7.430657,3.990705,0.069051,0.059349,32.000000,92.427973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780668,63.530964,106.556298,100.000000,28.783783,41.531646,54.936709,45.822785,53.405063,51.149982,56.670886,158.719426,66.189949,159.823040,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827334,49.337159,199.252084,163.831872,181.258664,175.182743,79.420150,14.314138,196.025209,1.287914,48.586057,49.984074,162.055457,201.571240,160.438101,196.311720,113.990718,189.989483,-0.000484,0.039131,95.911656,65.827869,196.186480,21.300400,38.493879,0.592407,658684.203230,0.857241,9.213161,7.514857,3.993364,0.070660,0.060580,32.000000,92.376909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786292,63.493134,106.561350,100.000000,28.783592,41.531646,54.936709,45.822785,53.405063,51.150380,56.670886,158.840300,66.002055,159.782403,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747084,49.383335,199.150532,163.834956,181.194693,175.173642,79.433849,14.309714,195.953613,1.286300,48.729025,49.884462,162.063433,201.539090,160.503649,196.349997,114.035348,189.977714,-0.000482,0.039216,95.954941,66.222032,196.269020,21.299784,38.504210,0.594783,658915.814318,0.857601,9.248143,7.574998,3.998851,0.070844,0.061321,32.000000,92.429104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774344,63.504947,106.646939,100.000000,28.785255,41.531646,54.936709,45.822785,53.405063,51.150692,56.670886,158.867698,65.859869,159.727210,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851716,49.406148,199.133416,163.860471,181.240121,175.164465,79.342482,14.314852,195.895173,1.282370,48.810852,49.917376,162.042996,201.551241,160.450444,196.241212,113.987027,190.159641,-0.000481,0.039211,95.942746,66.125726,196.190130,21.298997,38.510900,0.594939,659085.768324,0.858612,9.378296,7.563942,4.003312,0.070187,0.060583,32.000000,92.409513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762526,63.452910,106.643971,100.000000,28.824229,41.531646,54.936709,45.822785,53.405063,51.151528,56.670886,158.684964,65.910492,159.649948,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818968,49.406148,199.182318,163.860471,181.205715,175.161394,79.404467,14.312854,195.923411,1.280142,48.889310,49.832048,162.038132,201.644653,160.456855,196.273929,114.006594,189.879317,-0.000483,0.039180,95.941780,66.003662,196.224190,21.298760,38.455077,0.595156,658989.302320,0.858051,9.291906,7.642708,3.994515,0.069676,0.059822,32.000000,92.407730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760882,63.483037,106.676433,100.000000,28.771451,41.531646,54.936709,45.822785,53.405063,51.152192,56.670886,158.808933,65.735878,159.605731,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831327,49.429786,199.050035,163.870845,181.235422,175.162423,79.338256,14.303150,195.787860,1.279521,48.961247,49.829166,162.054198,201.581780,160.455274,196.298450,113.994039,189.545580,-0.000483,0.039184,95.967077,66.180673,196.165702,21.298367,38.402176,0.597185,658946.411491,0.857992,9.325788,7.517649,3.998122,0.069907,0.059646,32.000000,92.430039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732124,63.467061,106.715893,100.000000,28.778201,41.531646,54.936709,45.822785,53.405063,51.152889,56.670886,158.676513,66.029274,159.614071,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874546,49.456997,199.090742,163.875051,181.252673,175.166769,79.402420,14.312996,195.818954,1.278771,49.082898,49.866140,162.066374,201.441254,160.481016,196.258262,114.011725,190.055270,-0.000483,0.039178,95.986624,66.011319,196.191538,21.298138,38.501686,0.594163,659018.968390,0.858534,9.336637,7.404462,3.994476,0.069527,0.058157,32.000000,92.450988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724822,63.493168,106.749638,100.000000,28.743467,41.531646,54.936709,45.822785,53.405063,51.153414,56.670886,158.804840,66.348716,159.681655,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853041,49.495203,199.067226,163.888790,181.247272,175.169254,79.351085,14.315422,195.855211,1.281889,49.024877,49.914049,162.060731,201.541537,160.477995,196.110585,114.012403,190.080060,-0.000483,0.039178,95.974901,66.165339,196.232796,21.297706,38.492527,0.590998,658996.876041,0.857101,9.319145,7.578748,3.991831,0.070473,0.060456,32.000000,92.448449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711096,63.483956,106.730032,100.000000,28.751617,41.531646,54.936709,45.822785,53.405063,51.154202,56.670886,158.702170,65.780999,159.606439,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784994,49.495203,199.167823,163.888790,181.299863,175.158069,79.489646,14.310285,195.719814,1.279796,48.963535,49.992729,162.053384,201.419298,160.455210,196.189545,113.984337,189.821410,-0.000482,0.039177,95.977652,66.358351,196.202532,21.297217,38.542831,0.596357,659120.918442,0.858170,9.379592,7.587396,3.993081,0.070953,0.061386,32.000000,92.419694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700886,63.496681,106.739132,100.000000,28.735660,41.531646,54.936709,45.822785,53.405063,51.155144,56.670886,158.979293,65.969040,159.819027,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858012,49.497952,199.088140,163.880939,181.334343,175.154613,79.361986,14.312854,195.768799,1.275167,48.778105,49.899784,162.047136,201.480743,160.460988,196.282566,113.974219,189.857117,-0.000480,0.039188,95.997014,66.023591,196.136411,21.297159,38.535024,0.595557,659255.201409,0.857920,9.450013,7.518102,4.000559,0.070500,0.060540,32.000000,92.402860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675684,63.491812,106.787412,100.000000,28.741166,41.531646,54.936709,45.822785,53.405063,51.155809,56.670886,158.723971,66.029714,159.725754,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789057,49.469916,198.567042,163.865798,181.319971,175.153162,79.390379,14.309857,195.814180,1.270599,48.354513,49.848381,162.039828,201.523902,160.478116,196.230676,113.983437,189.653497,-0.000478,0.039174,96.025984,66.294215,196.122319,21.296690,38.514866,0.594056,659185.780272,0.857892,9.377198,7.541666,3.993102,0.071288,0.060690,32.000000,92.404622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711645,63.496217,106.762492,100.000000,28.544439,41.531646,54.936709,45.822785,53.405063,51.156414,56.670886,158.780758,65.918563,159.797548,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867176,49.354200,199.079608,163.832433,181.218414,175.154654,79.471060,14.314281,195.857665,1.268060,47.912665,49.930450,162.050137,201.626835,160.457975,196.240315,113.952162,189.738725,-0.000478,0.039168,96.018276,66.062100,196.196738,21.295856,38.501235,0.594130,659118.786746,0.858441,9.378700,7.537664,3.984472,0.069132,0.060258,32.000000,92.415435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724303,63.521499,106.764380,100.000000,28.524342,41.531646,54.936709,45.822785,53.405063,51.157010,56.670886,158.942119,65.850405,159.800380,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798199,49.200832,199.076853,163.764861,181.181862,175.143253,79.387430,14.304149,195.825796,1.273549,47.824974,49.873374,162.040817,201.577234,160.474969,196.205247,113.968666,189.842372,-0.000477,0.039183,96.050232,66.102771,196.167190,21.295321,38.517282,0.595294,658915.982323,0.856195,9.223969,7.519131,3.992197,0.068507,0.059249,32.000000,92.435981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733934,63.565477,106.747998,100.000000,28.721209,41.531646,54.936709,45.822785,53.405063,51.156419,56.670886,158.774859,66.068966,159.804747,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847522,49.200832,199.157672,163.764861,181.128924,175.137894,79.472194,14.308002,195.853674,1.272381,47.916855,49.877876,162.021678,201.525472,160.455416,196.221976,113.985664,189.751545,-0.000477,0.039190,96.061073,66.057454,196.256865,21.294346,38.564396,0.593726,658564.378334,0.857991,9.141969,7.541666,3.997672,0.070407,0.061284,32.000000,92.407713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760539,63.573849,106.751212,100.000000,28.691172,41.531646,54.936709,45.822785,53.405063,51.155329,56.670886,158.944388,65.924726,159.827092,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845651,49.138716,199.085376,163.734300,181.066315,175.145334,79.424285,14.312426,195.853358,1.268507,48.024155,49.945813,161.995252,201.617477,160.446618,196.307400,113.937735,189.902233,-0.000477,0.039173,96.032464,66.182435,196.222947,21.293657,38.516200,0.594655,658417.909735,0.856107,9.090929,7.490458,3.995337,0.070377,0.060420,32.000000,92.359820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759547,63.551944,106.697320,100.000000,28.717668,41.531646,54.936709,45.822785,53.405063,51.154888,56.670886,158.848571,66.343066,159.849476,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870101,49.117828,199.203966,163.739066,180.990939,175.140593,79.387001,14.311141,195.831154,1.264720,48.142464,49.887351,161.983698,201.595806,160.453475,196.286884,113.984138,189.623439,-0.000478,0.039178,96.063528,66.080850,196.267673,21.293015,38.502011,0.590682,658472.155906,0.856546,9.030748,7.595136,3.994037,0.069868,0.059971,32.000000,92.397660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784158,63.566673,106.754049,100.000000,28.693132,41.531646,54.936709,45.822785,53.405063,51.154902,56.670886,158.774001,66.103669,159.835510,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780240,49.127173,199.131956,163.740749,180.903445,175.138300,79.384604,14.307859,195.820681,1.259023,48.248205,49.784819,161.984611,201.539518,160.441975,196.266163,113.958459,189.440755,-0.000477,0.039187,96.089919,66.309206,196.228496,21.293307,38.505671,0.592763,658209.682645,0.856408,8.984571,7.443712,3.994457,0.068744,0.059899,32.000000,92.419460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795972,63.582324,106.759589,100.000000,28.708702,41.531646,54.936709,45.822785,53.405063,51.154701,56.670886,158.769208,65.999194,159.800262,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791469,49.127173,199.172078,163.740749,180.901008,175.125377,79.518589,14.311712,195.781876,1.256834,48.359453,49.881262,162.002881,201.504881,160.438463,196.219819,113.986466,190.464536,-0.000476,0.039210,96.095914,65.885231,196.186828,21.293393,38.512378,0.594514,658423.180907,0.858163,9.086904,7.400512,4.000221,0.071640,0.060205,32.000000,92.427940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814947,63.571312,106.744461,100.000000,28.710622,41.531646,54.936709,45.822785,53.405063,51.154768,56.670886,159.037178,66.003155,159.905376,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852279,49.151909,199.161176,163.752244,180.864014,175.125599,79.439577,14.304006,195.795581,1.253959,48.417598,49.882165,161.975221,201.511691,160.408491,196.277304,113.963367,190.090192,-0.000474,0.039216,96.065274,66.274152,196.156116,21.293261,38.527379,0.594400,658298.120888,0.856440,9.075278,7.757874,4.000125,0.070665,0.061247,32.000000,92.438234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814253,63.561832,106.751408,100.000000,28.704119,41.531646,54.936709,45.822785,53.405063,51.154986,56.670886,158.879153,65.949744,159.794519,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871561,49.175271,199.046979,163.765702,180.762561,175.130288,79.418044,14.307716,195.808934,1.254833,48.765221,49.992110,161.999642,201.585531,160.448384,196.257709,113.979162,189.665885,-0.000472,0.039241,96.099713,66.080855,196.206490,21.292682,38.507185,0.594258,658338.948085,0.856190,9.037084,7.640244,3.995027,0.070531,0.060127,32.000000,92.448352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851252,63.568959,106.751419,100.000000,28.701685,41.531646,54.936709,45.822785,53.405063,51.155247,56.670886,158.836088,65.777698,159.811749,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867706,49.262124,198.698960,163.797665,180.792584,175.125416,79.457950,14.310713,195.774177,1.255405,48.705638,49.930944,161.974418,201.510895,160.405805,196.217516,113.967749,189.508579,-0.000471,0.039247,96.095741,66.041870,196.184034,21.292920,38.504823,0.596390,658421.000692,0.857503,9.118840,7.550991,3.998809,0.070050,0.060082,32.000000,92.444745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803391,63.552575,106.745881,100.000000,28.675082,41.531646,54.936709,45.822785,53.405063,51.155325,56.670886,158.915899,65.883567,159.795227,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915812,49.235738,199.127176,163.794021,180.798169,175.131383,79.464798,14.308858,195.899803,1.255821,48.269524,49.954753,161.983813,201.623695,160.437414,196.211749,113.957035,190.054886,-0.000469,0.039270,96.102486,66.525344,196.229168,21.293010,38.507221,0.593897,658536.370038,0.855962,9.131344,7.416800,3.984522,0.069875,0.060232,32.000000,92.475003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833318,63.580599,106.745820,100.000000,28.531739,41.531646,54.936709,45.822785,53.405063,51.156293,56.670886,158.929596,66.163537,159.837910,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803593,49.235738,198.711806,163.794021,180.748472,175.132889,79.432402,14.303150,195.943616,1.256901,48.066119,49.981045,161.993246,201.441519,160.435956,196.284760,113.972132,189.722697,-0.000471,0.039281,96.123005,66.069265,196.252339,21.292560,38.507961,0.591766,658486.800332,0.854937,9.055229,7.633292,3.989261,0.070968,0.060850,32.000000,92.489660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852483,63.572707,106.761438,100.000000,28.671552,41.531646,54.936709,45.822785,53.405063,51.156268,56.670886,158.864804,66.010786,159.622135,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771321,49.144488,199.038891,163.757010,180.747950,175.137483,79.415231,14.302579,195.774541,1.255533,48.428219,49.866768,161.977880,201.476992,160.429212,196.263817,113.963805,189.751509,-0.000471,0.039254,96.114958,66.013970,196.232026,21.292430,38.476137,0.593437,658581.483075,0.857435,9.171292,7.493123,3.989909,0.070553,0.061219,32.000000,92.469003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845865,63.567302,106.771344,100.000000,28.478797,41.531646,54.936709,45.822785,53.405063,51.156452,56.670886,158.830462,66.130081,159.636494,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800332,49.234639,199.078814,163.776917,180.716786,175.155729,79.422324,14.309429,195.840228,1.260457,48.928027,49.810755,161.999779,201.500478,160.458678,196.207920,113.963816,189.621400,-0.000471,0.039229,96.149396,66.054307,196.108023,21.292415,38.515786,0.593262,658462.792505,0.858041,9.113455,7.512303,3.999068,0.068167,0.059318,32.000000,92.472248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868854,63.585000,106.818296,100.000000,28.610105,41.531646,54.936709,45.822785,53.405063,51.155701,56.670886,158.844648,65.956861,159.621466,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810641,49.342106,198.560212,163.814208,180.604604,175.172654,79.324675,14.303150,195.787206,1.266900,48.905688,49.807725,161.972823,201.473486,160.440321,196.143946,113.965850,189.524686,-0.000471,0.039200,96.137448,66.278850,196.128012,21.292375,38.470998,0.594823,658694.303671,0.857715,9.173567,7.463266,3.997540,0.069646,0.058805,32.000000,92.497374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874341,63.552053,106.835463,100.000000,28.578655,41.531646,54.936709,45.822785,53.405063,51.156649,56.670886,158.649351,65.914234,159.628469,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
