OSU 80 Ton Compressor Load Stand
49.843931,49.342106,198.646839,163.814208,180.604805,175.178932,79.444645,14.309001,195.741248,1.270464,48.582536,49.883424,161.990149,201.465963,160.418557,196.045491,113.947182,189.510784,-0.000471,0.039181,96.144131,66.043261,196.102374,21.292479,38.381225,0.594235,658979.222665,0.858916,9.270365,7.424773,3.986301,0.069431,0.059279,32.000000,92.451165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844900,63.553369,106.835341,100.000000,28.415827,41.531646,54.936709,45.822785,53.405063,51.157869,56.670886,158.889290,65.872855,159.590034,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832665,49.318469,199.052029,163.807759,180.484271,175.198253,79.386271,14.313995,195.677599,1.270500,48.672521,49.809149,161.985419,201.454648,160.418708,196.090253,113.910008,189.666124,-0.000469,0.039213,96.141648,66.123399,195.966073,21.292187,38.540992,0.594467,659019.650456,0.857013,9.235918,7.438199,3.985377,0.067150,0.057748,32.000000,92.434104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823460,63.528030,106.843614,100.000000,28.524654,41.531646,54.936709,45.822785,53.405063,51.158149,56.670886,158.772542,66.138738,159.633504,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855634,49.373440,198.908349,163.817572,180.516122,175.194685,79.308945,14.309001,195.664105,1.269710,48.195534,49.932642,161.985388,201.533158,160.440497,196.162836,113.934587,189.695410,-0.000467,0.039232,96.139760,66.174109,196.041842,21.291611,38.462308,0.595658,659062.377034,0.858667,9.224673,7.505096,3.994451,0.070058,0.060384,32.000000,92.408345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837555,63.503743,106.858445,100.000000,28.511817,41.531646,54.936709,45.822785,53.405063,51.158978,56.670886,158.617889,65.747397,159.610019,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836320,49.290434,199.020758,163.799348,180.519089,175.174080,79.443213,14.310142,195.650374,1.272615,47.931462,50.004607,161.985136,201.544248,160.414663,196.125025,113.914047,189.717120,-0.000466,0.039255,96.132535,66.339423,196.127336,21.290889,38.502137,0.596152,659183.607705,0.858408,9.255145,7.520386,3.989686,0.069612,0.059382,32.000000,92.390940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814422,63.495517,106.838139,100.000000,28.493715,41.531646,54.936709,45.822785,53.405063,51.159404,56.670886,158.886426,66.023992,159.624417,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891196,49.170599,199.009265,163.755048,180.514263,175.172410,79.346406,14.309714,195.715811,1.274093,47.752579,49.920361,161.988513,201.501905,160.445132,196.250580,113.943007,189.638010,-0.000466,0.039283,96.138695,66.133820,196.102271,21.290243,38.511675,0.593874,659011.568229,0.857026,9.192118,7.549107,3.993488,0.069880,0.059992,32.000000,92.397565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819821,63.453696,106.830337,100.000000,28.565904,41.531646,54.936709,45.822785,53.405063,51.158979,56.670886,158.692812,65.826047,159.626187,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879138,49.170599,199.018295,163.755048,180.459839,175.190848,79.322248,14.310999,195.699935,1.270436,47.689687,49.962092,161.976073,201.514932,160.452983,196.084974,113.909242,189.776579,-0.000468,0.039260,96.158084,66.241776,196.152340,21.290543,38.451111,0.594828,658559.279241,0.856726,9.015533,7.490335,3.988865,0.069531,0.059540,32.000000,92.412701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828077,63.461587,106.842445,100.000000,28.516953,41.531646,54.936709,45.822785,53.405063,51.158101,56.670886,158.644495,65.822818,159.539523,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829051,49.075777,199.017801,163.707384,180.440933,175.196419,79.392368,14.307431,195.693098,1.269796,47.937270,49.864798,161.955229,201.553116,160.458430,196.177401,113.901704,189.888913,-0.000468,0.039273,96.183663,66.060151,196.096072,21.290055,38.459892,0.595064,658762.630578,0.857308,9.027998,7.576311,3.990011,0.070342,0.060004,32.000000,92.419129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850299,63.420387,106.850759,100.000000,28.521458,41.531646,54.936709,45.822785,53.405063,51.157310,56.670886,158.784737,66.035804,159.646958,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903522,49.044720,199.161720,163.676823,180.382336,175.206350,79.405452,14.309714,195.743759,1.271107,47.659598,49.884137,161.941479,201.536155,160.431112,196.192396,113.893428,189.803536,-0.000467,0.039272,96.203687,66.267118,196.087750,21.289567,38.415086,0.593520,658661.988903,0.857306,8.984982,7.626152,3.994011,0.070385,0.060185,32.000000,92.482610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815969,63.400889,106.867476,100.000000,28.506818,41.531646,54.936709,45.822785,53.405063,51.157213,56.670886,158.810903,65.928981,159.609979,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866724,48.997447,199.056216,163.658038,180.299318,175.217010,79.334518,14.308715,195.709419,1.267903,47.753245,49.946002,161.940196,201.591912,160.421550,196.168417,113.911268,189.864242,-0.000468,0.039236,96.228587,66.239819,196.030788,21.289513,38.434397,0.593974,658553.585423,0.855717,8.876912,7.602279,3.990935,0.068558,0.059489,32.000000,92.508161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831170,63.404479,106.853637,100.000000,28.524279,41.531646,54.936709,45.822785,53.405063,51.156798,56.670886,158.669036,65.787896,159.508367,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869185,48.997447,199.078897,163.658038,180.269190,175.233706,79.415589,14.309143,195.625513,1.268549,48.124383,49.788378,161.902677,201.530202,160.402015,196.213828,113.902163,189.883769,-0.000469,0.039247,96.200539,65.827285,196.206775,21.289053,38.527668,0.595363,658477.453355,0.857123,8.867682,7.607300,3.991764,0.069351,0.059726,32.000000,92.507324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829123,63.379835,106.822978,100.000000,28.514706,41.531646,54.936709,45.822785,53.405063,51.156189,56.670886,158.831178,65.946076,159.607737,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888612,49.003219,199.085547,163.655795,180.207753,175.258076,79.406710,14.310999,195.698464,1.268261,48.171708,49.776751,161.920941,201.418054,160.410533,196.260828,113.922624,190.059149,-0.000466,0.039299,96.215289,66.315286,196.140430,21.288748,38.494943,0.594016,658568.248942,0.856283,8.865139,7.623756,3.992022,0.070351,0.059741,32.000000,92.508475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803627,63.371739,106.806210,100.000000,28.520355,41.531646,54.936709,45.822785,53.405063,51.155932,56.670886,158.813421,65.992591,159.622017,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865620,49.059561,198.584081,163.671496,180.207122,175.263706,79.361206,14.315708,195.736024,1.267667,48.048696,49.861704,161.922738,201.618965,160.403682,196.144933,113.914449,189.808550,-0.000465,0.039153,96.249425,66.226066,196.133555,21.288944,38.466112,0.595790,658554.306214,0.856131,8.847579,7.670489,3.990413,0.067985,0.058770,32.000000,92.534057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798969,63.348229,106.768530,100.000000,28.367872,41.531646,54.936709,45.822785,53.405063,51.156219,56.670886,158.722412,65.704257,159.633347,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936773,49.049667,199.120550,163.672617,180.242464,175.270566,79.416770,14.314281,195.826939,1.263608,47.983060,49.961476,161.908575,201.585409,160.380085,196.338591,113.920329,189.970527,-0.000463,0.039165,96.229372,66.266948,196.254170,21.288619,38.493067,0.595391,658783.687883,0.857234,8.930939,7.583146,3.982385,0.068541,0.059191,32.000000,92.522698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804901,63.314467,106.753771,100.000000,28.309534,41.531646,54.936709,45.822785,53.405063,51.156093,56.670886,158.833539,65.884300,159.672686,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829679,49.048293,198.952994,163.674019,180.229334,175.267389,79.298969,14.317991,195.711503,1.262757,48.283957,49.939683,161.931448,201.504310,160.386074,196.137764,113.934983,189.600253,-0.000464,0.039190,96.251839,66.266574,196.137796,21.288559,38.450894,0.594166,658677.565236,0.855287,8.847501,7.638251,3.987453,0.070842,0.060843,32.000000,92.526794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838525,63.311087,106.761780,100.000000,28.336188,41.531646,54.936709,45.822785,53.405063,51.155867,56.670886,158.597939,66.130154,159.652505,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811089,49.048293,198.707171,163.674019,180.178670,175.268778,79.398961,14.307859,195.634362,1.262382,48.272677,49.874323,161.909622,201.550772,160.385649,196.060973,113.909859,190.243247,-0.000465,0.039178,96.247571,66.266897,196.148385,21.288627,38.417574,0.592720,658744.814375,0.858585,8.956850,7.484128,3.992661,0.070019,0.060332,32.000000,92.491760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811877,63.303922,106.733668,100.000000,28.413451,41.531646,54.936709,45.822785,53.405063,51.155710,56.670886,158.797922,65.627001,159.606911,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847342,49.082648,198.962940,163.687197,180.141129,175.281769,79.408291,14.304577,195.667853,1.265290,48.228539,49.906777,161.933775,201.510467,160.386149,196.216269,113.942483,189.796439,-0.000467,0.039181,96.261448,65.843301,196.056997,21.288657,38.472333,0.596932,658880.364809,0.857867,8.976088,7.751316,3.989216,0.069905,0.060334,32.000000,92.485564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853150,63.310333,106.715634,100.000000,28.436857,41.531646,54.936709,45.822785,53.405063,51.155877,56.670886,158.816583,66.074322,159.646801,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826359,49.082648,199.120311,163.687197,180.167870,175.296184,79.411366,14.309001,195.701369,1.267069,47.996641,50.008988,161.936960,201.534789,160.357361,196.209447,113.943648,189.729527,-0.000468,0.039180,96.244618,66.291398,196.058484,21.288826,38.500352,0.593167,658834.752330,0.857219,8.972930,7.550551,3.991445,0.069453,0.059666,32.000000,92.478672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835483,63.295896,106.694926,100.000000,28.397338,41.531646,54.936709,45.822785,53.405063,51.155792,56.670886,158.822732,66.167425,159.825361,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815750,49.014212,198.619565,163.653271,180.197358,175.299311,79.330446,14.309143,195.766396,1.266010,47.818055,49.995161,161.896148,201.564941,160.340547,196.176832,113.922754,189.791048,-0.000468,0.039191,96.216221,66.277982,196.182464,21.288533,38.483403,0.592938,658912.099245,0.857657,8.994640,7.524181,3.996285,0.070366,0.061334,32.000000,92.464949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801122,63.297697,106.634869,100.000000,28.424118,41.531646,54.936709,45.822785,53.405063,51.155707,56.670886,158.660892,65.910419,159.778862,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883006,49.014212,198.782907,163.653271,180.170749,175.311433,79.484053,14.315851,195.778497,1.264498,47.802221,49.832446,161.907873,201.604267,160.348909,196.231617,113.943903,189.725930,-0.000469,0.039165,96.245677,66.215590,196.109387,21.288259,38.502371,0.594167,658853.370208,0.858586,8.937184,7.568249,3.987084,0.070006,0.059619,32.000000,92.523400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844015,63.314940,106.633514,100.000000,28.255345,41.531646,54.936709,45.822785,53.405063,51.154961,56.670886,158.968105,66.069333,159.724299,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888951,48.960618,199.045609,163.630841,180.159893,175.323681,79.426878,14.311141,195.752377,1.262013,47.669654,49.950377,161.890494,201.578029,160.376642,196.099622,113.934372,189.719261,-0.000468,0.039159,96.227605,66.344506,196.100598,21.288427,38.521808,0.592415,658735.798004,0.855701,8.867612,7.522570,3.984983,0.069669,0.060483,32.000000,92.520105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829354,63.298091,106.582921,100.000000,28.391902,41.531646,54.936709,45.822785,53.405063,51.154169,56.670886,158.853755,65.997580,159.694912,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770240,48.914446,198.664506,163.616823,180.223170,175.320768,79.369348,14.312283,195.759566,1.265480,47.795797,49.945346,161.904338,201.508388,160.366058,196.175245,113.944623,190.233958,-0.000468,0.039177,96.244006,66.379789,196.140735,21.288581,38.470043,0.593432,658679.738820,0.857244,8.812152,7.528029,3.990021,0.070023,0.060818,32.000000,92.527775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844673,63.318949,106.537549,100.000000,28.380892,41.531646,54.936709,45.822785,53.405063,51.153451,56.670886,158.738697,65.870727,159.790152,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820275,48.926539,199.119652,163.625514,180.229510,175.322431,79.451623,14.309572,195.730541,1.270550,47.950429,49.827629,161.876338,201.607936,160.355686,196.225501,113.926208,189.518375,-0.000466,0.039152,96.265353,66.252110,196.228740,21.288758,38.527938,0.594999,658708.446317,0.858901,8.884534,7.713060,3.991632,0.068140,0.058547,32.000000,92.570758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826985,63.319966,106.500277,100.000000,28.231093,41.531646,54.936709,45.822785,53.405063,51.153070,56.670886,158.903247,66.037858,159.765251,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781289,48.991950,199.089170,163.652991,180.262712,175.323771,79.392775,14.307859,195.849772,1.275652,48.283772,49.862789,161.886706,201.596764,160.337106,196.215803,113.941124,189.703410,-0.000467,0.039158,96.253665,66.160879,196.176938,21.288545,38.516038,0.593966,658713.903887,0.857091,8.844827,7.462035,3.996759,0.070126,0.059597,32.000000,92.561784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849262,63.355773,106.469156,100.000000,28.277432,41.531646,54.936709,45.822785,53.405063,51.152814,56.670886,158.785549,65.921351,159.835864,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822848,48.991950,198.671481,163.652991,180.291821,175.334396,79.426254,14.322700,195.790740,1.274345,48.453970,49.888677,161.894811,201.651727,160.373066,196.191692,113.952709,190.213687,-0.000468,0.039122,96.284628,66.109398,196.269116,21.288436,38.577125,0.595492,658876.811525,0.858638,8.950596,7.516864,3.999277,0.070593,0.060266,32.000000,92.582948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846180,63.377765,106.445422,100.000000,28.363710,41.531646,54.936709,45.822785,53.405063,51.153087,56.670886,158.852507,65.727588,159.720365,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802906,49.068906,199.112519,163.681589,180.348396,175.340473,79.452983,14.306004,195.863771,1.275412,48.189580,49.889361,161.893095,201.487757,160.381129,196.187545,113.979939,189.799662,-0.000470,0.039116,96.264217,66.270922,196.172961,21.288998,38.492599,0.595933,658838.280939,0.857532,8.907574,7.697351,3.987558,0.070854,0.059558,32.000000,92.626602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864642,63.409730,106.427514,100.000000,28.241217,41.531646,54.936709,45.822785,53.405063,51.152842,56.670886,158.905967,66.154072,159.822410,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797341,49.024656,199.114936,163.684393,180.356119,175.337673,79.418212,14.310142,195.831463,1.275193,47.970431,49.933134,161.903685,201.619271,160.345465,196.294849,113.979979,189.866975,-0.000472,0.039090,96.279467,66.156301,196.230616,21.289238,38.553415,0.593412,658959.506612,0.857840,9.005170,7.514308,3.998010,0.069367,0.059118,32.000000,92.649682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869713,63.399360,106.394523,100.000000,28.344671,41.531646,54.936709,45.822785,53.405063,51.153387,56.670886,158.836423,66.173808,159.802190,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785171,48.965840,198.984956,163.669813,180.245016,175.317255,79.323154,14.310856,195.789519,1.273149,47.803031,50.029848,161.895924,201.602697,160.345965,196.259381,113.971491,190.175397,-0.000474,0.039051,96.263653,66.124017,196.174550,21.289522,38.498549,0.593210,658856.677577,0.858202,8.966683,7.539617,3.998505,0.067685,0.058288,32.000000,92.605016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872758,63.409953,106.366858,100.000000,28.363397,41.531646,54.936709,45.822785,53.405063,51.152824,56.670886,158.646309,65.910346,159.853488,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835787,48.927363,198.828690,163.655234,180.148253,175.300857,79.390855,14.310856,195.858653,1.270576,47.996086,49.799349,161.894814,201.651299,160.350872,196.296703,113.980618,190.028970,-0.000474,0.039020,96.258102,66.212229,196.270488,21.289000,38.470115,0.595255,658700.929538,0.859222,8.920467,7.664169,3.996872,0.069131,0.059187,32.000000,92.567477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845353,63.380696,106.291286,100.000000,28.341536,41.531646,54.936709,45.822785,53.405063,51.151972,56.670886,158.781709,66.224138,159.819263,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868485,48.927363,198.832244,163.655234,180.150035,175.298583,79.451127,14.309001,195.802700,1.269872,48.234766,49.906815,161.887929,201.574094,160.331559,196.340482,113.986963,190.211577,-0.000474,0.039042,96.264537,66.234060,196.187869,21.288872,38.511513,0.592596,658564.311579,0.856911,8.911748,7.508162,3.999049,0.069961,0.060507,32.000000,92.569126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864326,63.428650,106.259872,100.000000,28.225726,41.531646,54.936709,45.822785,53.405063,51.151310,56.670886,158.902255,66.090609,159.840978,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847545,48.960069,198.889685,163.668131,180.137668,175.304525,79.466819,14.308287,195.851672,1.270862,48.331254,49.942812,161.906692,201.678576,160.349607,196.350362,113.992124,189.809291,-0.000474,0.039066,96.274575,66.247395,196.187645,21.288765,38.529525,0.592284,658379.462225,0.856061,8.795779,7.662304,3.987132,0.070739,0.061111,32.000000,92.590176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881350,63.468785,106.265874,100.000000,28.192896,41.531646,54.936709,45.822785,53.405063,51.151249,56.670886,158.933637,65.852459,159.777918,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857302,49.030428,199.101840,163.684393,180.152788,175.305915,79.472182,14.310570,195.951200,1.270743,48.081340,49.951755,161.910773,201.593278,160.354072,196.322332,114.009607,189.938086,-0.000473,0.039063,96.287906,66.172738,196.245402,21.289174,38.516363,0.594854,658474.508466,0.856400,8.850142,7.505750,3.989960,0.070521,0.059615,32.000000,92.593130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860105,63.479184,106.230570,100.000000,28.217799,41.531646,54.936709,45.822785,53.405063,51.150949,56.670886,158.944364,65.858622,159.674181,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812028,49.014762,199.145985,163.689159,180.207362,175.299801,79.365756,14.305290,195.928759,1.264797,47.748709,49.987247,161.892027,201.648017,160.355228,196.230999,114.017925,189.739366,-0.000474,0.039056,96.299544,66.282297,196.216627,21.289602,38.528281,0.595285,658573.332735,0.856332,8.910408,7.536762,3.993434,0.070071,0.060813,32.000000,92.581036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899607,63.522704,106.210698,100.000000,28.332554,41.531646,54.936709,45.822785,53.405063,51.151370,56.670886,158.731513,65.716289,159.639680,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848264,49.014762,199.133521,163.689159,180.166815,175.307202,79.415507,14.310285,195.880800,1.263490,47.747320,49.991267,161.889387,201.696394,160.343554,196.463674,113.976776,189.994608,-0.000476,0.039048,96.290226,66.256744,196.360959,21.289858,38.491535,0.597102,658541.574768,0.858279,8.941586,7.453610,3.997950,0.069814,0.059847,32.000000,92.559499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868849,63.513074,106.158438,100.000000,28.306690,41.531646,54.936709,45.822785,53.405063,51.151042,56.670886,158.831014,65.981879,159.564857,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824533,48.952648,199.160508,163.669813,180.193029,175.319624,79.396147,14.306289,195.879910,1.261331,47.652251,49.946987,161.897801,201.613950,160.364776,196.330437,114.008517,190.097862,-0.000477,0.039034,96.317217,66.354356,196.271632,21.290152,38.514434,0.594312,658666.200878,0.857084,8.904092,7.590868,3.994793,0.070052,0.060464,32.000000,92.617477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871096,63.530390,106.147466,100.000000,28.330029,41.531646,54.936709,45.822785,53.405063,51.150274,56.670886,158.792294,66.236830,159.669027,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863643,48.916095,198.866630,163.648785,180.185911,175.336130,79.426810,14.308715,195.953431,1.258909,47.744759,50.017961,161.886372,201.792192,160.352949,196.374585,114.007930,189.885300,-0.000479,0.039020,96.331830,66.069276,196.299837,21.290973,38.462794,0.592265,658500.055287,0.857658,8.866530,7.597980,3.997238,0.069688,0.060217,32.000000,92.628194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.894597,63.558640,106.117813,100.000000,28.314081,41.531646,54.936709,45.822785,53.405063,51.149960,56.670886,158.853620,65.843361,159.630200,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853918,48.903727,198.896199,163.636449,180.103862,175.380078,79.346984,14.296728,195.913659,1.257802,48.011119,49.937750,161.878630,201.781835,160.342557,196.293984,114.009236,189.932406,-0.000479,0.038983,96.352765,66.297258,196.277407,21.291877,38.463678,0.594740,658420.942470,0.856572,8.789518,7.518567,3.988209,0.069858,0.059796,32.000000,92.635998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899741,63.529529,106.063791,100.000000,28.347240,41.531646,54.936709,45.822785,53.405063,51.149146,56.670886,158.693968,65.885621,159.512143,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928150,48.943029,198.915414,163.641776,180.072891,175.390064,79.355126,14.313853,195.984882,1.255516,47.924220,49.910854,161.875982,201.693764,160.347805,196.334089,114.002396,189.951979,-0.000479,0.038973,96.353832,66.162462,196.249337,21.292244,38.499721,0.592871,658493.849520,0.857703,8.766989,7.542356,3.988408,0.069302,0.059527,32.000000,92.626971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880191,63.536616,106.033400,100.000000,28.220134,41.531646,54.936709,45.822785,53.405063,51.148642,56.670886,158.710251,66.106824,159.581380,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916280,48.943029,199.260904,163.641776,180.083364,175.387840,79.338905,14.308573,195.954596,1.255976,47.856023,50.117555,161.871860,201.762529,160.347061,196.416654,114.024049,190.026197,-0.000478,0.039014,96.371390,66.010652,196.298389,21.292459,38.505833,0.592021,658619.600757,0.856443,8.749773,7.549202,3.984033,0.069075,0.059632,32.000000,92.583671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.908454,63.537462,106.021803,100.000000,28.197800,41.531646,54.936709,45.822785,53.405063,51.148623,56.670886,158.677811,66.064784,159.536573,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826999,48.916095,198.996094,163.626636,180.080961,175.386420,79.326414,14.300724,195.928932,1.254635,48.019866,49.977320,161.891259,201.728911,160.366498,196.348340,114.069871,189.910609,-0.000477,0.039003,96.391452,66.442883,196.305061,21.293088,38.484251,0.593263,658556.911729,0.856834,8.762036,7.555484,3.991902,0.070023,0.060129,32.000000,92.578873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925764,63.543175,106.011901,100.000000,28.235396,41.531646,54.936709,45.822785,53.405063,51.148048,56.670886,158.652829,66.004256,159.646014,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883459,48.930386,199.234940,163.635047,180.141548,175.386434,79.403984,14.304862,195.989130,1.252560,48.104119,49.929641,161.859014,201.663735,160.340210,196.404958,114.028876,189.953926,-0.000478,0.039020,96.344670,66.301308,196.306426,21.293644,38.498350,0.594129,658453.254782,0.858603,8.827424,7.466156,3.993740,0.069332,0.060345,32.000000,92.551833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915013,63.535282,105.996413,100.000000,28.223274,41.531646,54.936709,45.822785,53.405063,51.147670,56.670886,158.807969,65.964564,159.489523,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877643,48.968314,199.321005,163.651309,180.227903,175.392490,79.329196,14.316421,196.067862,1.258666,48.271036,49.989281,161.883911,201.795168,160.372680,196.395330,114.066563,190.047105,-0.000477,0.039041,96.378492,66.097075,196.317985,21.293662,38.500316,0.594428,658548.055138,0.856720,8.783318,7.523457,3.994008,0.070836,0.060661,32.000000,92.596907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945055,63.562172,106.020109,100.000000,28.348287,41.531646,54.936709,45.822785,53.405063,51.147439,56.670886,158.658393,66.053999,159.531026,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811029,48.968314,199.227820,163.651309,180.263142,175.391008,79.401188,14.306717,195.914823,1.259814,48.444447,49.870744,161.891498,201.648628,160.356579,196.369002,114.071672,190.056011,-0.000476,0.039039,96.385275,66.358051,196.428855,21.294658,38.518851,0.593959,658542.261857,0.857760,8.827260,7.520838,3.996199,0.069834,0.060499,32.000000,92.586782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943062,63.545532,106.059903,100.000000,28.344430,41.531646,54.936709,45.822785,53.405063,51.147453,56.670886,158.802376,65.895159,159.627721,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821105,49.023007,198.909282,163.658879,180.339260,175.388126,79.478270,14.306860,196.086248,1.260394,48.580391,49.959903,161.899556,201.694600,160.328912,196.405489,114.072239,190.391450,-0.000477,0.039002,96.423068,66.285990,196.354924,21.295338,38.551576,0.595891,658608.756506,0.858249,8.896171,7.519078,3.999673,0.070361,0.059861,32.000000,92.610402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.939514,63.552832,106.099492,100.000000,28.258500,41.531646,54.936709,45.822785,53.405063,51.147664,56.670886,158.956540,66.417828,159.779373,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870333,49.089519,199.339750,163.687477,180.311852,175.383358,79.393422,14.321273,195.968114,1.261868,48.678474,49.750964,161.871866,201.711134,160.324117,196.399204,114.045783,190.265966,-0.000480,0.039147,96.409041,66.101110,196.423506,21.295747,38.489209,0.590510,658719.348595,0.857342,8.940437,7.644642,3.992470,0.070522,0.060446,32.000000,92.583704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936712,63.519487,106.112211,100.000000,28.198834,41.531646,54.936709,45.822785,53.405063,51.147474,56.670886,158.786844,66.049744,159.711946,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819666,49.148886,198.974899,163.711309,180.321785,175.367837,79.384278,14.310142,196.063217,1.267650,48.556416,50.004769,161.885748,201.783833,160.319591,196.436477,114.041979,189.955614,-0.000483,0.039165,96.430394,66.163979,196.301753,21.296806,38.508790,0.594307,658871.279868,0.857453,8.956023,7.623933,3.997161,0.071278,0.060214,32.000000,92.550300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971598,63.512785,106.125094,100.000000,28.225983,41.531646,54.936709,45.822785,53.405063,51.147942,56.670886,158.768556,65.919663,159.787320,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856414,49.107109,198.925717,163.714393,180.355955,175.365538,79.470269,14.314566,195.989191,1.268074,48.161839,49.893537,161.892169,201.746016,160.317372,196.416454,114.049557,190.120504,-0.000481,0.039133,96.437279,66.109105,196.444046,21.296954,38.520438,0.594474,659023.230167,0.857973,9.063964,7.512386,3.993680,0.070788,0.060569,32.000000,92.543511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971641,63.508646,106.163791,100.000000,28.341688,41.531646,54.936709,45.822785,53.405063,51.148477,56.670886,158.940537,66.164784,159.838461,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844484,49.107109,199.191469,163.714393,180.365604,175.366247,79.331001,14.310570,196.051551,1.271969,48.093749,49.879471,161.899630,201.772845,160.325224,196.378233,114.044853,190.114876,-0.000480,0.039114,96.439311,66.409930,196.470887,21.297089,38.549214,0.592505,658845.650670,0.856845,8.988008,7.565457,3.989972,0.068824,0.060008,32.000000,92.527374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967432,63.517372,106.174571,100.000000,28.193176,41.531646,54.936709,45.822785,53.405063,51.148105,56.670886,158.662001,66.525825,159.683189,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929711,49.050217,199.268254,163.692804,180.385047,175.356375,79.307390,14.313710,195.981470,1.277645,48.296204,49.951159,161.893833,201.760653,160.340484,196.449498,114.053736,189.870053,-0.000480,0.039091,96.467928,66.189273,196.430464,21.297395,38.482123,0.589983,658880.660876,0.858581,9.000348,7.568044,3.996259,0.070260,0.060951,32.000000,92.546985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998408,63.518025,106.191097,100.000000,28.356172,41.531646,54.936709,45.822785,53.405063,51.147547,56.670886,158.614781,65.761117,159.614346,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852514,49.073578,199.218122,163.707384,180.346636,175.337350,79.467287,14.307716,195.934781,1.280481,48.363280,50.054486,161.879044,201.702633,160.352754,196.427043,114.076450,190.592766,-0.000480,0.039088,96.485361,66.404953,196.348275,21.297802,38.524963,0.595966,658561.426083,0.857022,8.855346,7.467019,3.990975,0.069992,0.060605,32.000000,92.543979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989523,63.494028,106.214808,100.000000,28.321905,41.531646,54.936709,45.822785,53.405063,51.147405,56.670886,158.934575,66.116068,159.683189,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878385,49.087870,199.168137,163.718318,180.388584,175.338238,79.292942,14.309001,196.003728,1.282466,48.254377,49.831444,161.896056,201.767687,160.337444,196.356943,114.082591,189.967532,-0.000481,0.039082,96.508795,66.076096,196.383986,21.298575,38.516381,0.593452,658594.375055,0.856733,8.958510,7.716048,3.996150,0.068757,0.059303,32.000000,92.471040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000867,63.494575,106.249664,100.000000,28.356588,41.531646,54.936709,45.822785,53.405063,51.147502,56.670886,158.585884,65.732503,159.562143,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850883,49.087870,199.321512,163.718318,180.445638,175.334483,79.376103,14.309429,196.031123,1.281543,48.343161,50.050513,161.905953,201.725221,160.301837,196.385403,114.055316,190.551546,-0.000479,0.039057,96.488337,66.474294,196.395182,21.299496,38.518454,0.596563,658554.164322,0.858161,8.946047,7.474863,3.993075,0.069788,0.060508,32.000000,92.453606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.005170,63.485943,106.236080,100.000000,28.298026,41.531646,54.936709,45.822785,53.405063,51.147539,56.670886,158.752205,66.030448,159.548925,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822289,49.099688,198.990948,163.715515,180.487759,175.327182,79.448270,14.305290,196.010805,1.282437,48.340233,49.932830,161.900762,201.754680,160.311309,196.431462,114.059293,189.922848,-0.000478,0.039068,96.539586,66.342575,196.345196,21.300048,38.454050,0.594477,658687.451872,0.857769,8.974491,7.721705,3.998355,0.069365,0.061529,32.000000,92.451212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016044,63.484762,106.246063,100.000000,28.347583,41.531646,54.936709,45.822785,53.405063,51.147571,56.670886,158.896541,66.091857,159.643890,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937163,49.110132,199.042057,163.722524,180.509848,175.324056,79.387355,14.308573,196.077991,1.280078,48.477009,50.092215,161.904498,201.731052,160.357566,196.367271,114.083899,189.716203,-0.000479,0.039058,96.568939,66.089389,196.342442,21.300216,38.499054,0.593517,658691.567984,0.857529,9.015892,7.481340,3.994015,0.070496,0.061035,32.000000,92.500678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036794,63.493522,106.289594,100.000000,28.242345,41.531646,54.936709,45.822785,53.405063,51.147516,56.670886,158.774709,66.212399,159.663284,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846160,49.170874,199.002035,163.727851,180.550373,175.331686,79.418049,14.309001,196.056192,1.275334,48.831382,49.968541,161.906912,201.723325,160.375034,196.405185,114.066165,189.877260,-0.000479,0.039043,96.578564,66.261177,196.406175,21.300811,38.496385,0.591340,658460.233734,0.856004,8.907565,7.378909,3.985850,0.069129,0.059580,32.000000,92.554058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.004155,63.471957,106.303547,100.000000,28.231469,41.531646,54.936709,45.822785,53.405063,51.147556,56.670886,158.836098,65.995012,159.642159,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758420,49.170874,199.192189,163.727851,180.578452,175.336636,79.413269,14.306004,195.938788,1.272202,49.020627,49.903818,161.916365,201.708912,160.362685,196.304564,114.053024,190.288078,-0.000478,0.039022,96.598046,66.144485,196.324699,21.301119,38.483169,0.592378,658800.922806,0.857713,9.062822,7.457275,3.992350,0.070767,0.060970,32.000000,92.591526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022922,63.477885,106.271184,100.000000,28.337062,41.531646,54.936709,45.822785,53.405063,51.148142,56.670886,158.826537,66.325605,159.807029,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841547,49.170874,199.227883,163.727851,180.591790,175.342510,79.368645,14.306289,196.015889,1.271391,48.782690,49.870154,161.951495,201.668750,160.348600,196.347061,114.060967,189.972983,-0.000478,0.039012,96.602499,66.194104,196.335590,21.301512,38.533816,0.592695,659008.086550,0.859349,9.153204,7.625005,4.003186,0.069609,0.059281,32.000000,92.581070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.996152,63.467665,106.260887,100.000000,28.301068,41.531646,54.936709,45.822785,53.405063,51.148212,56.670886,158.737290,66.176596,159.627761,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875449,49.306925,199.168216,163.794581,180.613669,175.358005,79.323473,14.309572,195.975697,1.271968,48.866289,49.961640,161.939757,201.624246,160.339472,196.312206,114.009177,189.697939,-0.000479,0.038991,96.599597,66.215845,196.310809,21.301460,38.499288,0.593248,658882.064724,0.858268,9.067151,7.498539,3.997225,0.071078,0.060826,32.000000,92.567628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977348,63.447901,106.274718,100.000000,28.334936,41.531646,54.936709,45.822785,53.405063,51.149517,56.670886,158.646946,65.885841,159.504590,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880403,49.317919,199.153302,163.799348,180.693191,175.368457,79.436217,14.312854,195.903308,1.272873,48.755677,49.782504,161.919385,201.733376,160.371354,196.363078,114.027471,190.012848,-0.000479,0.038999,96.615746,65.966580,196.369565,21.301569,38.496295,0.595680,659369.879801,0.858512,9.168139,7.446750,3.993312,0.070238,0.061409,32.000000,92.552819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.939851,63.461176,106.254960,100.000000,28.298969,41.531646,54.936709,45.822785,53.405063,51.149826,56.670886,158.872435,66.033383,159.540231,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922079,49.319568,199.210254,163.804114,180.817521,175.382084,79.311345,14.307716,195.905198,1.268085,48.501525,49.980576,161.936597,201.624185,160.345335,196.426391,114.025883,189.869609,-0.000478,0.039010,96.629739,66.313474,196.270285,21.301313,38.527632,0.594319,659376.191191,0.857276,9.174012,7.547038,3.992616,0.069509,0.060657,32.000000,92.568574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940200,63.449400,106.252164,100.000000,28.318126,41.531646,54.936709,45.822785,53.405063,51.150248,56.670886,158.622691,65.852386,159.520640,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864146,49.319568,198.956123,163.804114,180.884438,175.384898,79.373259,14.311284,195.911545,1.264856,48.255930,50.023129,161.942344,201.736210,160.358994,196.310822,114.029194,190.060087,-0.000479,0.039037,96.652300,66.210860,196.342053,21.301368,38.524891,0.595677,659376.520511,0.857900,9.132585,7.494705,3.990424,0.070929,0.059827,32.000000,92.579241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924124,63.435309,106.274212,100.000000,28.316941,41.531646,54.936709,45.822785,53.405063,51.150592,56.670886,158.746519,65.865298,159.601561,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898769,49.262124,199.188580,163.771029,180.865015,175.378788,79.361292,14.314566,195.951927,1.264140,48.268787,49.973294,161.949640,201.653378,160.384363,196.346374,114.010013,189.741949,-0.000477,0.039032,96.670059,66.202218,196.225740,21.301663,38.494348,0.595640,659459.824373,0.858351,9.192469,7.563090,3.989963,0.070263,0.060974,32.000000,92.604055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910177,63.458072,106.321733,100.000000,28.254729,41.531646,54.936709,45.822785,53.405063,51.150402,56.670886,158.722584,66.190316,159.572214,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
