OSU 80 Ton Compressor Load Stand
49.787805,49.184341,198.980952,163.734580,180.867218,175.372466,79.366629,14.308573,195.924687,1.261097,48.314324,49.930265,161.934928,201.682939,160.371879,196.369064,114.021710,189.787376,-0.000477,0.039021,96.663115,66.158979,196.317968,21.301800,38.496403,0.592721,659313.143655,0.857651,9.099230,7.462493,3.991854,0.069983,0.060064,32.000000,92.579255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870630,63.444195,106.321591,100.000000,28.298148,41.531646,54.936709,45.822785,53.405063,51.150632,56.670886,158.733258,66.078210,159.595621,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858029,49.176371,198.902105,163.724767,180.837993,175.353112,79.428545,14.311855,195.897569,1.256823,48.300583,49.957588,161.917338,201.704814,160.375699,196.289390,114.011655,189.935779,-0.000478,0.039043,96.689726,66.331171,196.358940,21.301617,38.495520,0.594297,659223.103601,0.859498,9.136239,7.467909,3.996580,0.070871,0.060712,32.000000,92.547935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864877,63.446351,106.339310,100.000000,28.332938,41.531646,54.936709,45.822785,53.405063,51.150097,56.670886,158.857090,65.891857,159.624259,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893596,49.167575,199.187473,163.733739,180.754355,175.346894,79.392244,14.306575,195.924650,1.259056,48.344286,49.857282,161.932037,201.655499,160.377635,196.276450,114.006254,190.127041,-0.000476,0.039074,96.708253,65.993952,196.185606,21.301665,38.457818,0.594033,659091.967766,0.857951,9.052204,7.535082,3.989173,0.070691,0.060296,32.000000,92.592929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881142,63.440557,106.372468,100.000000,28.287030,41.531646,54.936709,45.822785,53.405063,51.150109,56.670886,158.784487,65.992150,159.637045,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841561,49.167575,199.101269,163.733739,180.713232,175.349935,79.421145,14.302008,195.797178,1.254450,48.382218,50.007193,161.906368,201.660391,160.349658,196.287530,114.028616,189.820969,-0.000475,0.039063,96.708522,66.388626,196.283014,21.301767,38.570021,0.594271,659009.335213,0.857032,9.010028,7.611219,3.992245,0.070349,0.060734,32.000000,92.619068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868941,63.414476,106.368755,100.000000,28.290205,41.531646,54.936709,45.822785,53.405063,51.150103,56.670886,158.842290,66.189142,159.611828,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805562,49.170324,198.984096,163.733459,180.772544,175.345532,79.337361,14.310856,195.915529,1.254697,48.253619,49.853116,161.918468,201.689137,160.355386,196.232327,114.010466,190.060476,-0.000476,0.039053,96.697722,66.165836,196.323677,21.301754,38.542020,0.592883,659005.315524,0.857729,9.063839,7.473656,3.994684,0.070417,0.060982,32.000000,92.604519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872775,63.432554,106.399800,100.000000,28.226311,41.531646,54.936709,45.822785,53.405063,51.150193,56.670886,158.674722,65.863391,159.616234,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887848,49.170324,198.881461,163.733459,180.783754,175.342647,79.467443,14.313710,195.891906,1.255903,48.004508,49.878549,161.919353,201.645020,160.372827,196.372735,114.014909,189.750397,-0.000475,0.039028,96.732630,66.244487,196.281500,21.301572,38.424552,0.595934,659112.421839,0.859309,9.103840,7.581965,3.995218,0.071156,0.060788,32.000000,92.657572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896606,63.443995,106.430150,100.000000,28.207324,41.531646,54.936709,45.822785,53.405063,51.150262,56.670886,158.934887,66.035290,159.759979,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864098,49.066157,199.276788,163.700935,180.825675,175.327148,79.282902,14.307859,195.881970,1.250781,47.859603,49.993064,161.921373,201.633460,160.374475,196.212217,113.994635,190.342660,-0.000475,0.039013,96.726077,66.318844,196.243506,21.300810,38.476858,0.593276,658965.954861,0.856316,9.018718,7.460781,3.986571,0.069252,0.059578,32.000000,92.616192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891363,63.438717,106.401345,100.000000,28.237815,41.531646,54.936709,45.822785,53.405063,51.150331,56.670886,158.565805,66.024065,159.594244,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920559,49.066157,199.161972,163.700935,180.869464,175.307117,79.358512,14.312426,195.940797,1.251411,47.869078,49.936554,161.920822,201.674560,160.381447,196.322068,113.997550,189.692142,-0.000476,0.038996,96.770235,66.136205,196.379416,21.301110,38.483926,0.594239,658788.303739,0.858436,8.939109,7.703910,3.996398,0.070450,0.059646,32.000000,92.641408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.909035,63.474486,106.397121,100.000000,28.304013,41.531646,54.936709,45.822785,53.405063,51.149393,56.670886,158.717023,65.759356,159.546014,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915526,49.008441,199.277379,163.679346,180.921828,175.306585,79.386035,14.308573,195.955413,1.253177,48.140996,49.937575,161.924903,201.749155,160.382150,196.342336,113.991055,190.251143,-0.000476,0.038971,96.768851,66.144604,196.306710,21.301148,38.599267,0.595713,658607.083081,0.856443,8.880744,7.456191,3.989578,0.067403,0.057300,32.000000,92.619397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.904410,63.487813,106.381019,100.000000,28.283117,41.531646,54.936709,45.822785,53.405063,51.148755,56.670886,158.772070,66.086721,159.623237,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820168,49.043895,199.252163,163.683832,180.949803,175.299006,79.343939,14.314709,195.890617,1.254936,48.476798,49.975549,161.914042,201.672277,160.367505,196.325981,114.005970,190.009316,-0.000477,0.038955,96.776771,65.948342,196.350699,21.300905,38.541497,0.592951,658520.175006,0.856100,8.828227,7.673088,3.992292,0.070752,0.061342,32.000000,92.614061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911088,63.489098,106.365416,100.000000,28.299061,41.531646,54.936709,45.822785,53.405063,51.148468,56.670886,158.687878,66.012033,159.643614,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909436,49.132120,199.207167,163.724767,180.971725,175.292148,79.405831,14.310285,195.872301,1.256855,48.447290,49.991105,161.898993,201.720369,160.359198,196.379578,114.009219,189.735545,-0.000475,0.038931,96.808464,66.090448,196.259148,21.300699,38.509836,0.594752,658674.620254,0.858694,8.975039,7.522959,4.000262,0.068773,0.058341,32.000000,92.590711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896513,63.478610,106.375459,100.000000,28.303449,41.531646,54.936709,45.822785,53.405063,51.148616,56.670886,158.811661,65.853339,159.599043,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871686,49.127173,198.987172,163.726449,181.001335,175.277581,79.428817,14.306432,195.931208,1.248289,48.373324,49.862337,161.901619,201.632686,160.329474,196.370835,113.976124,189.833391,-0.000475,0.038920,96.810116,66.194573,196.340954,21.300778,38.486000,0.595146,658678.777439,0.856230,8.958200,7.460875,3.991373,0.070801,0.058609,32.000000,92.601273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870750,63.471080,106.379491,100.000000,28.271597,41.531646,54.936709,45.822785,53.405063,51.149316,56.670886,158.857634,66.183713,159.623512,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885466,49.127173,199.012240,163.726449,180.979664,175.266066,79.456870,14.309001,195.877391,1.244951,48.462551,49.882449,161.912064,201.641126,160.357246,196.290448,113.999387,189.852447,-0.000475,0.038913,96.828897,66.147482,196.334059,21.300114,38.519879,0.592050,658777.583326,0.856619,8.992278,7.530825,3.989983,0.069248,0.059797,32.000000,92.606508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884385,63.491494,106.417679,100.000000,28.209472,41.531646,54.936709,45.822785,53.405063,51.149270,56.670886,158.913741,66.205943,159.832717,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752136,49.146412,199.027154,163.734300,180.954972,175.278675,79.376120,14.305718,195.839623,1.245770,48.623334,49.802659,161.933734,201.573748,160.363159,196.256852,114.014453,189.746487,-0.000474,0.038929,96.864568,66.084738,196.209387,21.299749,38.533690,0.591715,658638.028487,0.855998,8.978029,7.514739,3.989383,0.070992,0.059863,32.000000,92.623558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877619,63.509775,106.463915,100.000000,28.256029,41.531646,54.936709,45.822785,53.405063,51.149438,56.670886,158.752241,65.865665,159.818398,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803497,49.191487,198.925974,163.754207,181.030054,175.288987,79.513659,14.308430,195.873225,1.246235,48.465687,49.920538,161.915238,201.691114,160.363436,196.312694,114.001918,190.091677,-0.000472,0.038949,96.886660,66.090063,196.221398,21.299380,38.530985,0.596305,658854.478762,0.859529,9.135253,7.459763,4.000374,0.070085,0.060089,32.000000,92.589296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884989,63.487920,106.502211,100.000000,28.213865,41.531646,54.936709,45.822785,53.405063,51.149465,56.670886,159.027318,66.183713,159.816155,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857548,49.139266,199.243179,163.747758,181.040994,175.289778,79.407265,14.316421,195.880072,1.244863,48.127551,49.858357,161.906070,201.714273,160.361399,196.281245,113.997852,190.030618,-0.000471,0.038953,96.862540,66.130399,196.322064,21.298672,38.531995,0.592793,658979.804872,0.857218,9.127142,7.602251,3.994217,0.071036,0.060386,32.000000,92.581493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878584,63.466001,106.493335,100.000000,28.241430,41.531646,54.936709,45.822785,53.405063,51.149954,56.670886,158.814530,65.904403,159.703331,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862505,49.139266,199.182287,163.747758,180.998176,175.293586,79.373607,14.310856,195.897388,1.239400,48.190106,49.908670,161.934990,201.664183,160.377584,196.347227,114.017521,189.948166,-0.000471,0.038917,96.940070,66.120750,196.282725,21.298568,38.536503,0.595320,658803.532414,0.857210,9.018993,7.583344,3.996249,0.070158,0.061065,32.000000,92.615787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898952,63.488174,106.528690,100.000000,28.278089,41.531646,54.936709,45.822785,53.405063,51.149556,56.670886,158.747214,65.899267,159.830947,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818237,49.096940,199.210366,163.729253,180.973816,175.301673,79.464249,14.305861,195.919360,1.237038,48.203528,49.974660,161.936624,201.554645,160.370945,196.361463,114.007547,189.663540,-0.000473,0.038934,96.941559,66.258691,196.239061,21.298455,38.553812,0.595199,658742.185902,0.857498,9.013865,7.532643,3.994631,0.070339,0.060114,32.000000,92.605974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.905330,63.471175,106.499133,100.000000,28.228209,41.531646,54.936709,45.822785,53.405063,51.149166,56.670886,158.928498,66.222744,159.669735,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820468,49.075227,199.108747,163.717758,181.000256,175.305471,79.349909,14.306289,195.953783,1.230815,48.231506,49.783412,161.907441,201.604491,160.338694,196.322940,113.987079,189.828351,-0.000472,0.038932,96.953209,65.850731,196.219258,21.297898,38.535763,0.592863,658788.642496,0.857725,9.016598,7.446331,3.998701,0.068957,0.058829,32.000000,92.561969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901291,63.476310,106.461379,100.000000,28.271562,41.531646,54.936709,45.822785,53.405063,51.148909,56.670886,158.699817,65.888922,159.618713,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811025,49.074403,199.159981,163.720001,180.970469,175.313845,79.422940,14.313139,195.926802,1.229174,48.157237,49.881552,161.927281,201.748503,160.360831,196.283830,114.016067,189.619887,-0.000471,0.038933,96.996985,66.184782,196.213544,21.297181,38.509367,0.595498,658794.961958,0.858462,8.993315,7.517973,3.996525,0.069809,0.059098,32.000000,92.573474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921167,63.513042,106.483053,100.000000,28.236184,41.531646,54.936709,45.822785,53.405063,51.148811,56.670886,158.845879,65.850111,159.585786,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764464,49.052965,199.032680,163.711589,180.988708,175.303778,79.425240,14.310999,195.923517,1.228876,48.229034,49.908488,161.907466,201.527001,160.336838,196.283645,113.993849,190.142892,-0.000472,0.038933,96.996464,66.398434,196.226251,21.296780,38.494708,0.596090,658734.362061,0.857892,9.002263,7.410444,3.998311,0.070499,0.061050,32.000000,92.557182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897995,63.495992,106.447513,100.000000,28.245905,41.531646,54.936709,45.822785,53.405063,51.148705,56.670886,158.850480,66.369625,159.745935,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778979,49.052965,199.258208,163.711589,181.021450,175.289274,79.445927,14.306860,195.827363,1.231540,48.184513,49.850420,161.911635,201.660188,160.333867,196.297271,114.017829,189.948741,-0.000472,0.038956,97.001571,66.468132,196.179691,21.296146,38.566830,0.591573,658800.507662,0.858658,9.029035,7.629585,3.999494,0.068764,0.058842,32.000000,92.558302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877263,63.498962,106.449810,100.000000,28.205642,41.531646,54.936709,45.822785,53.405063,51.148398,56.670886,158.891854,66.083199,159.764621,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837822,49.068081,199.131446,163.711589,180.985951,175.282422,79.359637,14.311284,195.893403,1.233339,48.176237,49.886519,161.932023,201.669504,160.361820,196.302184,113.982094,189.623908,-0.000472,0.038948,97.007345,66.158096,196.240895,21.295881,38.575502,0.594417,658639.940211,0.858086,9.014003,7.532551,4.002858,0.067958,0.058830,32.000000,92.585157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898993,63.513305,106.447995,100.000000,28.254128,41.531646,54.936709,45.822785,53.405063,51.148398,56.670886,158.719273,66.070947,159.803528,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780618,49.062584,199.146079,163.696449,180.911635,175.290730,79.447958,14.306860,195.821643,1.238570,48.182931,49.923192,161.926380,201.696394,160.348265,196.299064,113.987548,190.036075,-0.000472,0.038957,97.022870,66.342021,196.229292,21.295603,38.543012,0.593635,658678.753921,0.857895,8.968213,7.445933,3.995589,0.069881,0.061212,32.000000,92.590744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881946,63.526674,106.465434,100.000000,28.239878,41.531646,54.936709,45.822785,53.405063,51.148288,56.670886,158.895916,66.586206,159.719735,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874448,49.065058,199.117029,163.700655,180.818073,175.301541,79.402515,14.305718,195.846978,1.239585,48.205790,49.961523,161.909155,201.639475,160.347936,196.213988,113.986375,189.972902,-0.000474,0.038976,97.001686,66.480059,196.243976,21.294494,38.537224,0.589695,658769.275001,0.858063,9.021925,7.595701,4.000474,0.068861,0.060177,32.000000,92.587522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897371,63.536761,106.434006,100.000000,28.258315,41.531646,54.936709,45.822785,53.405063,51.148081,56.670886,158.805029,66.235216,159.642946,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851858,49.067806,199.178533,163.713272,180.869671,175.303453,79.342273,14.307716,195.898824,1.242738,48.281042,49.922099,161.921044,201.630056,160.342543,196.300572,114.006844,189.814924,-0.000474,0.038970,97.024030,66.296811,196.275996,21.294066,38.498008,0.595236,658685.391711,0.857567,8.922142,7.574979,3.992066,0.070071,0.059730,32.000000,92.648099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910527,63.556274,106.451864,100.000000,28.276302,41.531646,54.936709,45.822785,53.405063,51.147986,56.670886,158.684547,66.045929,159.712772,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846558,49.067806,199.186017,163.713272,180.909655,175.295137,79.479576,14.314709,195.917584,1.242740,48.058404,49.886370,161.887057,201.651727,160.315635,196.292896,113.946390,189.770985,-0.000474,0.038980,97.000355,66.064162,196.220661,21.293728,38.506176,0.593878,658661.764735,0.857916,8.953417,7.493152,3.995408,0.069854,0.060439,32.000000,92.581326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881228,63.511733,106.402037,100.000000,28.258807,41.531646,54.936709,45.822785,53.405063,51.147897,56.670886,158.959153,66.227660,159.700774,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840044,49.056538,198.989753,163.702898,180.871818,175.291436,79.435282,14.314424,195.887227,1.239953,47.917110,49.857496,161.913801,201.620291,160.358611,196.319014,113.984719,190.143378,-0.000473,0.039003,97.041197,66.331942,196.273566,21.293232,38.550062,0.592297,658838.366987,0.856495,8.958900,7.537055,3.995983,0.069451,0.060338,32.000000,92.660195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.920377,63.570787,106.435121,100.000000,28.227191,41.531646,54.936709,45.822785,53.405063,51.147683,56.670886,158.870564,66.162583,159.676620,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854055,49.015861,199.152501,163.688879,180.771558,175.287693,79.439645,14.305290,195.930884,1.242568,47.828346,50.004140,161.914155,201.680635,160.365737,196.219427,114.001799,190.213090,-0.000474,0.038996,97.054507,66.207807,196.236043,21.292922,38.512847,0.592490,658692.064743,0.857051,8.954371,7.638899,3.992568,0.069822,0.059900,32.000000,92.675668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914121,63.636825,106.457918,100.000000,28.186401,41.531646,54.936709,45.822785,53.405063,51.147552,56.670886,158.879291,65.919223,159.797587,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864931,48.982056,199.095888,163.666729,180.729366,175.295756,79.428596,14.308430,195.917353,1.248702,47.910504,49.802446,161.909803,201.575481,160.353099,196.353765,114.002235,189.900033,-0.000475,0.038982,97.084941,66.039750,196.247667,21.292898,38.553055,0.594794,658511.108830,0.856620,8.899200,7.648036,3.994710,0.068937,0.058935,32.000000,92.674095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928833,63.644521,106.464726,100.000000,28.274961,41.531646,54.936709,45.822785,53.405063,51.147005,56.670886,158.857193,66.232795,159.746132,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841760,48.982056,199.240497,163.666729,180.689664,175.311306,79.358514,14.312140,196.008829,1.249686,47.902051,49.815416,161.917041,201.743100,160.380292,196.336125,114.006192,189.915006,-0.000475,0.038966,97.120940,66.123341,196.308809,21.292940,38.540560,0.591704,658438.300416,0.856490,8.854147,7.529808,3.992704,0.069359,0.059415,32.000000,92.682593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949721,63.700242,106.504532,100.000000,28.220375,41.531646,54.936709,45.822785,53.405063,51.146476,56.670886,158.717028,66.222597,159.764346,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807236,48.973811,199.169437,163.673458,180.723385,175.312886,79.387445,14.311284,195.967604,1.250867,48.008529,49.793605,161.919533,201.631340,160.369244,196.328912,114.030891,189.936841,-0.000476,0.038965,97.125575,66.250882,196.300611,21.293173,38.523719,0.592407,658514.053427,0.857765,8.878114,7.531489,3.997461,0.069195,0.059804,32.000000,92.651308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924642,63.731026,106.524664,100.000000,28.301870,41.531646,54.936709,45.822785,53.405063,51.146139,56.670886,158.774890,65.912840,159.790074,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828128,48.969688,199.286534,163.677103,180.788138,175.302451,79.456808,14.313425,196.042310,1.253029,48.086360,49.960295,161.903878,201.670992,160.356192,196.422321,114.019023,189.913026,-0.000478,0.038961,97.120747,66.090811,196.272404,21.293144,38.566469,0.595392,658466.035874,0.858101,8.905593,7.515011,3.998805,0.071115,0.060290,32.000000,92.722813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919368,63.743278,106.548908,100.000000,28.256940,41.531646,54.936709,45.822785,53.405063,51.145863,56.670886,158.913617,66.073882,159.735550,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892713,48.988652,199.223523,163.690561,180.777076,175.313127,79.401029,14.309429,196.040439,1.255555,48.174708,49.909192,161.923564,201.752295,160.384570,196.352808,114.042619,190.025911,-0.000476,0.038943,97.154254,66.389186,196.328287,21.293467,38.519752,0.593926,658428.226290,0.856892,8.879849,7.517912,3.999479,0.069498,0.060673,32.000000,92.711012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936166,63.753909,106.592996,100.000000,28.310926,41.531646,54.936709,45.822785,53.405063,51.145450,56.670886,158.802059,66.348936,159.765211,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835362,48.993324,199.317488,163.697010,180.916087,175.314660,79.361504,14.322986,195.884021,1.256061,48.105231,49.961734,161.905887,201.736984,160.361215,196.371091,114.028729,190.124843,-0.000478,0.038923,97.146176,66.069335,196.298444,21.293594,38.547195,0.595849,658325.022435,0.856036,8.830543,7.537342,3.992953,0.069474,0.059024,32.000000,92.628885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937379,63.758056,106.593313,100.000000,28.290927,41.531646,54.936709,45.822785,53.405063,51.145361,56.670886,158.723008,65.757522,159.758288,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896566,48.993324,199.145559,163.697010,180.939467,175.302537,79.473147,14.308430,195.978315,1.260112,47.939974,49.888213,161.923784,201.713132,160.352812,196.404125,114.019847,189.982306,-0.000479,0.038948,97.138775,66.111136,196.230698,21.293739,38.529615,0.596859,658493.233169,0.857899,8.896001,7.587918,3.999519,0.069733,0.060437,32.000000,92.616553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928100,63.766694,106.583959,100.000000,28.319666,41.531646,54.936709,45.822785,53.405063,51.145156,56.670886,158.946295,65.922378,159.800695,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839368,48.973536,199.338578,163.684112,180.898778,175.300350,79.340947,14.310142,195.966462,1.257490,48.104962,49.985926,161.895149,201.651564,160.367386,196.407630,114.039921,189.975693,-0.000477,0.038959,97.181507,66.413260,196.389696,21.293415,38.529561,0.594304,658390.524442,0.855467,8.832706,7.543167,3.991168,0.070275,0.060603,32.000000,92.635095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925498,63.791666,106.577542,100.000000,28.290443,41.531646,54.936709,45.822785,53.405063,51.144735,56.670886,158.681894,66.050404,159.772096,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781474,49.009815,199.218335,163.675140,180.939632,175.296320,79.415512,14.310142,196.098193,1.257638,48.427981,49.800098,161.888881,201.653847,160.344176,196.412356,114.032243,189.999200,-0.000477,0.038992,97.198117,65.970403,196.327043,21.293224,38.544887,0.594129,658346.256973,0.857927,8.872067,7.520604,3.999621,0.071090,0.060959,32.000000,92.658756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942244,63.782598,106.524038,100.000000,28.337964,41.531646,54.936709,45.822785,53.405063,51.144458,56.670886,158.831023,66.052899,159.785786,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718243,49.080174,199.320068,163.695608,180.946881,175.299610,79.476161,14.311427,196.034756,1.260677,48.511823,49.861809,161.876989,201.727382,160.362358,196.396202,114.031940,190.085043,-0.000476,0.038994,97.179018,66.127365,196.263879,21.293822,38.527704,0.594518,658518.148064,0.858297,8.968268,7.537129,4.001857,0.069973,0.059413,32.000000,92.628132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.946120,63.758908,106.513387,100.000000,28.337972,41.531646,54.936709,45.822785,53.405063,51.144553,56.670886,158.952322,66.227366,159.806871,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805772,49.080174,199.174195,163.695608,180.948932,175.316555,79.389828,14.306575,195.941321,1.256534,48.567420,49.820408,161.889427,201.747973,160.367672,196.406996,114.018707,190.295505,-0.000475,0.039026,97.208790,66.409529,196.281870,21.293794,38.548096,0.593986,658779.905518,0.859040,9.104135,7.569734,4.008993,0.070033,0.060592,32.000000,92.699049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965698,63.765230,106.544212,100.000000,28.344553,41.531646,54.936709,45.822785,53.405063,51.145020,56.670886,158.779656,66.092884,159.813598,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834885,49.117828,199.174287,163.719159,180.962808,175.320176,79.411268,14.304577,196.003717,1.254926,48.508572,49.983122,161.888733,201.714824,160.324840,196.382996,114.034036,189.920992,-0.000475,0.039037,97.228721,66.229473,196.253114,21.293433,38.542813,0.594010,658777.330907,0.858378,9.013473,7.662115,3.999018,0.070218,0.059376,32.000000,92.723641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964515,63.768639,106.500379,100.000000,28.335440,41.531646,54.936709,45.822785,53.405063,51.145273,56.670886,158.822535,66.156200,159.815880,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816475,49.129921,199.180046,163.745515,181.032328,175.316164,79.458834,14.312426,195.935567,1.257987,48.471170,49.914138,161.889512,201.656130,160.367381,196.345374,114.004665,189.688714,-0.000476,0.039036,97.227747,66.052404,196.279236,21.293467,38.554623,0.593211,658773.795719,0.857697,9.020998,7.505898,3.996684,0.070447,0.060137,32.000000,92.721849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990304,63.733136,106.520899,100.000000,28.300734,41.531646,54.936709,45.822785,53.405063,51.145249,56.670886,158.917668,66.238078,159.723040,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812932,49.143664,199.160012,163.756169,180.931892,175.305130,79.446222,14.307146,195.917049,1.257010,48.122511,49.824066,161.910950,201.643674,160.350487,196.245403,114.029060,189.809292,-0.000479,0.039038,97.265657,66.357989,196.296635,21.293272,38.520528,0.592696,658902.654651,0.857546,9.052142,7.447784,3.998277,0.070110,0.060590,32.000000,92.692274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985358,63.676320,106.531572,100.000000,28.331873,41.531646,54.936709,45.822785,53.405063,51.145343,56.670886,158.892444,66.138592,159.802308,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918326,49.087870,199.325899,163.728412,180.908213,175.311850,79.363715,14.309143,196.021359,1.262473,48.092209,49.871546,161.917257,201.845788,160.361697,196.317808,114.048941,190.084718,-0.000479,0.039003,97.299394,66.071011,196.328165,21.293397,38.543138,0.593569,658819.538444,0.857729,9.069551,7.468814,3.998159,0.070237,0.060746,32.000000,92.681518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011030,63.675816,106.542073,100.000000,28.321665,41.531646,54.936709,45.822785,53.405063,51.145481,56.670886,158.727431,66.057301,159.787949,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802469,49.087870,199.246233,163.728412,180.949000,175.320677,79.460012,14.308287,195.985527,1.263063,48.149853,49.862730,161.919729,201.820468,160.356650,196.334064,114.025359,189.928130,-0.000480,0.038991,97.284296,66.186791,196.344604,21.293762,38.558301,0.593453,658518.092780,0.856504,8.904764,7.552611,3.993041,0.070376,0.059817,32.000000,92.655746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006288,63.652648,106.556888,100.000000,28.363396,41.531646,54.936709,45.822785,53.405063,51.144965,56.670886,158.920025,66.173368,159.829845,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826938,49.067532,199.318615,163.712430,180.968256,175.310201,79.415552,14.299154,195.951878,1.259774,48.176033,49.909313,161.922530,201.662919,160.355318,196.338784,114.033595,190.030980,-0.000480,0.038981,97.299837,66.198077,196.392902,21.293973,38.543192,0.593500,658780.956721,0.857722,9.024588,7.517263,4.000730,0.070708,0.059933,32.000000,92.694899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006479,63.657439,106.571959,100.000000,28.313737,41.531646,54.936709,45.822785,53.405063,51.144704,56.670886,158.831105,66.012033,159.840782,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854040,49.056813,199.256155,163.704860,180.970586,175.303925,79.394749,14.311569,195.985704,1.258423,48.500042,49.842297,161.896033,201.726383,160.369777,196.392433,114.015029,190.187374,-0.000480,0.038934,97.313808,66.229768,196.369912,21.294541,38.475506,0.594774,658637.176761,0.857633,8.978924,7.547738,4.000218,0.071089,0.061164,32.000000,92.711044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012059,63.624172,106.595813,100.000000,28.372382,41.531646,54.936709,45.822785,53.405063,51.144593,56.670886,158.789497,65.998387,159.699397,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726550,49.108209,199.344466,163.712991,180.960715,175.310277,79.464107,14.304720,196.074138,1.259115,48.870457,49.810594,161.905708,201.764873,160.346739,196.326911,114.050158,190.056625,-0.000481,0.038848,97.339404,66.153819,196.388841,21.295108,38.535277,0.594432,658620.447778,0.857283,8.940168,7.625136,3.996791,0.069704,0.059897,32.000000,92.711459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028579,63.630346,106.637602,100.000000,28.353574,41.531646,54.936709,45.822785,53.405063,51.144371,56.670886,158.928215,66.160455,159.837320,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780927,49.108209,199.224254,163.712991,180.987841,175.306923,79.351639,14.314709,196.118939,1.262589,48.818069,49.834228,161.912686,201.733111,160.370661,196.345376,114.032433,190.233609,-0.000482,0.038657,97.317049,66.338925,196.312683,21.295230,38.529309,0.594636,658811.338337,0.859130,9.123560,7.540825,4.008814,0.070344,0.060034,32.000000,92.738973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055408,63.607176,106.645193,100.000000,28.391488,41.531646,54.936709,45.822785,53.405063,51.144738,56.670886,158.703279,66.042334,159.661041,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822673,49.221996,199.268930,163.770188,181.047100,175.290335,79.299270,14.317706,195.913227,1.261932,48.663648,49.876860,161.907227,201.735129,160.317410,196.358803,114.028002,189.944242,-0.000481,0.038437,97.324953,66.299450,196.326448,21.295426,38.564107,0.594849,658790.854887,0.859288,9.067229,7.625119,4.002020,0.069429,0.059223,32.000000,92.711398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.024028,63.603606,106.657436,100.000000,28.349509,41.531646,54.936709,45.822785,53.405063,51.145730,56.670886,158.598539,65.921571,159.636415,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883548,49.241235,199.144490,163.791217,181.042940,175.261830,79.417198,14.305148,195.960487,1.258619,48.175417,49.934474,161.915622,201.755027,160.359682,196.336140,114.018816,189.810396,-0.000482,0.038116,97.320843,66.151960,196.303611,21.296232,38.518599,0.595747,658937.189688,0.859248,9.137801,7.520684,3.999563,0.070044,0.058896,32.000000,92.721389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044947,63.574487,106.644593,100.000000,28.363445,41.531646,54.936709,45.822785,53.405063,51.146118,56.670886,158.834397,65.934704,159.650027,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878955,49.146687,199.278924,163.757291,181.129487,175.256116,79.431097,14.318847,195.981541,1.251972,47.984056,49.922022,161.950809,201.614276,160.366347,196.369560,114.061340,190.125438,-0.000482,0.037874,97.358728,66.168437,196.325469,21.296385,38.517427,0.594914,658851.424573,0.856913,9.096455,7.621013,3.994445,0.070409,0.060832,32.000000,92.740695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083877,63.628305,106.675933,100.000000,28.334391,41.531646,54.936709,45.822785,53.405063,51.146312,56.670886,158.862194,66.081292,159.676895,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790380,49.056263,199.258273,163.707664,181.147191,175.268078,79.324307,14.310000,196.026464,1.254774,47.955853,49.939002,161.954725,201.749767,160.368391,196.439268,114.039780,189.819166,-0.000481,0.037688,97.340483,66.286353,196.297368,21.296981,38.482664,0.593476,658455.744925,0.856398,9.004275,7.555530,3.995251,0.070876,0.060171,32.000000,92.810348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069102,63.629739,106.682442,100.000000,28.393892,41.531646,54.936709,45.822785,53.405063,51.145537,56.670886,158.648613,65.959575,159.804747,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848761,49.056263,199.350767,163.707664,181.124714,175.276576,79.462390,14.306717,195.973007,1.254452,48.032702,49.948227,161.903719,201.749094,160.369953,196.320923,114.045144,190.116083,-0.000481,0.037680,97.363107,66.170355,196.369465,21.297556,38.566487,0.595346,658474.740302,0.859087,9.005497,7.461812,4.001943,0.070648,0.059927,32.000000,92.827156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054211,63.655307,106.673925,100.000000,28.381212,41.531646,54.936709,45.822785,53.405063,51.144690,56.670886,158.924780,66.080998,159.827249,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782909,49.034001,199.247941,163.697851,181.149759,175.305033,79.358320,14.310856,196.026176,1.250713,48.295312,49.869685,161.906644,201.607264,160.373260,196.394327,114.065531,190.257507,-0.000482,0.037686,97.372967,66.118463,196.313235,21.297386,38.528101,0.593853,658420.673517,0.856519,8.945078,7.568207,3.999112,0.070517,0.060293,32.000000,92.858136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077801,63.684485,106.682148,100.000000,28.411434,41.531646,54.936709,45.822785,53.405063,51.144559,56.670886,158.716639,65.926853,159.840860,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795517,49.074952,199.283820,163.702898,181.119731,175.310905,79.378925,14.315137,196.076874,1.246304,48.543532,49.957134,161.915453,201.728809,160.364404,196.480424,114.075334,190.052514,-0.000481,0.037710,97.390894,66.100201,196.430259,21.297842,38.458539,0.595783,658501.300239,0.858989,8.990969,7.601005,4.002336,0.067968,0.059950,32.000000,92.854437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076746,63.664609,106.685270,100.000000,28.390903,41.531646,54.936709,45.822785,53.405063,51.144200,56.670886,158.757850,66.030962,159.718634,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844128,49.152459,199.326584,163.735141,181.129831,175.289097,79.389941,14.311427,196.119580,1.242597,48.666775,49.871718,161.914740,201.698351,160.363314,196.540927,114.071956,189.735544,-0.000480,0.037726,97.423447,66.121484,196.375970,21.298392,38.552586,0.594879,658561.004126,0.858652,9.018867,7.514101,4.002043,0.070730,0.061102,32.000000,92.867545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078450,63.654200,106.680670,100.000000,28.442633,41.531646,54.936709,45.822785,53.405063,51.144449,56.670886,158.779882,66.418268,159.653842,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884248,49.152459,199.335906,163.735141,181.135601,175.266161,79.400437,14.307716,196.083836,1.241666,48.771678,49.817002,161.923105,201.803588,160.343102,196.443667,114.053846,189.889198,-0.000478,0.037750,97.428285,66.283906,196.431160,21.298670,38.549178,0.591055,658590.684100,0.857682,9.046067,7.398139,3.998998,0.068908,0.059587,32.000000,92.840109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073996,63.653480,106.667979,100.000000,28.433213,41.531646,54.936709,45.822785,53.405063,51.145099,56.670886,158.800875,65.924506,159.687163,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817678,49.208803,199.228593,163.767384,181.050023,175.266207,79.328456,14.307859,195.987060,1.243044,48.732553,49.975521,161.923634,201.767361,160.354919,196.357757,114.056791,189.931130,-0.000479,0.037774,97.430868,66.208089,196.387576,21.298459,38.508285,0.594998,658517.112895,0.856691,9.004575,7.474118,3.995969,0.069698,0.059307,32.000000,92.823728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082059,63.651979,106.690443,100.000000,28.454858,41.531646,54.936709,45.822785,53.405063,51.145649,56.670886,158.656913,66.254805,159.752544,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884886,49.235188,199.388699,163.771871,181.013221,175.251853,79.435584,14.306289,196.111827,1.243058,48.460770,49.873727,161.956086,201.857939,160.411137,196.472065,114.084926,189.908013,-0.000479,0.037800,97.464967,66.248828,196.359411,21.298884,38.556462,0.592611,658726.504192,0.858877,9.129778,7.486960,3.999155,0.070637,0.060764,32.000000,92.840420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093453,63.662611,106.660328,100.000000,28.437915,41.531646,54.936709,45.822785,53.405063,51.146070,56.670886,158.871168,66.352457,159.846801,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853106,49.189014,199.304926,163.761216,181.089622,175.253773,79.429055,14.303292,196.002433,1.240933,48.417282,49.858385,161.935762,201.739472,160.397168,196.363947,114.063297,189.661951,-0.000478,0.037824,97.443855,66.188003,196.378604,21.299381,38.486739,0.591435,658588.408611,0.856765,9.112177,7.403087,3.997003,0.070391,0.060526,32.000000,92.779475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063906,63.623674,106.653239,100.000000,28.481061,41.531646,54.936709,45.822785,53.405063,51.146253,56.670886,158.858109,66.148276,159.832088,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
