OSU 80 Ton Compressor Load Stand
49.931777,49.207703,199.377744,163.759534,181.083434,175.263066,79.379704,14.308858,196.072719,1.243579,48.646166,49.940784,161.968013,201.764282,160.390734,196.393796,114.087447,190.276078,-0.000478,0.037854,97.487105,66.355781,196.359532,21.299710,38.529471,0.593278,658556.938334,0.857004,9.073334,7.379068,3.997844,0.069869,0.060710,32.000000,92.778749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082972,63.614851,106.669236,100.000000,28.455584,41.531646,54.936709,45.822785,53.405063,51.145963,56.670886,158.759407,66.190095,159.808720,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835340,49.207703,199.283706,163.759534,181.125443,175.261849,79.472781,14.313425,196.065355,1.245971,48.538461,49.980274,161.949451,201.809133,160.363858,196.419061,114.080466,190.190372,-0.000478,0.037838,97.485630,66.184414,196.325757,21.299779,38.554371,0.592289,658467.457840,0.856126,9.010700,7.586071,3.993003,0.070416,0.060598,32.000000,92.774833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066174,63.596271,106.682886,100.000000,28.491457,41.531646,54.936709,45.822785,53.405063,51.146246,56.670886,158.945562,66.197872,159.749790,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830671,49.214575,199.393944,163.770469,181.128339,175.265677,79.422731,14.310428,196.051245,1.243547,48.697492,49.996608,161.942471,201.741388,160.374922,196.428614,114.074578,189.960471,-0.000479,0.037820,97.516835,66.224706,196.408092,21.299750,38.579794,0.593038,658612.408609,0.856956,9.110402,7.560826,3.998843,0.070151,0.060003,32.000000,92.779309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.047651,63.598950,106.695647,100.000000,28.507494,41.531646,54.936709,45.822785,53.405063,51.146443,56.670886,158.845463,65.954440,159.847705,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889078,49.249756,199.238854,163.791497,181.122440,175.266927,79.389145,14.312711,196.094877,1.244418,48.601504,50.077673,161.940295,201.795046,160.365594,196.381352,114.090360,189.930269,-0.000479,0.037787,97.502047,66.335947,196.404501,21.299791,38.518220,0.595537,658661.286838,0.857621,9.122104,7.480218,4.001430,0.069999,0.059755,32.000000,92.725560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048982,63.572276,106.707185,100.000000,28.514812,41.531646,54.936709,45.822785,53.405063,51.146590,56.670886,158.778289,65.788776,159.712694,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940551,49.249756,199.351749,163.791497,181.100823,175.263149,79.402348,14.311141,196.075983,1.240542,48.092708,49.990174,161.956555,201.786626,160.377748,196.488326,114.055719,190.024195,-0.000480,0.037520,97.512121,66.070559,196.412721,21.299834,38.553596,0.596151,658613.943685,0.856958,9.096879,7.453067,3.993637,0.070219,0.060333,32.000000,92.717964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022938,63.538953,106.735911,100.000000,28.531723,41.531646,54.936709,45.822785,53.405063,51.147097,56.670886,158.804696,66.055100,159.625204,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835157,49.191212,199.361308,163.779441,180.965700,175.260619,79.365111,14.309143,196.119584,1.239444,47.581810,50.027324,161.957690,201.791641,160.392429,196.503929,114.072686,190.219882,-0.000480,0.037274,97.491337,66.187157,196.374502,21.299746,38.552225,0.593432,658649.866369,0.855816,9.043687,7.523059,3.991781,0.069681,0.059367,32.000000,92.693311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000930,63.532272,106.753416,100.000000,28.517967,41.531646,54.936709,45.822785,53.405063,51.146774,56.670886,158.730222,66.171900,159.709468,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937350,49.021083,199.490085,163.711870,180.980643,175.258309,79.384806,14.311284,196.167978,1.238543,47.611253,49.952469,161.929078,201.825748,160.403638,196.461414,114.085524,190.157869,-0.000480,0.037029,97.502344,66.430410,196.445496,21.300157,38.568290,0.593405,658597.986877,0.858076,9.094101,7.579704,4.000415,0.069960,0.060240,32.000000,92.730305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967609,63.537623,106.786251,100.000000,28.579417,41.531646,54.936709,45.822785,53.405063,51.145336,56.670886,158.769613,66.123258,159.838225,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878002,48.990851,199.504762,163.697010,181.022672,175.244477,79.397265,14.306289,196.174260,1.240361,48.472255,50.058581,161.917899,201.753233,160.398833,196.484125,114.119313,190.180951,-0.000480,0.036686,97.557754,65.916563,196.454369,21.301093,38.559383,0.592706,658018.497743,0.855492,8.818323,7.543545,3.994807,0.069164,0.058711,32.000000,92.784313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016310,63.506356,106.808783,100.000000,28.591165,41.531646,54.936709,45.822785,53.405063,51.144804,56.670886,158.794529,66.131842,159.721781,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819734,49.094741,199.356744,163.736823,181.068147,175.225974,79.383910,14.308144,196.094724,1.238985,48.496449,49.891664,161.924561,201.700941,160.400241,196.434479,114.146223,190.165013,-0.000479,0.036434,97.562233,66.173416,196.420330,21.301505,38.483205,0.593752,657923.266766,0.856930,8.910777,7.382256,4.003804,0.071761,0.060858,32.000000,92.773081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002079,63.508758,106.816424,100.000000,28.622813,41.531646,54.936709,45.822785,53.405063,51.144558,56.670886,158.767821,66.105430,159.613638,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903582,49.148061,199.484559,163.759253,181.152623,175.225983,79.318316,14.306004,196.168745,1.239175,48.425220,50.038479,161.949967,201.807747,160.370771,196.454667,114.134619,189.999958,-0.000480,0.036452,97.589644,66.305227,196.409052,21.301659,38.563512,0.593857,658020.082369,0.857766,9.013589,7.485533,4.001562,0.070004,0.059919,32.000000,92.797969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994047,63.492727,106.797563,100.000000,28.588343,41.531646,54.936709,45.822785,53.405063,51.145376,56.670886,158.636632,66.212766,159.699554,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846955,49.148061,199.435819,163.759253,181.175266,175.227518,79.471126,14.308287,196.132294,1.241485,48.581791,49.890994,161.936546,201.798940,160.358076,196.469500,114.096824,190.253796,-0.000479,0.036422,97.568945,66.325643,196.444783,21.301986,38.515479,0.592377,658063.024504,0.857001,8.980192,7.435039,3.997400,0.068221,0.058631,32.000000,92.787142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007031,63.489907,106.749111,100.000000,28.637109,41.531646,54.936709,45.822785,53.405063,51.145828,56.670886,158.942252,66.205429,159.763952,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848131,49.157681,199.461888,163.752524,181.109388,175.221564,79.326498,14.307431,196.069658,1.244336,48.592319,49.892575,161.923597,201.756821,160.384603,196.496024,114.115327,190.082353,-0.000478,0.036409,97.588886,66.339488,196.486348,21.302306,38.600619,0.592941,658279.025510,0.856441,9.038744,7.568317,4.000963,0.070111,0.060338,32.000000,92.765278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987718,63.507266,106.744694,100.000000,28.620375,41.531646,54.936709,45.822785,53.405063,51.145945,56.670886,158.652997,66.094938,159.647352,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810933,49.189563,199.449980,163.764300,181.024714,175.223081,79.388604,14.311998,196.110671,1.244295,48.589729,50.008411,161.935053,201.769705,160.370499,196.525200,114.115277,190.172621,-0.000478,0.036255,97.606420,66.169918,196.495157,21.302777,38.553109,0.593976,658210.566229,0.857974,9.047147,7.485334,4.001392,0.069770,0.059495,32.000000,92.771693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980453,63.525042,106.718386,100.000000,28.654634,41.531646,54.936709,45.822785,53.405063,51.145992,56.670886,158.777208,66.178724,159.749869,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873730,49.208528,199.470187,163.775235,181.071178,175.243217,79.481479,14.311427,196.123175,1.242923,48.519222,50.001668,161.936352,201.776147,160.375939,196.554617,114.134721,190.117854,-0.000478,0.036036,97.599738,66.346751,196.486591,21.303486,38.522601,0.593656,658341.483585,0.858098,9.117521,7.519339,4.004141,0.069529,0.060077,32.000000,92.783525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.961533,63.521889,106.696218,100.000000,28.662678,41.531646,54.936709,45.822785,53.405063,51.146365,56.670886,158.962959,66.404108,159.667690,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901372,49.208528,199.388236,163.775235,181.067964,175.250351,79.344210,14.312711,196.146360,1.242476,48.483882,49.880474,161.922873,201.725242,160.379740,196.500815,114.111221,190.258709,-0.000478,0.035828,97.607906,66.331047,196.474170,21.303490,38.569408,0.591127,658309.618482,0.856040,9.071518,7.479296,3.999504,0.069541,0.058931,32.000000,92.781278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949112,63.526532,106.665359,100.000000,28.682851,41.531646,54.936709,45.822785,53.405063,51.146652,56.670886,158.688421,66.267131,159.713677,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861925,49.200832,199.496838,163.781123,181.014058,175.256702,79.442577,14.312996,196.172796,1.244298,48.389974,50.218630,161.970325,201.899385,160.393803,196.465245,114.136857,189.928595,-0.000476,0.035714,97.635072,66.372824,196.534009,21.303576,38.556426,0.591903,658382.095813,0.857028,9.042943,7.555768,3.995646,0.070044,0.059591,32.000000,92.821275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.972120,63.527109,106.678082,100.000000,28.668985,41.531646,54.936709,45.822785,53.405063,51.146759,56.670886,158.885153,66.041747,159.700538,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863196,49.188739,199.406267,163.769347,180.964268,175.266615,79.397104,14.308858,196.166859,1.247567,48.437813,50.060500,161.971325,201.777003,160.429792,196.565250,114.113620,190.131446,-0.000476,0.035740,97.619927,66.286518,196.445680,21.304058,38.470043,0.590105,658329.221555,0.856589,9.071309,7.407658,4.000711,0.069115,0.059714,32.000000,92.816063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.960348,63.534077,106.650669,100.000000,28.708321,41.531646,54.936709,45.822785,53.405063,51.146772,56.670886,158.794207,66.144901,159.601876,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838784,49.182142,199.558610,163.767945,180.933704,175.267579,79.331124,14.318705,196.212499,1.246034,48.540024,49.993352,161.978708,201.873127,160.426280,196.504038,114.137556,190.250664,-0.000477,0.035753,97.622592,66.149998,196.485874,21.304203,38.547159,0.593461,658437.985177,0.857218,9.062624,7.505511,3.999067,0.070374,0.060290,32.000000,92.801785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963117,63.523901,106.620696,100.000000,28.703751,41.531646,54.936709,45.822785,53.405063,51.146873,56.670886,158.662249,66.291856,159.655023,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785823,49.215949,199.389860,163.788413,180.936656,175.273450,79.316474,14.307574,196.089086,1.245614,48.726139,49.872575,161.936029,201.743753,160.406841,196.552068,114.130111,189.842205,-0.000477,0.035813,97.632635,66.189671,196.386801,21.304297,38.523467,0.592720,658382.824786,0.858387,9.081278,7.526408,4.004083,0.070672,0.060737,32.000000,92.759002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.950790,63.506058,106.571409,100.000000,28.746883,41.531646,54.936709,45.822785,53.405063,51.146907,56.670886,158.632948,66.189288,159.745896,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913235,49.215949,199.456353,163.788413,180.877505,175.281526,79.478849,14.311855,196.091733,1.248165,48.790285,49.970908,161.946485,201.854534,160.389102,196.483987,114.106328,190.103917,-0.000476,0.036033,97.644511,66.292292,196.548204,21.304634,38.562899,0.593922,658564.481665,0.859670,9.169900,7.380158,4.004953,0.070115,0.060370,32.000000,92.754039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934939,63.494285,106.564930,100.000000,28.729504,41.531646,54.936709,45.822785,53.405063,51.147324,56.670886,158.957698,66.404622,159.850223,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812814,49.273942,199.285498,163.820376,180.892892,175.289762,79.328975,14.307716,196.138260,1.249474,48.812086,49.976840,161.964987,201.873392,160.404255,196.475937,114.152317,190.120673,-0.000476,0.036246,97.689094,66.284886,196.425286,21.304954,38.543913,0.590816,658511.518737,0.855521,9.038102,7.502446,3.996061,0.068410,0.059142,32.000000,92.742952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956658,63.507365,106.576695,100.000000,28.769125,41.531646,54.936709,45.822785,53.405063,51.147999,56.670886,158.657950,65.988335,159.790349,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791984,49.286586,199.466554,163.833554,180.916861,175.306459,79.375491,14.304720,196.038182,1.251240,48.845409,49.785741,161.965516,201.920465,160.413438,196.533731,114.131337,190.064134,-0.000477,0.036481,97.689822,66.388724,196.434526,21.304526,38.553541,0.595380,658656.648796,0.859237,9.199951,7.462760,4.000687,0.070174,0.060706,32.000000,92.745305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.946441,63.499172,106.565880,100.000000,28.714667,41.531646,54.936709,45.822785,53.405063,51.148250,56.670886,158.750983,66.165811,159.660845,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836470,49.286586,199.292795,163.833554,180.885433,175.308586,79.420990,14.307146,196.058586,1.257142,48.885137,49.950280,161.978972,201.771703,160.419021,196.474225,114.136062,190.092678,-0.000476,0.036735,97.700602,66.202638,196.390941,21.304974,38.572257,0.594473,658845.227014,0.859245,9.234158,7.462470,4.005997,0.071687,0.061232,32.000000,92.751357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938897,63.525032,106.572636,100.000000,28.764839,41.531646,54.936709,45.822785,53.405063,51.148631,56.670886,158.841980,66.399926,159.678587,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821404,49.330288,199.450550,163.844489,180.808384,175.308703,79.380944,14.312568,196.085746,1.257723,48.765127,49.968048,161.995665,201.809092,160.422579,196.452268,114.142821,190.217267,-0.000476,0.036996,97.695859,66.242039,196.360306,21.305271,38.521718,0.591539,658778.419898,0.857912,9.188116,7.468485,3.998935,0.068452,0.058935,32.000000,92.743328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934102,63.531078,106.573881,100.000000,28.737066,41.531646,54.936709,45.822785,53.405063,51.149301,56.670886,158.761889,65.920544,159.593614,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805151,49.322592,199.335226,163.839162,180.830310,175.323171,79.395184,14.304577,196.087234,1.257079,48.747587,49.887771,161.972848,201.749889,160.418527,196.366209,114.116984,189.936663,-0.000477,0.036997,97.722837,66.225063,196.362267,21.304969,38.538252,0.596422,658880.037090,0.858739,9.247407,7.508586,4.003311,0.070013,0.059370,32.000000,92.706759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925472,63.558771,106.571300,100.000000,28.813238,41.531646,54.936709,45.822785,53.405063,51.149694,56.670886,158.790369,65.902129,159.687084,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799000,49.326714,199.371326,163.843087,180.832165,175.304437,79.402226,14.309572,196.021296,1.256786,48.706238,50.085092,161.988644,201.816533,160.433602,196.415045,114.126928,189.969246,-0.000477,0.037002,97.740101,66.185625,196.405278,21.305204,38.589783,0.596550,659016.456579,0.858948,9.256532,7.428851,4.002301,0.070095,0.060530,32.000000,92.750893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970372,63.588907,106.617141,100.000000,28.808899,41.531646,54.936709,45.822785,53.405063,51.150068,56.670886,158.804452,66.044535,159.647509,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824452,49.327539,199.255252,163.841966,180.886837,175.295575,79.388004,14.307716,196.042813,1.256444,48.389947,49.829347,161.984956,201.721715,160.432540,196.381572,114.130125,190.217475,-0.000477,0.036976,97.729753,66.086246,196.374380,21.305333,38.534862,0.595348,658931.089474,0.858908,9.267024,7.431170,4.003521,0.070175,0.060562,32.000000,92.752955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970030,63.610722,106.629118,100.000000,28.805691,41.531646,54.936709,45.822785,53.405063,51.150412,56.670886,158.776007,66.071901,159.647666,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765760,49.327539,199.288060,163.841966,180.829128,175.306635,79.321862,14.307574,196.012598,1.261573,48.186845,49.816047,161.974635,201.763813,160.413546,196.304830,114.076033,189.999733,-0.000476,0.036958,97.715328,66.248806,196.386801,21.305862,38.492220,0.594557,658862.978514,0.858533,9.241503,7.521359,3.999146,0.069754,0.059738,32.000000,92.737962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962349,63.605919,106.658522,100.000000,28.836349,41.531646,54.936709,45.822785,53.405063,51.150764,56.670886,158.643723,66.065958,159.651207,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866784,49.244258,199.244484,163.810002,180.783477,175.317315,79.404157,14.309857,196.052798,1.261386,48.178970,49.962250,161.970541,201.740002,160.422235,196.407671,114.104594,189.946677,-0.000475,0.036958,97.733864,66.252722,196.413884,21.306335,38.493176,0.595345,659156.481677,0.860429,9.302266,7.493540,4.004522,0.069919,0.059961,32.000000,92.749030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990223,63.630627,106.691301,100.000000,28.792169,41.531646,54.936709,45.822785,53.405063,51.150353,56.670886,158.808313,65.923699,159.622135,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804596,49.188739,199.384677,163.777198,180.863838,175.316813,79.329343,14.307431,196.041383,1.260116,48.075826,49.816229,161.987658,201.703000,160.438257,196.396118,114.104686,189.959433,-0.000473,0.036932,97.731959,66.393559,196.343910,21.306798,38.516669,0.595337,658774.246068,0.857455,9.114432,7.445010,3.995535,0.071034,0.060267,32.000000,92.756803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003347,63.669757,106.746694,100.000000,28.821981,41.531646,54.936709,45.822785,53.405063,51.150048,56.670886,158.658687,66.212252,159.650617,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795918,49.153558,199.268362,163.757291,180.923555,175.320859,79.351392,14.304720,196.028048,1.259045,48.315220,50.012991,161.986848,201.728830,160.425783,196.300346,114.117636,190.038995,-0.000473,0.036927,97.767450,66.074428,196.399773,21.307079,38.529146,0.593599,658729.141000,0.859318,9.123254,7.449719,4.003339,0.067049,0.056899,32.000000,92.729654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000789,63.671780,106.767709,100.000000,28.841555,41.531646,54.936709,45.822785,53.405063,51.150150,56.670886,158.702783,65.833530,159.584802,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859370,49.151359,199.301878,163.763459,180.941120,175.321971,79.441156,14.306147,196.084227,1.254690,48.203003,49.876021,161.976401,201.809520,160.437887,196.478278,114.089129,190.024261,-0.000473,0.036903,97.786129,66.287564,196.402832,21.306671,38.496349,0.596808,658634.294624,0.859181,9.097057,7.466712,4.001701,0.070725,0.059976,32.000000,92.774410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995046,63.681470,106.781930,100.000000,28.847128,41.531646,54.936709,45.822785,53.405063,51.149891,56.670886,158.882312,66.010566,159.632639,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898738,49.174172,199.351365,163.768506,180.908046,175.319651,79.340785,14.310142,195.987545,1.248543,48.744680,49.919164,161.942443,201.762142,160.383924,196.383346,114.075999,189.897337,-0.000474,0.036877,97.790413,66.357555,196.385290,21.306516,38.504282,0.594602,658643.528219,0.856996,9.029201,7.489675,3.997280,0.070194,0.060462,32.000000,92.737523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.005247,63.662471,106.762724,100.000000,28.827310,41.531646,54.936709,45.822785,53.405063,51.149921,56.670886,158.681569,65.893765,159.599437,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857478,49.174172,199.334477,163.768506,180.932967,175.313890,79.389910,14.310713,196.090265,1.247712,48.994064,49.875715,161.963497,201.756189,160.399000,196.352136,114.117003,189.960919,-0.000474,0.036866,97.844721,66.359923,196.390103,21.306764,38.526532,0.596227,658741.558687,0.859150,9.087586,7.571591,4.001550,0.068441,0.058168,32.000000,92.741130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022310,63.711416,106.832311,100.000000,28.855243,41.531646,54.936709,45.822785,53.405063,51.150177,56.670886,158.779821,66.070433,159.654511,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895203,49.286036,199.326404,163.810843,180.967553,175.314586,79.483581,14.306575,195.995909,1.248948,48.916127,49.901790,161.976646,201.644082,160.414432,196.435028,114.109750,189.927071,-0.000475,0.036777,97.839774,66.286685,196.406360,21.306623,38.573321,0.594169,658572.442787,0.857601,9.053970,7.437961,3.998086,0.068893,0.059666,32.000000,92.748250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.996147,63.671709,106.805904,100.000000,28.831892,41.531646,54.936709,45.822785,53.405063,51.151268,56.670886,158.967161,66.389361,159.731812,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833601,49.362171,199.349334,163.847854,180.950580,175.316372,79.390883,14.310570,195.984378,1.246490,48.781660,49.961501,161.967085,201.749033,160.413881,196.365521,114.084075,189.796393,-0.000476,0.036737,97.826559,66.157873,196.364671,21.306670,38.594741,0.591108,658803.672530,0.856143,9.126827,7.432472,3.994901,0.070921,0.060273,32.000000,92.739329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990969,63.670678,106.786779,100.000000,28.861250,41.531646,54.936709,45.822785,53.405063,51.151541,56.670886,158.781767,65.913794,159.629019,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850786,49.349253,199.307466,163.842246,180.938316,175.316157,79.358617,14.307431,196.015887,1.250691,48.794551,49.997997,161.984605,201.716210,160.400588,196.319355,114.094132,190.097371,-0.000477,0.036977,97.839540,66.398296,196.415374,21.306866,38.577378,0.596220,659148.450924,0.858512,9.266669,7.408941,4.000300,0.067547,0.057387,32.000000,92.786405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989998,63.656741,106.808456,100.000000,28.862548,41.531646,54.936709,45.822785,53.405063,51.152593,56.670886,158.717234,66.218122,159.643575,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922684,49.349253,199.263997,163.842246,180.970002,175.307228,79.489032,14.308715,195.990204,1.249564,48.775060,49.870793,161.973388,201.776698,160.428849,196.360243,114.090146,189.816412,-0.000477,0.037222,97.837501,66.227731,196.449943,21.306808,38.494276,0.593187,659071.245363,0.858500,9.235972,7.512179,3.998081,0.069969,0.060594,32.000000,92.807781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991712,63.633380,106.794094,100.000000,28.869149,41.531646,54.936709,45.822785,53.405063,51.152875,56.670886,158.978064,66.050184,159.692316,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856508,49.347878,199.324261,163.832713,180.941435,175.308733,79.318063,14.308858,196.009469,1.252028,48.773629,49.942896,161.968439,201.726934,160.415990,196.387440,114.068294,190.011301,-0.000476,0.037463,97.826161,66.320006,196.388411,21.306543,38.603522,0.593805,658944.978670,0.855677,9.161643,7.410410,3.991452,0.069395,0.059754,32.000000,92.782167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.992052,63.601527,106.793146,100.000000,28.842723,41.531646,54.936709,45.822785,53.405063,51.153246,56.670886,158.636126,65.766399,159.703370,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909072,49.355299,199.285612,163.835797,180.881647,175.311218,79.376572,14.309429,195.968854,1.253924,48.685684,49.866309,161.989492,201.791600,160.421661,196.419629,114.068294,189.840143,-0.000475,0.037781,97.834152,66.145950,196.341829,21.306067,38.479545,0.597206,659115.328237,0.858790,9.228680,7.505634,3.997959,0.069463,0.060378,32.000000,92.799948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000807,63.643787,106.818208,100.000000,28.878043,41.531646,54.936709,45.822785,53.405063,51.153821,56.670886,158.753144,66.102568,159.789995,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834196,49.326714,199.344873,163.824302,180.796751,175.316390,79.495870,14.309429,196.067406,1.257941,48.713451,49.990086,161.980769,201.744140,160.440007,196.375951,114.069741,189.997507,-0.000476,0.038008,97.834819,66.131575,196.285703,21.305458,38.515497,0.594239,659152.901031,0.858547,9.247572,7.566916,3.998265,0.069108,0.058124,32.000000,92.783246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975368,63.612332,106.846717,100.000000,28.883104,41.531646,54.936709,45.822785,53.405063,51.154215,56.670886,158.991739,66.222964,159.649830,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846517,49.318744,199.314663,163.822059,180.823679,175.320203,79.364614,14.310570,196.057434,1.262148,48.769435,49.918456,161.987314,201.679392,160.454464,196.278816,114.069903,190.175765,-0.000475,0.038010,97.846170,66.085997,196.358145,21.305311,38.472621,0.593359,659120.721963,0.857282,9.230597,7.498993,4.000162,0.070251,0.060338,32.000000,92.780583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010444,63.610840,106.854439,100.000000,28.887321,41.531646,54.936709,45.822785,53.405063,51.154316,56.670886,158.729227,66.006530,159.632560,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779702,49.318744,199.319249,163.822059,180.828247,175.319417,79.401442,14.307288,195.912942,1.260045,48.744913,49.886909,161.990586,201.649688,160.467900,196.245546,114.081346,189.583836,-0.000475,0.038031,97.853361,66.236595,196.319457,21.305138,38.483710,0.595103,659105.340472,0.858463,9.209880,7.565895,3.998567,0.070454,0.060244,32.000000,92.799172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977506,63.572254,106.884670,100.000000,28.902909,41.531646,54.936709,45.822785,53.405063,51.154583,56.670886,158.802884,65.980045,159.627879,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835949,49.334410,199.376608,163.826264,180.854110,175.320829,79.432606,14.310428,195.996166,1.256690,48.508997,50.034781,161.993483,201.685447,160.439203,196.388847,114.055345,189.933699,-0.000475,0.038059,97.866986,66.185991,196.408255,21.305109,38.606118,0.596061,659134.375882,0.859341,9.279033,7.331577,4.004027,0.068570,0.059912,32.000000,92.841644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981543,63.542865,106.909372,100.000000,28.916052,41.531646,54.936709,45.822785,53.405063,51.155055,56.670886,158.865211,66.031402,159.617729,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872548,49.280264,199.403556,163.823180,180.876056,175.317192,79.421633,14.306147,196.065922,1.254541,48.503477,49.843209,161.993184,201.819795,160.447932,196.309596,114.067556,190.194847,-0.000475,0.038221,97.859375,66.504990,196.232004,21.304230,38.559798,0.595159,659199.049445,0.857971,9.236479,7.489374,4.000658,0.070321,0.059948,32.000000,92.835157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.008216,63.539188,106.925262,100.000000,28.942657,41.531646,54.936709,45.822785,53.405063,51.155413,56.670886,158.843267,66.061336,159.795935,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882213,49.258001,199.333478,163.825984,180.834071,175.301841,79.394760,14.309714,196.039908,1.250640,48.492935,49.977214,162.001222,201.797594,160.434543,196.346085,114.074293,189.916498,-0.000474,0.038459,97.881378,66.177926,196.324983,21.304099,38.542705,0.594442,658980.007846,0.857242,9.144478,7.575419,3.998263,0.069549,0.060291,32.000000,92.863878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.023756,63.551485,106.944782,100.000000,28.885470,41.531646,54.936709,45.822785,53.405063,51.155247,56.670886,158.789521,66.293470,159.851443,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841613,49.258001,199.280268,163.825984,180.850237,175.295841,79.449298,14.296585,196.052765,1.249010,48.634715,49.982765,161.983768,201.785281,160.448655,196.463502,114.049537,190.291393,-0.000473,0.038715,97.897062,66.292051,196.435039,21.304078,38.564973,0.592018,658827.135183,0.857219,9.112222,7.463949,3.996083,0.069141,0.059895,32.000000,92.792861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003613,63.526610,106.942895,100.000000,28.944888,41.531646,54.936709,45.822785,53.405063,51.155294,56.670886,158.898597,66.259721,159.808799,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859782,49.262674,199.266939,163.827666,180.842840,175.277596,79.335322,14.310428,195.958085,1.246649,48.653548,49.979064,162.006207,201.733886,160.452705,196.354622,114.056457,189.934026,-0.000474,0.038895,97.906465,66.081933,196.349844,21.304046,38.471539,0.592614,658954.437272,0.857377,9.154210,7.629739,3.998271,0.069428,0.059043,32.000000,92.791058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994376,63.538639,106.937143,100.000000,28.953709,41.531646,54.936709,45.822785,53.405063,51.155559,56.670886,158.670645,65.879825,159.708130,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792829,49.293182,199.204708,163.836358,180.948827,175.259297,79.344907,14.310285,196.068916,1.241391,48.713678,49.980059,162.003116,201.785607,160.448855,196.463023,114.061667,190.072311,-0.000476,0.038875,97.910143,66.324047,196.350028,21.303686,38.577143,0.595757,658837.005326,0.858183,9.140089,7.488384,3.996547,0.069463,0.060450,32.000000,92.779826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.024191,63.528924,106.947566,100.000000,28.948876,41.531646,54.936709,45.822785,53.405063,51.156145,56.670886,158.689813,66.093471,159.787438,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821035,49.316820,199.293252,163.839162,180.964605,175.247798,79.486423,14.306004,196.044533,1.242995,48.794411,49.905117,161.996685,201.764201,160.461597,196.336833,114.040735,190.012038,-0.000476,0.038874,97.934491,66.328423,196.320457,21.303867,38.576368,0.594416,658905.206511,0.858642,9.218872,7.539771,4.001009,0.070473,0.060378,32.000000,92.823448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.049061,63.519670,106.943966,100.000000,28.915444,41.531646,54.936709,45.822785,53.405063,51.156430,56.670886,158.972847,66.386500,159.805377,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784972,49.344305,199.215679,163.855144,181.009564,175.233376,79.356211,14.300724,196.025033,1.242488,48.853977,49.994376,162.021637,201.775230,160.463274,196.363334,114.075416,190.350706,-0.000476,0.038924,97.975597,66.387669,196.384356,21.303441,38.507203,0.591675,658955.746895,0.857276,9.234321,7.533470,4.000183,0.071337,0.060842,32.000000,92.892908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070853,63.529061,106.961823,100.000000,28.978806,41.531646,54.936709,45.822785,53.405063,51.156957,56.670886,158.712421,65.797507,159.686612,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918328,49.344305,199.317532,163.855144,181.050339,175.212720,79.417087,14.314424,196.029744,1.238819,48.730081,49.922471,161.989703,201.778818,160.448582,196.349979,114.063954,190.055555,-0.000476,0.038927,97.952806,66.443351,196.437377,21.302882,38.534429,0.597193,658907.278813,0.859369,9.299137,7.626153,4.001522,0.068264,0.058765,32.000000,92.884402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.047982,63.514820,106.939529,100.000000,28.934364,41.531646,54.936709,45.822785,53.405063,51.157549,56.670886,158.834174,66.118122,159.741647,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854618,49.347878,199.258717,163.860471,181.035076,175.211506,79.440748,14.311427,196.041783,1.237266,48.742818,49.883738,161.999349,201.858673,160.452228,196.420160,114.071106,189.888827,-0.000477,0.038926,97.974029,66.256742,196.366017,21.302489,38.552424,0.593031,658679.603443,0.856061,9.161197,7.526626,3.992873,0.069340,0.059168,32.000000,92.832327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078595,63.492111,106.929238,100.000000,28.989315,41.531646,54.936709,45.822785,53.405063,51.157956,56.670886,158.881496,66.135510,159.659389,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863633,49.341007,199.361534,163.849536,181.075525,175.218606,79.403293,14.309001,196.124508,1.238443,48.593165,49.811464,161.999289,201.810254,160.465711,196.487978,114.060878,190.093391,-0.000477,0.038946,97.987642,65.982656,196.314806,21.302918,38.561565,0.593423,658739.771187,0.857024,9.230634,7.456720,3.996796,0.070406,0.059787,32.000000,92.840037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083513,63.505008,106.948759,100.000000,28.962837,41.531646,54.936709,45.822785,53.405063,51.158337,56.670886,158.806585,66.196625,159.624732,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772627,49.287960,199.222388,163.832433,181.089421,175.232336,79.408273,14.310999,195.973529,1.238569,48.424373,49.889807,162.005373,201.633991,160.460145,196.440919,114.065572,189.972631,-0.000476,0.038936,97.996389,66.059798,196.393815,21.302610,38.492256,0.593014,658778.820660,0.857274,9.214439,7.543935,3.998135,0.070317,0.060435,32.000000,92.837167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099383,63.516384,106.955480,100.000000,28.994940,41.531646,54.936709,45.822785,53.405063,51.158648,56.670886,158.816547,66.180631,159.638028,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846507,49.287960,199.286391,163.832433,181.138588,175.232339,79.484329,14.313282,195.999511,1.237223,48.535087,49.986792,162.031248,201.821548,160.484190,196.373448,114.084421,190.019316,-0.000476,0.038913,98.058212,66.211715,196.360856,21.301739,38.588430,0.593770,658812.704502,0.858902,9.255575,7.493800,4.002650,0.070307,0.059949,32.000000,92.862531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153348,63.584925,107.025388,100.000000,28.963266,41.531646,54.936709,45.822785,53.405063,51.158504,56.670886,158.968659,66.488114,159.669381,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888901,49.268171,199.276184,163.825704,181.106672,175.223893,79.341203,14.309714,195.936125,1.235323,48.598522,49.962757,162.003475,201.653908,160.462381,196.433605,114.063509,190.005301,-0.000477,0.038914,98.032648,66.034173,196.269346,21.301607,38.501434,0.590380,658652.112790,0.856667,9.179106,7.492521,3.998001,0.069142,0.059843,32.000000,92.814041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119713,63.577827,107.024593,100.000000,28.958955,41.531646,54.936709,45.822785,53.405063,51.158780,56.670886,158.682405,66.028541,159.634291,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836096,49.296480,199.219743,163.831872,181.136110,175.220611,79.331724,14.311427,196.070222,1.236624,48.601950,49.940916,161.967988,201.826869,160.419301,196.308194,114.061973,189.869239,-0.000477,0.038909,98.040680,66.068557,196.369117,21.301230,38.472964,0.593954,658587.309953,0.857313,9.115477,7.508159,3.994399,0.069814,0.060883,32.000000,92.820550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035588,63.565485,107.035771,100.000000,29.003097,41.531646,54.936709,45.822785,53.405063,51.159190,56.670886,158.663449,66.173221,159.620798,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827069,49.307200,199.331236,163.843648,181.236158,175.216143,79.451014,14.311284,196.029219,1.239633,48.378173,50.024104,161.997868,201.664285,160.416135,196.457502,114.029972,190.058618,-0.000479,0.038899,98.060611,66.285187,196.258353,21.300776,38.550332,0.593093,658709.452754,0.856985,9.174942,7.487812,3.997559,0.069938,0.059935,32.000000,92.854047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021707,63.550258,107.048059,100.000000,28.976710,41.531646,54.936709,45.822785,53.405063,51.159481,56.670886,158.902027,66.335950,159.853528,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814828,49.260200,199.207694,163.829629,181.358582,175.207383,79.317527,14.303435,196.036897,1.240147,48.425851,49.934386,161.998513,201.688729,160.434085,196.340621,114.029072,190.010449,-0.000481,0.038892,98.096447,66.081312,196.328820,21.300033,38.564558,0.592019,658844.292619,0.857365,9.218457,7.561759,4.000461,0.070351,0.059595,32.000000,92.878583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038206,63.574809,107.088910,100.000000,29.027825,41.531646,54.936709,45.822785,53.405063,51.159882,56.670886,158.635055,65.884447,159.821781,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893868,49.260200,199.386912,163.829629,181.441232,175.211518,79.368515,14.311141,196.103931,1.238727,48.485793,50.059697,162.016898,201.792171,160.446865,196.394776,114.060528,190.172418,-0.000482,0.038869,98.117903,66.219539,196.379274,21.299210,38.579018,0.595823,658721.798841,0.858886,9.184125,7.544533,3.998964,0.071315,0.060969,32.000000,92.895844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046087,63.592359,107.119817,100.000000,28.986805,41.531646,54.936709,45.822785,53.405063,51.159737,56.670886,158.737030,65.909245,159.790900,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
