OSU 80 Ton Compressor Load Stand
49.781926,49.242335,199.307325,163.815049,181.455663,175.224453,79.479952,14.310856,195.989730,1.239546,48.624191,49.775471,162.003208,201.765301,160.462489,196.431324,114.050370,189.997791,-0.000483,0.038866,98.119204,66.160119,196.349293,21.298856,38.571842,0.595156,658530.988381,0.856844,9.102371,7.574013,3.996221,0.069020,0.059225,32.000000,92.903221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054201,63.630212,107.150142,100.000000,29.023396,41.531646,54.936709,45.822785,53.405063,51.159802,56.670886,158.959905,66.183272,159.673669,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888648,49.262948,199.274858,163.814208,181.382490,175.236721,79.419905,14.304577,196.103414,1.240254,48.446004,49.875264,161.991018,201.748095,160.428833,196.357897,114.033272,189.987921,-0.000484,0.038832,98.091512,66.092581,196.311851,21.298736,38.553433,0.593721,658717.907435,0.857801,9.200322,7.518472,4.003608,0.068969,0.059853,32.000000,92.906319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022021,63.604094,107.155179,100.000000,29.034811,41.531646,54.936709,45.822785,53.405063,51.159998,56.670886,158.839810,66.182319,159.739326,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788262,49.247832,199.338760,163.813367,181.359583,175.240768,79.358386,14.310570,195.967707,1.245122,48.663410,50.006822,161.993107,201.672542,160.414750,196.430386,114.063291,190.087288,-0.000484,0.038814,98.106322,66.093348,196.391103,21.298531,38.500478,0.592606,658724.277260,0.856518,9.110516,7.531855,3.994393,0.067676,0.057752,32.000000,92.933827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054241,63.621472,107.180263,100.000000,29.002315,41.531646,54.936709,45.822785,53.405063,51.160404,56.670886,158.716772,66.042480,159.625204,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877248,49.247832,199.364814,163.813367,181.352545,175.216673,79.444356,14.308715,195.930059,1.247836,48.760670,49.847402,161.990477,201.700859,160.433933,196.353072,114.063697,190.086902,-0.000482,0.038838,98.121910,66.147850,196.295431,21.298797,38.554768,0.595050,658743.147067,0.859086,9.199256,7.539227,4.003730,0.069768,0.060667,32.000000,92.941919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060055,63.602655,107.208108,100.000000,29.055775,41.531646,54.936709,45.822785,53.405063,51.160490,56.670886,158.888712,66.265370,159.823984,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842371,49.286586,199.349450,163.825143,181.269928,175.196719,79.430261,14.299868,196.008977,1.247113,48.702291,49.811102,161.989224,201.701308,160.427036,196.326786,114.054987,189.805606,-0.000481,0.038889,98.121081,66.077091,196.408790,21.298135,38.439481,0.592080,658531.893270,0.856338,9.107186,7.538676,3.997109,0.070732,0.060160,32.000000,92.914009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059915,63.589553,107.237503,100.000000,29.041721,41.531646,54.936709,45.822785,53.405063,51.161047,56.670886,158.860521,65.975936,159.739877,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789321,49.300878,199.221929,163.843928,181.245458,175.190616,79.386853,14.300581,195.976677,1.246356,48.600839,49.907167,162.005454,201.726322,160.432764,196.397743,114.060542,189.963846,-0.000479,0.038919,98.134293,66.368904,196.329229,21.297747,38.540938,0.595023,658612.174143,0.857152,9.182012,7.441499,3.999598,0.070269,0.060722,32.000000,92.891010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066656,63.570414,107.247077,100.000000,29.079775,41.531646,54.936709,45.822785,53.405063,51.161321,56.670886,158.773707,66.202641,159.813952,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889996,49.285486,199.300484,163.838882,181.318488,175.188981,79.379655,14.310285,195.969873,1.249139,48.555126,49.868139,161.975676,201.712214,160.436032,196.326121,114.052217,189.717262,-0.000477,0.039094,98.142641,66.040625,196.290312,21.297362,38.517895,0.593280,658679.216802,0.858640,9.251208,7.495524,4.001298,0.070190,0.060025,32.000000,92.894607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051572,63.570701,107.192563,100.000000,29.027920,41.531646,54.936709,45.822785,53.405063,51.161840,56.670886,158.759310,66.015628,159.648256,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857684,49.287135,199.224399,163.830190,181.336728,175.188573,79.298797,14.310428,195.985870,1.244618,48.608421,50.124609,161.997335,201.683979,160.447577,196.365378,114.102338,189.776825,-0.000476,0.039103,98.186585,66.241205,196.360776,21.296900,38.553451,0.595257,658549.643409,0.855636,9.147051,7.410989,3.994799,0.068683,0.059016,32.000000,92.906336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039810,63.601512,107.205696,100.000000,29.065364,41.531646,54.936709,45.822785,53.405063,51.161990,56.670886,158.597594,65.875790,159.581459,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844970,49.287135,199.295887,163.830190,181.295827,175.179023,79.387223,14.311712,195.984866,1.241998,48.357522,49.892795,161.989325,201.750011,160.448579,196.273276,114.068317,189.736156,-0.000474,0.039120,98.172117,66.189399,196.280318,21.296534,38.505779,0.595466,658401.774901,0.858241,9.166720,7.383307,3.995861,0.066907,0.057671,32.000000,92.903013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016408,63.552869,107.179760,100.000000,29.047292,41.531646,54.936709,45.822785,53.405063,51.162277,56.670886,158.774446,65.895159,159.590703,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901399,49.251405,199.212063,163.815329,181.238134,175.182733,79.386024,14.306575,195.987246,1.234604,48.012613,50.042298,161.992085,201.609180,160.464887,196.424272,114.057979,189.938498,-0.000476,0.039116,98.193603,66.236045,196.400323,21.296345,38.591063,0.595548,658495.771092,0.857481,9.179871,7.402008,3.998315,0.070893,0.060381,32.000000,92.910204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012815,63.553852,107.190019,100.000000,29.073841,41.531646,54.936709,45.822785,53.405063,51.162227,56.670886,158.772049,66.167205,159.631026,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899777,49.152459,199.337232,163.778319,181.258979,175.200226,79.314485,14.312854,196.024742,1.228560,47.994950,50.038506,161.973359,201.800734,160.455154,196.435929,114.052953,190.048435,-0.000477,0.039124,98.218868,66.153459,196.389470,21.296088,38.529507,0.592273,658393.888127,0.856349,9.085791,7.488545,3.992114,0.069790,0.060127,32.000000,92.909502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025330,63.539688,107.172627,100.000000,29.053930,41.531646,54.936709,45.822785,53.405063,51.162439,56.670886,158.628970,66.042627,159.528548,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887115,49.108209,199.291382,163.749721,181.319649,175.213231,79.370593,14.311141,196.042806,1.229599,48.134887,49.930072,161.975177,201.781570,160.456222,196.467301,114.055989,189.906172,-0.000478,0.039115,98.261876,66.331764,196.504416,21.296609,38.558356,0.593549,658256.064132,0.857000,8.988523,7.534948,3.994752,0.070420,0.060545,32.000000,92.901298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021940,63.533349,107.191593,100.000000,29.100387,41.531646,54.936709,45.822785,53.405063,51.161636,56.670886,158.741186,66.015775,159.546132,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915517,49.108209,199.413611,163.749721,181.290107,175.220899,79.450615,14.311284,195.995551,1.226337,47.957896,50.041809,161.944214,201.836839,160.442504,196.434848,114.059441,189.770335,-0.000479,0.039125,98.237016,66.183743,196.371585,21.296771,38.535926,0.593790,658205.877661,0.856593,8.957360,7.478365,3.994847,0.070484,0.060278,32.000000,92.859981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007622,63.545699,107.199048,100.000000,29.094543,41.531646,54.936709,45.822785,53.405063,51.161246,56.670886,158.901230,66.201321,159.656124,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910364,49.093917,199.213922,163.741029,181.243508,175.223595,79.314093,14.307574,196.028451,1.228329,48.028257,50.060028,161.962023,201.794149,160.433262,196.446295,114.059939,189.968717,-0.000480,0.039108,98.283444,66.171702,196.416496,21.296809,38.551107,0.592114,658181.505202,0.855226,8.928006,7.423759,3.995022,0.069858,0.058762,32.000000,92.865744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012787,63.565532,107.207104,100.000000,29.127226,41.531646,54.936709,45.822785,53.405063,51.161076,56.670886,158.628185,65.843361,159.626738,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908640,49.070555,199.382407,163.724487,181.230524,175.229403,79.346808,14.310570,196.069202,1.230218,47.996041,49.930801,161.951037,201.719839,160.417740,196.390457,114.063834,189.955390,-0.000482,0.039121,98.262229,66.428716,196.452940,21.296881,38.573303,0.594939,658170.936646,0.856775,8.919038,7.497962,3.991434,0.070958,0.061206,32.000000,92.838619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010601,63.562077,107.209837,100.000000,29.145290,41.531646,54.936709,45.822785,53.405063,51.160777,56.670886,158.693617,66.071534,159.634134,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878887,49.056813,199.381970,163.725608,181.256100,175.233961,79.448357,14.303863,196.015098,1.230033,48.104732,49.967952,161.937441,201.750970,160.432332,196.468987,114.089816,190.298344,-0.000483,0.039137,98.279341,66.186124,196.389454,21.297381,38.543246,0.593290,658139.722662,0.856372,8.901579,7.431456,3.995266,0.068507,0.059328,32.000000,92.878967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.014253,63.584569,107.238407,100.000000,29.155648,41.531646,54.936709,45.822785,53.405063,51.160671,56.670886,158.896713,66.326559,159.649279,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916419,49.117278,199.374376,163.748879,181.327612,175.247038,79.309000,14.310285,196.103892,1.232551,48.480947,49.929216,161.972252,201.826543,160.451787,196.368984,114.104538,190.203557,-0.000482,0.039100,98.295838,66.198753,196.513350,21.297031,38.534772,0.591259,658077.148380,0.855889,8.914471,7.592071,3.997322,0.068419,0.059489,32.000000,92.888791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029921,63.605774,107.270738,100.000000,29.155020,41.531646,54.936709,45.822785,53.405063,51.160424,56.670886,158.618000,65.694646,159.578626,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838466,49.117278,199.332446,163.748879,181.367037,175.253825,79.419326,14.311141,196.160644,1.235735,48.624433,49.989849,161.941511,201.831314,160.437915,196.495660,114.100705,189.973427,-0.000483,0.039086,98.301143,66.106987,196.426426,21.297212,38.477237,0.596691,658162.459061,0.856886,8.936143,7.541713,3.994164,0.069761,0.059056,32.000000,92.901028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039527,63.623387,107.269658,100.000000,29.174671,41.531646,54.936709,45.822785,53.405063,51.160878,56.670886,158.838652,66.024579,159.831694,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887376,49.196160,199.390910,163.773553,181.353465,175.266403,79.373672,14.310713,196.170676,1.237625,48.425933,49.826659,161.964412,201.702531,160.434151,196.416187,114.089123,189.977407,-0.000484,0.039024,98.300602,66.274161,196.435625,21.297363,38.487190,0.594466,658297.676964,0.857216,9.016744,7.458968,3.999570,0.070245,0.060442,32.000000,92.902501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.037863,63.630492,107.290987,100.000000,29.178720,41.531646,54.936709,45.822785,53.405063,51.161570,56.670886,158.747344,66.216214,159.634802,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841858,49.183517,199.317750,163.776917,181.318169,175.269807,79.398685,14.300010,196.056680,1.240221,48.295258,49.866149,161.967992,201.777126,160.427581,196.343878,114.086393,190.131740,-0.000484,0.039007,98.299037,66.417013,196.460817,21.297390,38.534249,0.592546,658498.180724,0.857026,9.045043,7.472048,3.996821,0.069859,0.059806,32.000000,92.913846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035177,63.636987,107.246885,100.000000,29.198321,41.531646,54.936709,45.822785,53.405063,51.161685,56.670886,158.797370,66.057374,159.618359,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898585,49.162628,199.319238,163.766824,181.244564,175.276243,79.312780,14.305433,196.076976,1.236821,48.295270,49.936547,161.966008,201.741286,160.426345,196.444154,114.061546,189.884140,-0.000484,0.039028,98.304638,66.069751,196.358881,21.296469,38.535709,0.594286,658557.031389,0.857612,9.079472,7.532848,3.999003,0.068208,0.057847,32.000000,92.925171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021766,63.659027,107.204748,100.000000,29.215784,41.531646,54.936709,45.822785,53.405063,51.161669,56.670886,158.625560,66.566250,159.669775,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864200,49.162628,199.314439,163.766824,181.204472,175.280421,79.413492,14.306289,196.121797,1.237911,48.400829,49.959982,161.972822,201.764323,160.434677,196.349179,114.076359,190.120879,-0.000484,0.038992,98.318831,66.245234,196.426469,21.296195,38.606785,0.589130,658532.615268,0.857437,8.999923,7.464514,3.994487,0.068350,0.058283,32.000000,92.863973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048829,63.672467,107.175141,100.000000,29.192685,41.531646,54.936709,45.822785,53.405063,51.161560,56.670886,158.826983,66.212326,159.662497,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841563,49.180493,199.280659,163.769067,181.164284,175.306339,79.403448,14.324270,196.005923,1.237700,48.565486,49.964805,161.941838,201.765505,160.439371,196.448160,114.073326,190.239416,-0.000485,0.038962,98.331734,66.038928,196.423076,21.296936,38.496061,0.592647,658553.090961,0.857027,9.035475,7.538796,3.997145,0.070762,0.061144,32.000000,92.764691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040304,63.650509,107.105675,100.000000,29.223873,41.531646,54.936709,45.822785,53.405063,51.161807,56.670886,158.806897,66.049817,159.624968,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892497,49.210452,199.280347,163.779721,181.094695,175.314081,79.372009,14.305148,195.942835,1.236320,48.570138,49.929601,161.957578,201.710991,160.423165,196.365802,114.083585,189.731224,-0.000483,0.038994,98.348105,65.962304,196.303611,21.296822,38.568831,0.594198,658753.481041,0.857815,9.090928,7.588351,3.999107,0.068582,0.059149,32.000000,92.748930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061042,63.637096,107.121582,100.000000,29.196697,41.531646,54.936709,45.822785,53.405063,51.162165,56.670886,158.744018,66.268232,159.632639,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843268,49.213750,199.208350,163.790656,181.019046,175.319445,79.512303,14.307288,195.997766,1.232451,48.688813,49.816249,161.955429,201.767931,160.413865,196.313019,114.049512,190.120898,-0.000483,0.038955,98.369526,66.251787,196.239672,21.296146,38.513045,0.591974,658713.117707,0.857214,9.054040,7.384883,3.994195,0.069561,0.060027,32.000000,92.786774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045372,63.632196,107.109113,100.000000,29.204891,41.531646,54.936709,45.822785,53.405063,51.162305,56.670886,159.024607,66.100220,159.824417,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770446,49.253878,199.290672,163.808040,181.030535,175.314832,79.315477,14.309572,195.840861,1.232722,48.575637,49.864502,161.965691,201.705793,160.416622,196.325081,114.074512,190.053967,-0.000485,0.038976,98.383245,66.226463,196.255987,21.295934,38.468366,0.593874,658933.635099,0.856675,9.108247,7.565650,3.996695,0.069963,0.059652,32.000000,92.819247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052155,63.628989,107.129139,100.000000,29.208194,41.531646,54.936709,45.822785,53.405063,51.162478,56.670886,158.630953,65.898093,159.605023,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831765,49.253878,199.171249,163.808040,181.044889,175.310259,79.363284,14.305718,195.871657,1.233385,48.390423,50.000183,161.974354,201.621208,160.415145,196.252451,114.056393,189.964576,-0.000485,0.039012,98.393658,66.316050,196.170718,21.296247,38.489371,0.596705,659020.401834,0.860271,9.223752,7.515470,4.004197,0.069885,0.060959,32.000000,92.857264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022276,63.647416,107.124796,100.000000,29.214401,41.531646,54.936709,45.822785,53.405063,51.163012,56.670886,158.726569,66.079824,159.628351,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902099,49.230791,199.149223,163.798507,181.124118,175.310632,79.422829,14.309143,195.888484,1.233740,48.701966,49.877394,161.981880,201.649423,160.389204,196.205353,114.035744,189.849652,-0.000485,0.039005,98.424669,66.054022,196.240549,21.296224,38.460991,0.594142,658978.567781,0.858555,9.160277,7.499949,3.996873,0.069488,0.059307,32.000000,92.872889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.004016,63.660814,107.112337,100.000000,29.196505,41.531646,54.936709,45.822785,53.405063,51.163018,56.670886,158.845658,65.804623,159.605416,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827904,49.243984,199.108470,163.780843,181.185623,175.317091,79.409431,14.312283,195.844717,1.234969,48.707692,49.925366,161.980820,201.614399,160.417486,196.200995,114.032012,189.758112,-0.000485,0.038998,98.433670,66.339603,196.289046,21.296140,38.559401,0.595785,658898.087122,0.856514,9.064454,7.477329,3.990799,0.069954,0.060514,32.000000,92.886038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002843,63.650435,107.134026,100.000000,29.169274,41.531646,54.936709,45.822785,53.405063,51.163193,56.670886,158.818863,65.905944,159.607108,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866246,49.283837,199.098834,163.795142,181.105078,175.323977,79.319249,14.309286,195.814753,1.234636,48.479291,49.958430,161.967389,201.545023,160.411929,196.132481,114.017767,189.591874,-0.000485,0.038998,98.448002,66.162469,196.142307,21.295797,38.564738,0.595617,659062.127455,0.858140,9.154377,7.446584,3.995923,0.070089,0.060094,32.000000,92.868217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002107,63.646768,107.133190,100.000000,29.174672,41.531646,54.936709,45.822785,53.405063,51.163496,56.670886,158.638497,66.056714,159.623355,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801248,49.283837,199.036035,163.795142,181.114323,175.333902,79.460813,14.304149,195.765814,1.231005,48.551418,49.875323,161.960697,201.454098,160.400709,195.958335,114.015218,189.766138,-0.000485,0.038983,98.449416,66.232312,196.097848,21.295062,38.520979,0.593928,659168.938497,0.858511,9.154567,7.398186,3.992657,0.068821,0.059698,32.000000,92.823179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982239,63.661056,107.129031,100.000000,29.146985,41.531646,54.936709,45.822785,53.405063,51.164080,56.670886,158.921626,66.151944,159.650341,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838475,49.245908,198.988219,163.792058,181.100396,175.323661,79.436714,14.306004,195.679577,1.229624,48.621607,49.791249,161.956354,201.440622,160.383190,196.088943,113.987588,189.517256,-0.000486,0.039014,98.464179,65.855019,196.152240,21.294092,38.555813,0.593661,659308.567469,0.858273,9.221819,7.466401,3.996607,0.070555,0.060742,32.000000,92.789629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973694,63.647022,107.113513,100.000000,29.134160,41.531646,54.936709,45.822785,53.405063,51.164004,56.670886,158.873428,65.909685,159.604118,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873254,49.272293,199.005739,163.799348,181.006083,175.308718,79.426159,14.310000,195.599729,1.228522,48.459719,49.991306,161.974779,201.364865,160.401652,196.071100,113.960046,189.599117,-0.000485,0.039025,98.482227,66.288967,196.075309,21.293044,38.481167,0.595238,659217.545119,0.857679,9.145362,7.400232,3.992663,0.069122,0.059596,32.000000,92.822040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982865,63.665867,107.133080,100.000000,29.093209,41.531646,54.936709,45.822785,53.405063,51.164513,56.670886,158.852318,66.224652,159.626620,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821168,49.243984,199.002351,163.785048,180.970166,175.310181,79.391346,14.311284,195.634518,1.229829,48.254834,49.859230,161.950353,201.406108,160.405392,196.009637,113.950435,189.729525,-0.000485,0.039080,98.470508,66.369478,196.237794,21.291737,38.482339,0.592993,659395.636842,0.859511,9.230408,7.494012,3.997062,0.068697,0.058696,32.000000,92.823513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954175,63.658318,107.122998,100.000000,29.093403,41.531646,54.936709,45.822785,53.405063,51.164761,56.670886,158.782693,66.091270,159.601640,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932731,49.243984,199.032748,163.785048,180.918099,175.302500,79.333847,14.309714,195.698977,1.232254,48.140232,49.922635,161.963242,201.408941,160.387082,196.026158,113.941806,189.646008,-0.000484,0.039111,98.480940,66.191648,195.997360,21.290996,38.535926,0.593772,659316.179732,0.858430,9.161346,7.517391,3.994333,0.068433,0.058604,32.000000,92.828415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944341,63.671834,107.112710,100.000000,29.074337,41.531646,54.936709,45.822785,53.405063,51.164719,56.670886,158.667693,65.840500,159.698099,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836534,49.167575,198.949211,163.741309,180.948830,175.306916,79.368957,14.316421,195.650279,1.233866,48.039090,49.858682,161.962385,201.370798,160.419705,195.945183,113.925222,189.828526,-0.000485,0.039098,98.497300,66.170095,196.023810,21.289595,38.513947,0.594883,659163.973699,0.856882,9.045993,7.494551,3.986018,0.070718,0.061212,32.000000,92.811030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.946300,63.675896,107.079694,100.000000,29.089048,41.531646,54.936709,45.822785,53.405063,51.164224,56.670886,158.737914,66.003009,159.831616,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829844,49.105735,198.909941,163.711309,180.949126,175.317617,79.451861,14.306289,195.541267,1.232976,47.872364,49.707229,161.937747,201.360013,160.390128,195.961616,113.943001,189.394294,-0.000487,0.039051,98.492929,66.179729,196.044515,21.288782,38.509403,0.594131,659196.659619,0.858178,9.069039,7.579895,3.992035,0.070107,0.060047,32.000000,92.800140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.902419,63.678146,107.016877,100.000000,29.082499,41.531646,54.936709,45.822785,53.405063,51.163727,56.670886,158.903721,66.086868,159.657068,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814679,49.028229,198.876668,163.681028,180.903189,175.325274,79.423793,14.309286,195.627454,1.232995,48.120293,49.876562,161.939844,201.317996,160.392982,196.044962,113.904268,189.987570,-0.000487,0.039042,98.547962,66.356209,195.916169,21.288335,38.462830,0.593288,659031.913657,0.857314,9.014121,7.398444,3.991783,0.069300,0.059545,32.000000,92.827154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906817,63.686334,107.026761,100.000000,29.026647,41.531646,54.936709,45.822785,53.405063,51.163682,56.670886,158.847585,66.000514,159.696368,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692306,49.037299,198.816641,163.687197,180.803900,175.329929,79.444904,14.302864,195.618907,1.230640,48.124060,49.865267,161.918133,201.279119,160.365209,195.956399,113.894758,189.603409,-0.000487,0.039044,98.543931,65.899090,195.912194,21.287285,38.494672,0.594039,659052.143639,0.857758,8.952308,7.660728,3.992331,0.068245,0.059429,32.000000,92.829135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877806,63.659651,107.005643,100.000000,29.031974,41.531646,54.936709,45.822785,53.405063,51.162844,56.670886,158.889809,66.111005,159.830239,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749897,49.037299,198.861484,163.687197,180.707619,175.331603,79.480804,14.313282,195.635045,1.231132,48.080467,49.938385,161.920693,201.407779,160.369279,195.936176,113.877779,189.441771,-0.000489,0.039033,98.559091,66.199300,195.935664,21.286217,38.529074,0.594247,659274.926327,0.859921,9.088150,7.525543,4.000954,0.068397,0.058788,32.000000,92.846905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891442,63.671281,107.014781,100.000000,28.971166,41.531646,54.936709,45.822785,53.405063,51.162751,56.670886,158.961607,66.078504,159.799712,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750404,49.022457,198.873212,163.686916,180.720161,175.335440,79.458219,14.311855,195.584423,1.234690,48.048459,49.812694,161.913577,201.425108,160.359514,195.932631,113.875159,189.129207,-0.000489,0.039036,98.558038,66.161771,195.860326,21.285017,38.488073,0.594032,659255.225703,0.858436,9.028458,7.481574,3.997224,0.069992,0.060003,32.000000,92.811491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897278,63.650396,107.002197,100.000000,29.004183,41.531646,54.936709,45.822785,53.405063,51.162451,56.670886,158.916439,66.051431,159.881458,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671824,49.007891,198.912007,163.678225,180.774998,175.343087,79.414568,14.307003,195.514033,1.239846,48.023460,49.827496,161.905796,201.252596,160.373539,195.880515,113.881444,189.759524,-0.000488,0.039008,98.590742,66.110853,195.901322,21.284127,38.494077,0.594278,659233.834632,0.858653,9.013091,7.366229,3.997419,0.070486,0.060339,32.000000,92.828028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.903210,63.674343,106.998588,100.000000,28.964648,41.531646,54.936709,45.822785,53.405063,51.162261,56.670886,158.829136,66.189655,159.802426,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718754,48.980132,198.815723,163.669253,180.830908,175.320270,79.431126,14.306004,195.619759,1.245007,47.992134,49.809442,161.919525,201.328088,160.398205,195.855721,113.867227,189.734039,-0.000487,0.039018,98.609096,65.876746,195.913702,21.282249,38.478914,0.593953,659333.749304,0.860637,9.079982,7.597685,4.004524,0.068639,0.059298,32.000000,92.826807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.882254,63.655765,107.007726,100.000000,28.980048,41.531646,54.936709,45.822785,53.405063,51.161849,56.670886,158.862251,66.184813,159.801836,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772405,48.959244,198.885290,163.666169,180.764629,175.306724,79.359163,14.310285,195.532678,1.243178,47.815513,49.818921,161.886039,201.280016,160.386474,195.855765,113.887629,189.453955,-0.000486,0.039034,98.601390,66.152033,195.816499,21.281094,38.468420,0.594651,659183.585367,0.859000,8.999274,7.603859,3.998558,0.069580,0.059789,32.000000,92.859819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873869,63.645655,106.996867,100.000000,28.911789,41.531646,54.936709,45.822785,53.405063,51.161348,56.670886,158.718326,65.867279,159.797784,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839768,48.959244,198.764221,163.666169,180.763027,175.299026,79.388308,14.311427,195.597561,1.241516,47.600487,49.882926,161.898649,201.331716,160.364498,195.820236,113.856483,189.626173,-0.000485,0.039033,98.601422,66.156932,195.893999,21.280089,38.468528,0.595515,658920.626605,0.859009,8.927090,7.476319,3.995895,0.069901,0.060038,32.000000,92.865104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886992,63.644645,107.015989,100.000000,28.922568,41.531646,54.936709,45.822785,53.405063,51.160881,56.670886,158.776615,66.030815,159.808484,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753897,48.873770,198.872123,163.631963,180.735639,175.292517,79.488931,14.308430,195.534909,1.240031,47.024803,49.696375,161.890214,201.180141,160.357927,195.748788,113.885617,189.193037,-0.000485,0.039030,98.630890,66.288214,195.844012,21.278053,38.492599,0.593039,658910.298478,0.857366,8.857363,7.572399,3.988065,0.069105,0.059884,32.000000,92.924025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861454,63.639015,106.999612,100.000000,28.887609,41.531646,54.936709,45.822785,53.405063,51.159803,56.670886,158.977863,66.173661,159.721860,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872841,48.752294,198.841560,163.571403,180.722491,175.286914,79.359263,14.310570,195.498642,1.240963,46.989821,49.769013,161.884166,201.297915,160.375192,195.932813,113.845931,188.967946,-0.000483,0.038988,98.646234,66.002849,195.946822,21.276619,38.500244,0.592724,658694.497810,0.857686,8.860786,7.379873,3.997117,0.069892,0.059250,32.000000,92.908041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865564,63.618901,107.003367,100.000000,28.886357,41.531646,54.936709,45.822785,53.405063,51.159351,56.670886,158.718525,66.039326,159.714149,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807689,48.672595,198.780007,163.529628,180.645300,175.288474,79.345901,14.310000,195.472084,1.241682,46.980978,49.697619,161.883500,201.215961,160.353833,195.840648,113.858611,189.521578,-0.000483,0.038973,98.688597,66.356923,195.829918,21.275128,38.444980,0.592359,658362.803673,0.856490,8.616204,7.334538,3.986971,0.069052,0.059923,32.000000,92.881830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857348,63.613561,106.971601,100.000000,28.888151,41.531646,54.936709,45.822785,53.405063,51.157725,56.670886,158.691802,66.051211,159.702387,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772145,48.672595,198.802203,163.529628,180.515678,175.279912,79.408446,14.313139,195.512651,1.245375,47.226661,49.825511,161.868114,201.232148,160.359485,195.769959,113.849890,189.101597,-0.000483,0.038975,98.660617,66.059488,195.862100,21.273938,38.417718,0.592663,658249.218687,0.857695,8.603909,7.530839,3.990950,0.069339,0.060104,32.000000,92.863203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856942,63.610644,106.967982,100.000000,28.822923,41.531646,54.936709,45.822785,53.405063,51.156290,56.670886,158.816891,66.050111,159.691569,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798417,48.667923,198.763497,163.525142,180.418179,175.264478,79.386707,14.308858,195.473558,1.241727,47.428358,49.956540,161.822388,201.229008,160.330978,195.805607,113.801429,189.508520,-0.000484,0.038979,98.657907,66.071052,195.820293,21.272938,38.438237,0.593072,658279.970602,0.857658,8.640710,7.381071,3.994246,0.067750,0.059090,32.000000,92.845508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817563,63.572690,106.938633,100.000000,28.822625,41.531646,54.936709,45.822785,53.405063,51.155442,56.670886,158.773413,66.033236,159.702662,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765563,48.723712,198.797466,163.539160,180.352946,175.257339,79.367235,14.310000,195.535498,1.239645,47.431803,49.864605,161.831561,201.185951,160.332267,195.796481,113.775433,189.293694,-0.000483,0.039018,98.691490,66.116953,195.833834,21.270919,38.496079,0.592802,658351.556785,0.857303,8.608835,7.583097,3.991362,0.068830,0.059506,32.000000,92.839906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826466,63.568687,106.917606,100.000000,28.790903,41.531646,54.936709,45.822785,53.405063,51.154864,56.670886,158.734469,66.143727,159.825046,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808057,48.753669,198.757376,163.546730,180.357043,175.266245,79.471518,14.311712,195.483603,1.240258,47.155045,50.013649,161.830067,201.175106,160.305939,195.767554,113.771326,189.584342,-0.000482,0.039054,98.688534,66.240692,195.811236,21.269794,38.449632,0.592314,658576.568183,0.858242,8.698645,7.528053,3.994679,0.069958,0.060159,32.000000,92.874089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831462,63.572042,106.928979,100.000000,28.771897,41.531646,54.936709,45.822785,53.405063,51.154148,56.670886,158.943035,66.073661,159.731262,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831015,48.673969,198.811187,163.519254,180.390461,175.258526,79.365770,14.311427,195.553106,1.238790,47.195247,49.911352,161.819899,201.255878,160.304781,195.824311,113.768919,189.105598,-0.000481,0.039028,98.700070,66.240734,195.954857,21.268731,38.478499,0.592489,658643.841304,0.856419,8.684602,7.641787,3.990466,0.070062,0.059852,32.000000,92.867584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835584,63.550266,106.933713,100.000000,28.774795,41.531646,54.936709,45.822785,53.405063,51.153740,56.670886,158.731540,65.878431,159.667336,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809652,48.673969,198.934155,163.519254,180.311037,175.251662,79.343000,14.311569,195.494411,1.232044,47.034662,49.955678,161.821698,201.281463,160.320880,195.940820,113.775216,189.505028,-0.000479,0.039057,98.729987,66.156912,195.820393,21.266653,38.438724,0.593939,658394.470518,0.856891,8.581143,7.463552,3.989708,0.069874,0.060340,32.000000,92.898274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835082,63.566067,106.942048,100.000000,28.722330,41.531646,54.936709,45.822785,53.405063,51.152039,56.670886,158.686000,66.064637,159.804354,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780281,48.622302,198.856478,163.494862,180.227907,175.244054,79.473076,14.314424,195.513772,1.234731,47.096532,49.784074,161.814023,201.380216,160.318834,195.842139,113.779174,189.366842,-0.000477,0.039068,98.717625,65.773267,195.866974,21.264743,38.481817,0.592736,658389.896512,0.857512,8.603251,7.607994,3.993888,0.069815,0.058999,32.000000,92.850605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831160,63.551668,106.901488,100.000000,28.767003,41.531646,54.936709,45.822785,53.405063,51.150767,56.670886,158.946152,65.889509,159.593614,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779793,48.578055,198.872277,163.472713,180.268306,175.233092,79.378358,14.310428,195.512228,1.235429,47.198457,49.910516,161.800426,201.280974,160.327409,195.963310,113.783355,189.326933,-0.000477,0.039057,98.702296,65.922335,195.885821,21.263564,38.495700,0.594335,658265.329503,0.856508,8.581991,7.551913,3.994684,0.070720,0.060584,32.000000,92.855694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849356,63.544472,106.885018,100.000000,28.687827,41.531646,54.936709,45.822785,53.405063,51.149471,56.670886,158.756715,66.045048,159.689523,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811675,48.581353,198.876508,163.459536,180.187385,175.227149,79.464017,14.304577,195.641376,1.238515,47.381449,49.793070,161.786560,201.281484,160.310882,195.892757,113.783367,189.567902,-0.000475,0.039107,98.743019,66.022175,195.942623,21.262022,38.439914,0.592856,658108.758836,0.857379,8.538251,7.532673,3.995040,0.070324,0.061064,32.000000,92.822975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827780,63.554956,106.867129,100.000000,28.721323,41.531646,54.936709,45.822785,53.405063,51.148206,56.670886,158.928033,65.972855,159.788815,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788247,48.604988,198.849749,163.464022,180.128599,175.243176,79.479176,14.311998,195.510856,1.235884,47.601541,49.847760,161.797362,201.255959,160.306656,195.895451,113.798265,189.500069,-0.000473,0.039123,98.718172,65.940240,195.857369,21.260876,38.527163,0.593610,658098.004134,0.857237,8.545871,7.556260,3.996143,0.070707,0.060465,32.000000,92.887122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835163,63.540224,106.838388,100.000000,28.699527,41.531646,54.936709,45.822785,53.405063,51.147240,56.670886,158.958352,66.041233,159.798807,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750655,48.643738,198.795645,163.476078,180.080064,175.252317,79.373561,14.309286,195.554561,1.235888,47.666590,49.705677,161.765923,201.283910,160.277414,195.930551,113.813910,189.644764,-0.000472,0.039135,98.731200,66.166390,195.825126,21.259901,38.453689,0.592835,658151.590532,0.856244,8.556428,7.583075,3.993909,0.071545,0.061352,32.000000,92.898694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860624,63.531560,106.824322,100.000000,28.678686,41.531646,54.936709,45.822785,53.405063,51.146517,56.670886,158.747122,66.087675,159.783465,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830820,48.638241,198.947170,163.477480,180.008602,175.256896,79.469684,14.307003,195.607846,1.228964,47.570426,49.847314,161.759701,201.336263,160.231673,195.883611,113.803204,189.371175,-0.000472,0.039145,98.719176,66.161493,195.862327,21.258588,38.461478,0.592801,658277.330979,0.858242,8.634112,7.621977,3.995840,0.070256,0.059716,32.000000,92.884501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835874,63.477379,106.761020,100.000000,28.662835,41.531646,54.936709,45.822785,53.405063,51.145682,56.670886,158.939367,65.940280,159.702229,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869924,48.638241,198.805995,163.477480,179.970954,175.253882,79.367064,14.312996,195.518719,1.224367,47.323178,49.799866,161.792246,201.346171,160.273312,195.870863,113.807607,189.608970,-0.000471,0.039168,98.756755,66.101001,195.947126,21.257921,38.465409,0.594031,658293.607014,0.856936,8.607393,7.613996,3.995301,0.069040,0.059733,32.000000,92.916080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.902630,63.516965,106.798078,100.000000,28.675997,41.531646,54.936709,45.822785,53.405063,51.144773,56.670886,158.734128,66.104989,159.614621,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
