OSU 80 Ton Compressor Load Stand
49.840238,48.636867,198.963359,163.487573,179.829987,175.250519,79.370250,14.306717,195.624068,1.223029,46.741558,50.063720,161.776762,201.355222,160.274353,195.996922,113.804956,189.241766,-0.000470,0.039211,98.761658,66.134744,195.947537,21.257379,38.489768,0.591402,658130.228953,0.856025,8.505168,7.614790,3.986491,0.070115,0.060514,32.000000,92.928721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858906,63.477978,106.743690,100.000000,28.635472,41.531646,54.936709,45.822785,53.405063,51.143894,56.670886,158.740500,66.031475,159.631222,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931094,48.532435,198.974932,163.460658,179.669101,175.277728,79.417843,14.307716,195.653668,1.224009,46.648620,49.812941,161.768134,201.514749,160.261569,196.011611,113.815511,189.747505,-0.000469,0.039213,98.757565,66.266917,195.995199,21.257386,38.490796,0.592695,658151.887808,0.856538,8.534499,7.478930,3.992023,0.068463,0.059240,32.000000,92.950839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861824,63.462097,106.763082,100.000000,28.639234,41.531646,54.936709,45.822785,53.405063,51.141789,56.670886,158.835686,66.018856,159.613284,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762273,48.435974,199.073250,163.415519,179.672942,175.294592,79.394225,14.307431,195.675120,1.221731,46.792257,49.985651,161.755240,201.409757,160.276493,196.183757,113.855717,189.456161,-0.000471,0.039209,98.776273,66.453021,196.178957,21.256970,38.482628,0.591770,657874.452608,0.854174,8.336137,7.659089,3.984990,0.071481,0.060677,32.000000,92.937051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867087,63.465720,106.801620,100.000000,28.643945,41.531646,54.936709,45.822785,53.405063,51.140737,56.670886,158.788449,65.977770,159.607894,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837529,48.428280,199.143309,163.404865,179.657258,175.277858,79.383825,14.311712,195.712089,1.220794,46.888232,49.833993,161.748374,201.480743,160.293694,196.144523,113.845244,189.667595,-0.000470,0.039171,98.771269,66.241019,196.096274,21.257399,38.418133,0.594024,657800.575750,0.857501,8.414314,7.509064,4.000485,0.069207,0.059587,32.000000,92.932389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848686,63.451801,106.825672,100.000000,28.661117,41.531646,54.936709,45.822785,53.405063,51.138290,56.670886,158.767650,65.859576,159.601640,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881153,48.440371,199.034449,163.400380,179.648872,175.277904,79.443557,14.309572,195.845438,1.213719,47.013485,50.044483,161.760958,201.567163,160.284104,196.143034,113.855343,189.600485,-0.000471,0.039122,98.793854,66.352084,196.066886,21.257481,38.536467,0.594368,657660.155042,0.856073,8.328713,7.599247,3.995850,0.069067,0.059804,32.000000,92.926566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836849,63.475015,106.869265,100.000000,28.701175,41.531646,54.936709,45.822785,53.405063,51.136990,56.670886,158.887115,65.914087,159.608957,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906335,48.439822,199.179951,163.397015,179.637105,175.288019,79.394001,14.310856,195.871401,1.210025,47.263382,49.950741,161.737221,201.529631,160.227963,196.110582,113.872263,189.742646,-0.000471,0.039116,98.784624,66.198344,196.200166,21.259070,38.483872,0.593196,657594.040447,0.854627,8.295688,7.563855,3.990173,0.070576,0.060273,32.000000,92.921263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834684,63.486218,106.865237,100.000000,28.669057,41.531646,54.936709,45.822785,53.405063,51.135063,56.670886,158.788002,66.152091,159.632639,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832908,48.493686,199.059985,163.407949,179.596647,175.292574,79.433212,14.304862,195.845305,1.213112,47.527219,49.906250,161.714225,201.466717,160.212448,196.143540,113.881331,189.805703,-0.000472,0.039132,98.776633,66.220121,196.109983,21.259453,38.461045,0.593276,657536.275189,0.855232,8.275448,7.598195,3.991443,0.069885,0.059613,32.000000,92.962870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824615,63.486539,106.843748,100.000000,28.650737,41.531646,54.936709,45.822785,53.405063,51.133439,56.670886,158.866423,65.954219,159.588579,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871904,48.551673,199.055199,163.443836,179.536459,175.301724,79.437106,14.311141,195.905028,1.210199,47.842166,49.842518,161.711153,201.477563,160.208241,196.135640,113.910110,189.701142,-0.000473,0.039113,98.772612,66.081667,196.059809,21.260007,38.544851,0.593557,657755.582614,0.855859,8.398900,7.615191,3.994549,0.068132,0.059697,32.000000,92.920011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840330,63.492736,106.866392,100.000000,28.659111,41.531646,54.936709,45.822785,53.405063,51.132404,56.670886,158.874213,66.402347,159.828783,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804785,48.551673,199.118012,163.443836,179.620200,175.316353,79.407651,14.305718,195.870840,1.209921,47.913762,49.869421,161.737518,201.522373,160.216596,196.133477,113.923983,189.708125,-0.000473,0.038906,98.824556,66.006818,196.064828,21.260595,38.504589,0.589261,657769.462351,0.855257,8.416551,7.547022,3.991329,0.069030,0.059338,32.000000,92.938660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872408,63.520002,106.904639,100.000000,28.657717,41.531646,54.936709,45.822785,53.405063,51.131878,56.670886,158.815302,66.236904,159.807068,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792493,48.666548,199.131161,163.509722,179.655391,175.327415,79.375700,14.310999,195.738015,1.206618,47.816108,49.899554,161.727907,201.627630,160.216373,196.115940,113.880686,189.631132,-0.000474,0.038675,98.807110,66.222500,196.035192,21.261452,38.518544,0.591628,657868.368968,0.856928,8.485993,7.535781,3.997970,0.069689,0.060446,32.000000,92.889481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842247,63.511392,106.867760,100.000000,28.609777,41.531646,54.936709,45.822785,53.405063,51.131236,56.670886,158.751401,66.235143,159.819224,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823812,48.636043,198.993356,163.511684,179.656659,175.329737,79.443298,14.311141,195.757280,1.205246,47.569532,49.865260,161.737526,201.506268,160.236547,196.176711,113.898273,189.614298,-0.000474,0.038683,98.818112,65.995578,196.125072,21.262351,38.549376,0.592053,658331.851969,0.857840,8.613593,7.550064,3.999221,0.070082,0.060123,32.000000,92.864253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847072,63.539665,106.855654,100.000000,28.662993,41.531646,54.936709,45.822785,53.405063,51.130471,56.670886,158.886596,66.229200,159.811592,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804387,48.636043,199.116967,163.511684,179.657801,175.338793,79.446269,14.309714,195.728069,1.205144,47.560195,49.753213,161.754810,201.374855,160.212474,196.107811,113.931797,189.979836,-0.000475,0.038678,98.866380,65.921948,196.101619,21.262922,38.531598,0.591433,658169.738414,0.856449,8.550670,7.526132,3.993941,0.068199,0.058499,32.000000,92.856150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899019,63.561418,106.870749,100.000000,28.606653,41.531646,54.936709,45.822785,53.405063,51.129361,56.670886,158.892537,65.967792,159.592159,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874515,48.616805,199.029918,163.511124,179.577053,175.349950,79.387933,14.306147,195.674653,1.200260,47.451066,49.845321,161.725883,201.472242,160.216602,196.133905,113.934672,189.838003,-0.000476,0.038662,98.849732,66.135970,196.120893,21.263184,38.552946,0.594277,658129.519532,0.856832,8.570774,7.630289,3.997980,0.070051,0.059896,32.000000,92.810603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861197,63.546353,106.808409,100.000000,28.653330,41.531646,54.936709,45.822785,53.405063,51.128015,56.670886,158.775865,65.937418,159.614385,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861296,48.586850,199.094129,163.498507,179.549303,175.351487,79.416346,14.311712,195.745266,1.200885,47.722471,49.736692,161.758977,201.455464,160.242612,196.115187,113.926779,189.672003,-0.000475,0.038672,98.887644,66.135165,196.108348,21.264322,38.414924,0.593618,658017.918302,0.856130,8.478985,7.574015,3.990614,0.070929,0.061404,32.000000,92.816665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870391,63.543479,106.825515,100.000000,28.661523,41.531646,54.936709,45.822785,53.405063,51.126521,56.670886,158.832693,66.099560,159.611632,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842953,48.628073,199.140160,163.498507,179.486135,175.345355,79.383204,14.310285,195.778978,1.204582,47.773096,49.953257,161.728731,201.428920,160.210426,196.133643,113.903728,189.466035,-0.000477,0.038676,98.881095,66.273080,196.060910,21.264890,38.394658,0.592393,657994.381378,0.856011,8.462699,7.519373,3.992959,0.069642,0.059914,32.000000,92.815691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868504,63.529454,106.835694,100.000000,28.637792,41.531646,54.936709,45.822785,53.405063,51.125939,56.670886,158.766409,65.937932,159.607816,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786791,48.659678,199.056222,163.509722,179.561008,175.343840,79.386322,14.311427,195.772929,1.200976,47.614675,49.930033,161.714565,201.480458,160.205640,196.048732,113.922589,189.827939,-0.000476,0.038679,98.863853,66.168040,196.152279,21.265872,38.498981,0.594195,658160.535183,0.856788,8.522896,7.464776,3.995352,0.069604,0.059872,32.000000,92.865714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844521,63.524553,106.788671,100.000000,28.621336,41.531646,54.936709,45.822785,53.405063,51.125048,56.670886,158.772643,65.995965,159.724574,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826061,48.637417,199.029334,163.506638,179.550791,175.360482,79.441884,14.308144,195.803478,1.199819,47.673200,49.851055,161.731937,201.584655,160.215519,196.162631,113.933731,189.723121,-0.000475,0.038688,98.932983,66.319783,196.232860,21.266353,38.531779,0.594143,658251.250842,0.857898,8.612627,7.582308,3.998173,0.070957,0.060187,32.000000,92.905407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877867,63.558948,106.824964,100.000000,28.641256,41.531646,54.936709,45.822785,53.405063,51.123944,56.670886,158.883769,66.004843,159.625086,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776449,48.641814,199.154532,163.497386,179.571653,175.368088,79.415381,14.312854,195.812600,1.200093,47.652097,50.060110,161.725917,201.458563,160.232440,196.228946,113.895513,189.994565,-0.000474,0.038712,98.939030,66.332823,196.070332,21.266787,38.546834,0.593599,658169.808124,0.856575,8.549718,7.531683,3.994483,0.070541,0.060384,32.000000,92.901833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859574,63.591132,106.812694,100.000000,28.599046,41.531646,54.936709,45.822785,53.405063,51.122888,56.670886,158.830761,65.831036,159.704196,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834245,48.652807,199.080394,163.498787,179.556955,175.368012,79.437564,14.312854,195.784816,1.201778,47.556302,49.860312,161.734275,201.514015,160.206950,196.154302,113.915540,189.918169,-0.000476,0.038672,98.953693,66.243794,196.120585,21.267382,38.506536,0.596002,658412.035575,0.857858,8.605471,7.672115,4.000979,0.068977,0.059294,32.000000,92.897287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888349,63.595838,106.812991,100.000000,28.651961,41.531646,54.936709,45.822785,53.405063,51.121779,56.670886,158.875128,66.071974,159.630082,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.960336,48.619004,199.145517,163.482807,179.526231,175.384731,79.411589,14.312568,195.846146,1.204426,47.213080,49.982180,161.740158,201.526614,160.223004,196.159721,113.922875,189.683306,-0.000478,0.038693,98.963904,66.258211,196.145263,21.268275,38.501704,0.593078,658288.725182,0.856539,8.556639,7.623333,3.994851,0.070397,0.060252,32.000000,92.899949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.894027,63.622039,106.806065,100.000000,28.612332,41.531646,54.936709,45.822785,53.405063,51.120752,56.670886,158.823178,66.227513,159.638815,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821363,48.565414,199.028849,163.470751,179.552255,175.398356,79.412931,14.310856,195.782818,1.208823,47.439450,49.828101,161.715718,201.517236,160.199269,196.127858,113.922663,189.790312,-0.000480,0.038652,98.978852,66.056061,196.106187,21.269277,38.441573,0.590481,658073.032470,0.854415,8.392502,7.527536,3.986072,0.070424,0.060483,32.000000,92.893671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901888,63.576849,106.810625,100.000000,28.638775,41.531646,54.936709,45.822785,53.405063,51.119286,56.670886,158.825861,66.065958,159.599200,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867050,48.593995,199.102541,163.476639,179.600504,175.419653,79.400106,14.305861,195.908900,1.204719,47.443718,50.009097,161.699520,201.506859,160.201478,196.114877,113.944794,189.862694,-0.000482,0.038667,98.972500,66.071813,196.178692,21.269588,38.491120,0.593099,658192.662549,0.856988,8.482575,7.568063,3.994850,0.069073,0.059252,32.000000,92.901784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911806,63.598955,106.809861,100.000000,28.619840,41.531646,54.936709,45.822785,53.405063,51.117506,56.670886,158.800212,66.054146,159.654433,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741063,48.600866,199.131708,163.481405,179.681742,175.426392,79.418089,14.312283,195.807126,1.199825,47.599122,49.814584,161.701283,201.391123,160.203243,196.253148,113.953081,189.414000,-0.000485,0.038622,98.992052,66.024327,196.063887,21.270997,38.477940,0.592997,658204.763383,0.856426,8.463894,7.573191,3.992667,0.070688,0.060372,32.000000,92.859357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913340,63.599663,106.790766,100.000000,28.617983,41.531646,54.936709,45.822785,53.405063,51.116490,56.670886,158.836177,66.042554,159.602190,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862987,48.636318,199.043831,163.484208,179.741434,175.405063,79.444442,14.306289,195.749813,1.196660,47.989928,49.839128,161.714590,201.504841,160.212813,196.067878,113.961065,189.609282,-0.000487,0.038251,99.012096,66.451389,196.128541,21.271882,38.514434,0.594542,658372.952239,0.858693,8.601178,7.395798,4.003367,0.069608,0.060138,32.000000,92.913192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917259,63.670085,106.765399,100.000000,28.585731,41.531646,54.936709,45.822785,53.405063,51.115307,56.670886,158.888884,65.985107,159.544047,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842433,48.716567,199.055937,163.521217,179.731160,175.383694,79.438133,14.311141,195.806638,1.196267,48.115424,49.807269,161.729351,201.456361,160.190728,196.156664,113.948661,189.756154,-0.000489,0.037904,99.018705,65.891031,196.011677,21.273087,38.523467,0.593567,658189.453785,0.856057,8.510417,7.461450,3.991815,0.068350,0.058189,32.000000,92.893622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901598,63.698224,106.742550,100.000000,28.624440,41.531646,54.936709,45.822785,53.405063,51.114449,56.670886,158.876266,65.833897,159.623158,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812126,48.760539,199.142599,163.530469,179.690282,175.365378,79.413252,14.310142,195.816100,1.203341,47.845616,49.953764,161.732616,201.557133,160.190236,196.083303,113.942530,189.554205,-0.000490,0.037593,99.053203,66.253498,196.015573,21.273694,38.517877,0.595250,658366.770889,0.856606,8.611928,7.529197,3.993704,0.069227,0.059904,32.000000,92.901082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910196,63.731540,106.733186,100.000000,28.563495,41.531646,54.936709,45.822785,53.405063,51.114160,56.670886,158.826504,66.157374,159.795306,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833709,48.703650,199.105399,163.510843,179.784699,175.359757,79.390463,14.307859,195.677019,1.201574,47.547153,49.839398,161.725201,201.452589,160.207265,196.062603,113.940162,189.835471,-0.000491,0.037208,99.059986,65.759188,196.107432,21.274737,38.454933,0.592865,658453.089498,0.857471,8.687260,7.459222,3.997874,0.068909,0.058958,32.000000,92.975830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930245,63.791426,106.689423,100.000000,28.543805,41.531646,54.936709,45.822785,53.405063,51.113665,56.670886,158.780926,66.155246,159.850695,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778836,48.676167,199.003071,163.499068,179.828084,175.323699,79.409394,14.306717,195.772796,1.201257,47.648455,49.765647,161.731961,201.460744,160.191838,196.182228,113.928030,189.414964,-0.000493,0.036884,99.056897,66.281764,196.061748,21.275190,38.427184,0.592456,658290.529157,0.857139,8.608037,7.567572,3.995396,0.069323,0.060212,32.000000,92.958156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.926506,63.813163,106.679578,100.000000,28.549827,41.531646,54.936709,45.822785,53.405063,51.112181,56.670886,158.818789,66.041673,159.660491,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779810,48.682763,199.114313,163.501872,179.775151,175.311017,79.425460,14.311855,195.825494,1.204762,47.836815,49.918603,161.724132,201.421031,160.161416,196.085830,113.921301,190.026867,-0.000491,0.036888,99.058073,66.289842,196.175712,21.276307,38.444692,0.593662,658192.653104,0.857743,8.637353,7.421212,3.997745,0.070286,0.061943,32.000000,92.973085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.935294,63.830783,106.664041,100.000000,28.587428,41.531646,54.936709,45.822785,53.405063,51.110882,56.670886,158.850920,66.198826,159.660884,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855592,48.749546,199.086114,163.513647,179.863714,175.314089,79.370664,14.304434,195.792740,1.204383,47.510597,49.892827,161.726991,201.517338,160.193632,196.199340,113.922668,189.499362,-0.000491,0.036882,99.072621,66.241582,196.120486,21.276578,38.488289,0.592451,658201.445722,0.857504,8.642939,7.658484,3.999901,0.070074,0.060044,32.000000,92.976504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948013,63.864479,106.660644,100.000000,28.526287,41.531646,54.936709,45.822785,53.405063,51.109888,56.670886,158.741327,65.924652,159.552623,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864914,48.699253,199.038142,163.496545,179.783746,175.318594,79.448662,14.316707,195.765951,1.206404,47.350377,49.986643,161.727299,201.475626,160.185661,196.106002,113.929245,189.718297,-0.000492,0.036932,99.079271,66.202888,196.057543,21.276521,38.492292,0.594180,658242.146119,0.856822,8.631296,7.458406,3.993255,0.070287,0.060079,32.000000,92.940007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915947,63.845176,106.627886,100.000000,28.559657,41.531646,54.936709,45.822785,53.405063,51.109562,56.670886,158.897323,65.891417,159.526581,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886807,48.611034,199.112414,163.455050,179.753842,175.319177,79.409347,14.310570,195.731867,1.202751,47.200464,49.882394,161.735580,201.482864,160.211268,196.189504,113.964001,189.929761,-0.000489,0.036941,99.108027,66.314694,196.099538,21.275273,38.483547,0.594198,658116.575968,0.855704,8.571360,7.534351,3.991547,0.069993,0.059847,32.000000,92.985692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945051,63.872784,106.648606,100.000000,28.577362,41.531646,54.936709,45.822785,53.405063,51.108123,56.670886,158.818694,66.091710,159.546840,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865622,48.629172,199.229951,163.446079,179.766050,175.306983,79.431731,14.318562,195.840536,1.194954,47.903300,49.844416,161.701068,201.542719,160.188729,196.263339,113.929225,189.781531,-0.000487,0.036949,99.103588,66.143975,196.206241,21.274757,38.468979,0.592167,657777.337183,0.855500,8.460504,7.579234,3.991284,0.070751,0.060968,32.000000,92.996954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953402,63.850256,106.578527,100.000000,28.571058,41.531646,54.936709,45.822785,53.405063,51.106156,56.670886,158.863462,65.844388,159.618162,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808727,48.712444,199.100503,163.478321,179.789833,175.289420,79.447630,14.319561,195.778775,1.189611,47.934511,49.836806,161.701992,201.452875,160.196428,196.149764,113.944514,189.661242,-0.000486,0.037028,99.113858,66.265857,196.113423,21.274361,38.548204,0.594865,657913.216524,0.855647,8.500549,7.558193,3.995337,0.068658,0.058932,32.000000,93.055430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965226,63.880543,106.561314,100.000000,28.556026,41.531646,54.936709,45.822785,53.405063,51.105596,56.670886,158.895260,66.124285,159.813952,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914686,48.736354,199.093895,163.501872,179.688964,175.282705,79.377056,14.313567,195.817073,1.188250,47.698717,49.800761,161.691323,201.574910,160.154130,196.198694,113.944888,190.008338,-0.000486,0.037350,99.081920,66.269174,196.175467,21.274458,38.526388,0.592767,658058.880784,0.856678,8.642684,7.497583,3.997302,0.068982,0.059254,32.000000,93.059449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980013,63.874520,106.544581,100.000000,28.541637,41.531646,54.936709,45.822785,53.405063,51.104833,56.670886,158.754113,66.077183,159.813638,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730500,48.708872,199.083029,163.498787,179.592140,175.277823,79.395514,14.310570,195.726147,1.187968,47.739174,49.999187,161.721203,201.514015,160.180682,196.165220,113.969972,190.022482,-0.000487,0.037419,99.119250,66.245595,196.203960,21.274410,38.563729,0.592070,657955.722135,0.855441,8.557010,7.627923,3.988684,0.069598,0.059398,32.000000,93.080685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999772,63.910283,106.547194,100.000000,28.569183,41.531646,54.936709,45.822785,53.405063,51.103659,56.670886,158.791028,66.217021,159.845109,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832982,48.689359,199.128695,163.502432,179.575737,175.285968,79.323230,14.316279,195.857048,1.185114,47.602362,49.941707,161.712382,201.524779,160.174854,196.243617,113.963597,190.290028,-0.000489,0.037427,99.107219,66.132707,196.166757,21.274183,38.551666,0.592683,658039.796005,0.858674,8.720130,7.608162,4.003238,0.068757,0.058361,32.000000,93.026488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.978797,63.931395,106.530818,100.000000,28.547674,41.531646,54.936709,45.822785,53.405063,51.102493,56.670886,158.646460,66.064711,159.734960,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858380,48.695955,199.143590,163.501591,179.609388,175.286565,79.455367,14.304862,195.870801,1.187906,47.986068,49.856544,161.711400,201.591158,160.205854,196.144518,113.994559,189.743508,-0.000488,0.037382,99.120969,66.221264,196.126625,21.274458,38.521303,0.593050,657917.895394,0.857484,8.594498,7.715166,3.995922,0.070343,0.060565,32.000000,93.025463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975218,63.975858,106.565223,100.000000,28.512165,41.531646,54.936709,45.822785,53.405063,51.101263,56.670886,158.910735,66.245561,159.815015,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895554,48.746248,199.109933,163.517572,179.616552,175.294100,79.428770,14.306860,195.815432,1.182434,47.903366,49.819069,161.714163,201.510467,160.201474,196.184164,113.969142,190.029055,-0.000490,0.037366,99.124395,66.409977,196.141023,21.274839,38.579036,0.591202,657779.322507,0.855592,8.574819,7.478536,3.994185,0.070433,0.060668,32.000000,93.043477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993647,63.981022,106.529246,100.000000,28.571554,41.531646,54.936709,45.822785,53.405063,51.100730,56.670886,158.857540,66.245048,159.814149,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835134,48.782801,199.119430,163.538600,179.705762,175.313678,79.411310,14.308858,195.863193,1.178033,48.116631,49.843646,161.738209,201.518989,160.189443,196.165953,113.977014,189.927232,-0.000489,0.037388,99.139535,66.136885,196.271263,21.275477,38.548403,0.590860,657966.531455,0.855328,8.586677,7.611465,3.990535,0.071216,0.059802,32.000000,93.058808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986180,63.968078,106.533205,100.000000,28.541728,41.531646,54.936709,45.822785,53.405063,51.099666,56.670886,158.822620,65.869407,159.798807,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741279,48.782801,199.117924,163.538600,179.735188,175.314666,79.336513,14.306860,195.831613,1.181469,48.235771,49.837425,161.735657,201.507205,160.204195,196.113268,113.977641,189.900258,-0.000490,0.037395,99.174078,66.177849,196.233860,21.275363,38.564504,0.595028,658175.956769,0.856853,8.685713,7.565269,3.995563,0.070433,0.060168,32.000000,93.076013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994990,63.967328,106.552938,100.000000,28.571716,41.531646,54.936709,45.822785,53.405063,51.099091,56.670886,158.673026,65.871755,159.781773,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740188,48.818803,199.118054,163.563272,179.817810,175.302476,79.428772,14.309572,195.864560,1.178148,48.102135,49.843548,161.740289,201.451040,160.179487,196.231694,113.977702,190.003526,-0.000492,0.037348,99.177331,66.238388,196.077165,21.275746,38.510268,0.596010,658302.270189,0.859465,8.782890,7.554489,4.003072,0.070450,0.060898,32.000000,93.068803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022547,63.939466,106.529919,100.000000,28.531311,41.531646,54.936709,45.822785,53.405063,51.098753,56.670886,158.857544,65.983933,159.802859,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695229,48.853707,199.082296,163.585982,179.795148,175.274343,79.410864,14.301723,195.805228,1.176100,48.358496,49.773810,161.739980,201.461458,160.183316,196.134370,113.995439,189.767304,-0.000491,0.037336,99.204038,66.239197,196.144043,21.276072,38.497683,0.595035,658343.917517,0.858514,8.820023,7.593299,4.003162,0.067236,0.058268,32.000000,93.052219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057515,63.939540,106.556162,100.000000,28.511727,41.531646,54.936709,45.822785,53.405063,51.097733,56.670886,158.821729,66.076083,159.621781,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755140,48.914446,199.085018,163.608412,179.805376,175.257207,79.509986,14.298298,195.725968,1.178950,48.181551,49.779806,161.768819,201.390349,160.200548,196.129479,113.981526,190.193038,-0.000489,0.037314,99.218297,66.034845,196.147961,21.275358,38.505472,0.594576,658310.741115,0.859518,8.901527,7.486620,4.006065,0.069697,0.059797,32.000000,93.017776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.033336,63.892643,106.588290,100.000000,28.561838,41.531646,54.936709,45.822785,53.405063,51.097380,56.670886,159.019973,65.920837,159.772292,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782066,48.895207,199.150773,163.599159,179.841427,175.240180,79.420857,14.310570,195.804597,1.177551,47.852118,49.810759,161.761819,201.520212,160.184126,196.244917,113.978976,189.780885,-0.000489,0.037362,99.235664,66.301299,196.179323,21.275507,38.553343,0.595397,658364.548687,0.857360,8.900174,7.660769,4.001296,0.069235,0.060042,32.000000,92.959410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025592,63.861862,106.621529,100.000000,28.553728,41.531646,54.936709,45.822785,53.405063,51.097087,56.670886,158.841715,66.125826,159.795070,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810545,48.815231,199.080553,163.571403,179.801388,175.233814,79.424710,14.306004,195.863117,1.170740,47.597095,49.771269,161.742811,201.523963,160.218137,196.220793,113.951980,189.666458,-0.000487,0.037426,99.207177,66.181404,196.179325,21.275530,38.561060,0.593311,658216.700643,0.857677,8.853048,7.508199,4.000452,0.068861,0.059770,32.000000,92.970961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044862,63.804758,106.654788,100.000000,28.541272,41.531646,54.936709,45.822785,53.405063,51.095623,56.670886,158.849421,66.081218,159.784527,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784552,48.751470,199.216954,163.545048,179.725691,175.242871,79.439330,14.311712,195.934690,1.172463,47.391522,49.784936,161.733231,201.467533,160.207409,196.246873,113.964031,190.247426,-0.000485,0.037604,99.186648,66.366476,196.193843,21.275768,38.555976,0.591482,658059.581606,0.855890,8.742259,7.492567,3.996678,0.069082,0.059567,32.000000,92.992995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045896,63.807470,106.672906,100.000000,28.528029,41.531646,54.936709,45.822785,53.405063,51.094268,56.670886,158.878660,65.930228,159.711159,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835624,48.575582,199.209705,163.474956,179.778374,175.267795,79.410625,14.310856,195.827763,1.172526,47.118799,49.980467,161.725267,201.540721,160.232918,196.304363,113.969221,189.926781,-0.000483,0.038030,99.199874,66.328211,196.204735,21.275841,38.523845,0.594932,657959.350717,0.857096,8.706737,7.698716,4.001582,0.069900,0.059449,32.000000,93.010430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.027117,63.769763,106.713548,100.000000,28.525926,41.531646,54.936709,45.822785,53.405063,51.092376,56.670886,158.821250,65.946663,159.658917,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853367,48.575582,199.117764,163.474956,179.796435,175.285083,79.363849,14.310142,195.907134,1.166381,47.252607,49.881966,161.720597,201.538540,160.201147,196.234710,113.994029,190.094532,-0.000481,0.038375,99.199822,66.458509,196.348580,21.275953,38.535547,0.593980,657554.966123,0.856127,8.477989,7.572893,3.997335,0.069055,0.059170,32.000000,92.982096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003256,63.732374,106.709518,100.000000,28.555955,41.531646,54.936709,45.822785,53.405063,51.090286,56.670886,158.727698,66.234556,159.649318,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829337,48.582452,199.154837,163.478601,179.746692,175.294837,79.415513,14.305290,195.871883,1.167520,47.548390,49.871267,161.738584,201.652257,160.195088,196.258868,114.004451,189.729898,-0.000478,0.038804,99.209959,66.019785,196.128195,21.276142,38.469069,0.591077,657519.398805,0.856377,8.459632,7.611214,3.994069,0.070241,0.062109,32.000000,92.979434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.018169,63.733586,106.737133,100.000000,28.554663,41.531646,54.936709,45.822785,53.405063,51.088640,56.670886,158.831025,65.847323,159.637753,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875861,48.629447,199.262102,163.481124,179.783469,175.311600,79.435528,14.306575,195.929063,1.163551,47.644730,49.922744,161.701405,201.472018,160.190196,196.203436,114.007820,189.689556,-0.000477,0.039124,99.199801,66.207131,196.174022,21.276465,38.494276,0.594931,657556.385618,0.856343,8.491362,7.463516,3.996739,0.067742,0.058707,32.000000,92.977227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045586,63.696378,106.741325,100.000000,28.542466,41.531646,54.936709,45.822785,53.405063,51.087430,56.670886,158.871056,66.038152,159.715526,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873217,48.649234,199.268024,163.483648,179.873652,175.317789,79.482656,14.306717,195.967777,1.159495,47.973227,49.841993,161.729273,201.520926,160.203819,196.245138,114.000343,190.097963,-0.000478,0.039108,99.249286,66.109097,196.234696,21.276038,38.459585,0.593091,657651.378567,0.855434,8.490234,7.444948,3.995161,0.070584,0.061290,32.000000,93.031789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048164,63.706498,106.767602,100.000000,28.537487,41.531646,54.936709,45.822785,53.405063,51.086540,56.670886,158.965313,66.350183,159.628036,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815102,48.725636,199.198484,163.497386,179.834528,175.322444,79.402931,14.313282,195.862713,1.161821,47.921314,49.886568,161.700961,201.554727,160.185989,196.215684,113.999292,189.675368,-0.000478,0.038764,99.281332,66.211061,196.187582,21.276702,38.563873,0.590399,657762.259615,0.855055,8.512756,7.606191,3.995492,0.070410,0.060605,32.000000,92.987888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057142,63.674981,106.742673,100.000000,28.544455,41.531646,54.936709,45.822785,53.405063,51.085867,56.670886,158.805862,66.236097,159.810766,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855646,48.753943,199.223574,163.520376,179.951440,175.317011,79.384204,14.311569,195.921473,1.164257,47.712567,49.993851,161.731159,201.556929,160.191034,196.224240,114.013831,189.834937,-0.000479,0.038578,99.296427,65.999927,196.198432,21.277337,38.499216,0.592044,658022.478101,0.857231,8.649277,7.448129,3.998757,0.069530,0.059563,32.000000,92.962372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060220,63.664700,106.727493,100.000000,28.572206,41.531646,54.936709,45.822785,53.405063,51.085322,56.670886,158.768409,66.082466,159.817847,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815385,48.715742,199.183620,163.512806,180.084528,175.338749,79.413258,14.310713,195.838081,1.171809,47.834471,49.845176,161.714981,201.520192,160.180845,196.172208,114.000011,189.540574,-0.000480,0.038582,99.297615,66.051508,196.137207,21.277936,38.493951,0.593075,657968.224229,0.856700,8.635637,7.493701,3.996008,0.070657,0.060882,32.000000,92.918726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060187,63.649616,106.644729,100.000000,28.589732,41.531646,54.936709,45.822785,53.405063,51.083947,56.670886,158.826517,65.903376,159.616313,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899058,48.756142,199.198918,163.536076,180.219906,175.361628,79.449073,14.308430,195.848382,1.177308,47.934588,49.924112,161.738399,201.610709,160.193021,196.270157,113.972998,189.740383,-0.000482,0.038620,99.299028,66.495348,196.238693,21.278353,38.519897,0.591684,658031.784878,0.857446,8.638057,7.396978,3.998376,0.069471,0.059578,32.000000,92.955713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057844,63.676523,106.598790,100.000000,28.569132,41.531646,54.936709,45.822785,53.405063,51.082650,56.670886,158.898147,66.061116,159.713992,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832060,48.806711,199.143978,163.547571,180.325785,175.372021,79.286148,14.312996,195.916853,1.175465,48.438063,49.960841,161.746004,201.559334,160.211553,196.253536,114.005741,189.878154,-0.000480,0.038601,99.351270,66.321367,196.084180,21.278797,38.527451,0.592910,658216.551472,0.855396,8.592949,7.498920,3.992038,0.070183,0.059783,32.000000,92.910047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055040,63.717598,106.597189,100.000000,28.552562,41.531646,54.936709,45.822785,53.405063,51.082354,56.670886,158.572296,66.244094,159.645660,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762154,48.910873,199.094507,163.586543,180.422254,175.379023,79.426926,14.310000,195.800594,1.175015,48.789700,49.995043,161.734872,201.547041,160.204914,196.271074,113.962943,189.744238,-0.000477,0.038638,99.351885,66.400702,196.213178,21.278893,38.549971,0.591993,658355.860087,0.858608,8.712804,7.518066,3.996302,0.070531,0.059957,32.000000,92.885619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015309,63.720256,106.601384,100.000000,28.545250,41.531646,54.936709,45.822785,53.405063,51.082411,56.670886,158.853852,65.907558,159.579492,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802739,49.076876,199.076680,163.643178,180.374340,175.347376,79.391816,14.310000,195.844722,1.180804,48.299289,49.884585,161.770056,201.488327,160.199529,196.183229,113.974935,189.761052,-0.000474,0.038694,99.402692,65.942653,196.184789,21.278361,38.490669,0.595872,658852.245246,0.858710,8.889335,7.510427,4.000922,0.068289,0.059139,32.000000,92.889008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007702,63.718454,106.611884,100.000000,28.521882,41.531646,54.936709,45.822785,53.405063,51.082694,56.670886,158.783631,66.116875,159.653960,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836350,49.010914,199.081066,163.616542,180.406910,175.321489,79.435303,14.309714,195.774485,1.184473,48.074746,49.788137,161.782341,201.584104,160.207701,196.196960,113.958474,189.808923,-0.000474,0.038747,99.428331,66.148849,196.122503,21.277798,38.534754,0.594279,659065.355845,0.858130,9.010508,7.513369,3.997141,0.070371,0.059598,32.000000,92.902457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012984,63.711228,106.643033,100.000000,28.519757,41.531646,54.936709,45.822785,53.405063,51.082518,56.670886,158.870606,65.945489,159.580003,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838599,48.941380,199.029997,163.590748,180.391045,175.287952,79.373441,14.306717,195.796167,1.184683,47.818059,49.914278,161.764536,201.611443,160.224477,196.217595,113.973268,189.646603,-0.000472,0.038760,99.415764,66.264122,196.156870,21.277790,38.538666,0.594699,658782.312733,0.857159,8.912568,7.539262,3.994696,0.070569,0.060580,32.000000,92.929323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.009489,63.683463,106.650390,100.000000,28.545452,41.531646,54.936709,45.822785,53.405063,51.081495,56.670886,158.746883,66.283565,159.661396,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
