OSU 80 Ton Compressor Load Stand
49.852069,48.781701,199.132498,163.529908,180.416056,175.272321,79.426019,14.317991,195.954862,1.186179,47.166237,49.941470,161.736322,201.601677,160.204109,196.212734,113.949086,189.658530,-0.000474,0.038753,99.424427,66.246808,196.242054,21.277155,38.494059,0.591292,658439.316066,0.857452,8.840707,7.463312,3.993491,0.069771,0.059913,32.000000,92.847993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030621,63.654142,106.598951,100.000000,28.558060,41.531646,54.936709,45.822785,53.405063,51.080215,56.670886,158.852038,66.095965,159.717336,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893874,48.651983,199.106745,163.489255,180.359756,175.306576,79.400140,14.305148,195.802606,1.188328,47.160330,49.936261,161.712633,201.567469,160.196554,196.192719,113.955422,189.716859,-0.000475,0.038782,99.422455,66.274313,196.202453,21.276619,38.501235,0.592695,658079.442350,0.856166,8.667094,7.491989,3.994468,0.071024,0.061038,32.000000,92.868220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025188,63.605610,106.620062,100.000000,28.545046,41.531646,54.936709,45.822785,53.405063,51.077140,56.670886,158.800279,66.119956,159.600302,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836659,48.603064,199.259542,163.462340,180.406787,175.345792,79.369014,14.310285,195.899105,1.189717,47.787216,49.774738,161.740596,201.581413,160.236988,196.189871,114.000155,189.763623,-0.000477,0.038775,99.469259,66.196956,196.243811,21.277322,38.555849,0.591858,657836.676903,0.855502,8.494147,7.507632,3.990605,0.070398,0.059974,32.000000,92.912812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054874,63.629216,106.665165,100.000000,28.527187,41.531646,54.936709,45.822785,53.405063,51.075264,56.670886,158.738028,66.067132,159.611514,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777807,48.779777,199.129964,163.517852,180.504116,175.329073,79.397809,14.308573,195.825153,1.184198,47.932128,49.862204,161.706247,201.591443,160.175480,196.261010,113.947027,190.231554,-0.000478,0.038703,99.439495,66.213213,196.083672,21.278360,38.485260,0.593307,657801.060290,0.857004,8.504398,7.480518,3.998252,0.070070,0.061149,32.000000,92.942455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031002,63.564213,106.650589,100.000000,28.522349,41.531646,54.936709,45.822785,53.405063,51.074541,56.670886,158.795618,66.115261,159.627918,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865916,48.810559,199.178478,163.544207,180.389740,175.322291,79.313844,14.306432,195.754369,1.187565,47.575107,49.931373,161.743703,201.556195,160.189681,196.110559,113.991074,189.754056,-0.000477,0.038645,99.490789,66.163209,196.107637,21.278771,38.531761,0.593496,658413.185164,0.858164,8.742029,7.709751,4.000376,0.068199,0.058290,32.000000,92.975029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053741,63.559087,106.711312,100.000000,28.514774,41.531646,54.936709,45.822785,53.405063,51.074405,56.670886,158.627688,65.930375,159.606950,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839332,48.692657,199.164881,163.506638,180.451313,175.295016,79.375896,14.316564,195.916825,1.187212,47.333988,50.042866,161.757953,201.527511,160.189284,196.250747,113.973168,189.734479,-0.000477,0.038113,99.526130,66.272335,196.199511,21.278547,38.511981,0.594363,658177.566898,0.857426,8.681629,7.485994,3.994281,0.069852,0.060116,32.000000,93.039519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.049980,63.538575,106.731850,100.000000,28.513148,41.531646,54.936709,45.822785,53.405063,51.072640,56.670886,158.751792,65.982906,159.603016,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807070,48.646761,199.156378,163.478321,180.413815,175.270149,79.435565,14.308430,195.787093,1.186991,47.613327,49.833147,161.736035,201.619027,160.204575,196.157538,114.002228,189.935293,-0.000481,0.037885,99.543933,66.121591,196.215688,21.278165,38.423037,0.593829,657900.659190,0.856846,8.591226,7.496525,3.996139,0.070682,0.060163,32.000000,93.045435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058137,63.521697,106.747622,100.000000,28.485101,41.531646,54.936709,45.822785,53.405063,51.070244,56.670886,158.871130,66.226412,159.750223,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822273,48.669846,199.084496,163.480844,180.348241,175.256242,79.374703,14.304291,195.839340,1.186748,47.800275,50.067467,161.713627,201.433202,160.179112,196.133028,113.982733,189.846432,-0.000482,0.037872,99.546563,66.194066,196.183649,21.277486,38.516237,0.591804,657655.673356,0.856587,8.578716,7.543090,3.998556,0.069090,0.058992,32.000000,93.015779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053289,63.486709,106.778889,100.000000,28.469032,41.531646,54.936709,45.822785,53.405063,51.069049,56.670886,158.749406,66.071020,159.587438,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776435,48.738003,199.063415,163.508600,180.371612,175.256330,79.449883,14.307431,195.780537,1.191908,47.771882,49.820290,161.720039,201.581984,160.160325,196.165340,113.990201,189.405067,-0.000482,0.037854,99.586408,66.341122,196.072577,21.276807,38.499667,0.592876,657697.174047,0.856941,8.586066,7.529129,3.995893,0.067804,0.058972,32.000000,92.987468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040442,63.469177,106.803922,100.000000,28.432820,41.531646,54.936709,45.822785,53.405063,51.068158,56.670886,158.899767,65.912987,159.605141,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847911,48.741301,198.983147,163.508040,180.362330,175.249148,79.399059,14.311998,195.800303,1.190017,47.677567,49.884634,161.717534,201.437646,160.172114,196.278288,113.976079,189.710976,-0.000482,0.037893,99.623575,66.300112,196.148444,21.276780,38.523322,0.594864,657875.949144,0.857171,8.701675,7.355308,3.999150,0.068240,0.057649,32.000000,93.006542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065504,63.467224,106.849355,100.000000,28.479046,41.531646,54.936709,45.822785,53.405063,51.066816,56.670886,158.798117,66.226339,159.640625,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825598,48.729209,198.981970,163.484208,180.276926,175.240763,79.300764,14.309714,195.717119,1.184951,47.813087,49.804218,161.685283,201.509081,160.162002,196.075378,113.957979,189.824104,-0.000480,0.038343,99.593324,66.338341,196.104719,21.275461,38.489299,0.591103,657817.991556,0.856326,8.630995,7.484760,3.991805,0.068938,0.059655,32.000000,93.002151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.047278,63.449713,106.839064,100.000000,28.468987,41.531646,54.936709,45.822785,53.405063,51.065537,56.670886,158.601527,66.101248,159.686376,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833120,48.744599,199.011157,163.493741,180.203857,175.239474,79.351845,14.308287,195.738082,1.176569,47.773384,50.049371,161.696887,201.452691,160.167231,196.174997,113.947800,189.455222,-0.000479,0.038420,99.622115,66.363378,196.179813,21.275777,38.496565,0.592406,657852.903852,0.857744,8.641989,7.545473,3.993569,0.070871,0.060022,32.000000,92.976377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055129,63.481870,106.795388,100.000000,28.473865,41.531646,54.936709,45.822785,53.405063,51.064276,56.670886,158.703690,66.276082,159.734999,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828583,48.646761,199.046241,163.458134,180.161928,175.229753,79.299571,14.307716,195.771507,1.175505,47.234447,49.976678,161.711803,201.511650,160.200614,196.160899,113.977111,190.122306,-0.000477,0.038386,99.629005,66.334056,196.170921,21.275658,38.507726,0.590847,657894.395148,0.857078,8.649594,7.416628,3.993552,0.069582,0.059586,32.000000,93.056483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085750,63.507260,106.766459,100.000000,28.451826,41.531646,54.936709,45.822785,53.405063,51.062684,56.670886,158.599141,66.101174,159.512419,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804414,48.627249,199.003620,163.441313,180.165835,175.218676,79.420858,14.303578,195.737623,1.174474,47.708982,49.900580,161.704196,201.481090,160.181704,196.087006,113.941434,190.039812,-0.000478,0.038406,99.645986,66.261309,196.145083,21.274664,38.477453,0.592323,657564.160293,0.857446,8.556452,7.638581,3.994620,0.068517,0.059113,32.000000,93.083788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043273,63.473281,106.700651,100.000000,28.464383,41.531646,54.936709,45.822785,53.405063,51.060673,56.670886,158.841717,65.952092,159.570444,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832467,48.703925,199.046413,163.458976,180.283088,175.206795,79.409662,14.306289,195.823197,1.178937,47.888025,49.837991,161.680506,201.552138,160.145550,196.134048,113.931163,189.944089,-0.000478,0.038394,99.631222,66.058192,196.157094,21.274363,38.501812,0.593750,657627.207933,0.856498,8.561953,7.643221,3.995702,0.069956,0.060177,32.000000,93.071657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988819,63.462375,106.610721,100.000000,28.451518,41.531646,54.936709,45.822785,53.405063,51.059478,56.670886,158.819324,66.250844,159.570286,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889165,48.743225,198.995767,163.484769,180.385039,175.209896,79.314932,14.312568,195.813622,1.173195,47.640351,49.962362,161.717118,201.478664,160.163043,196.132830,113.964674,189.812919,-0.000481,0.038366,99.683421,66.174246,196.186868,21.274548,38.471305,0.590972,657751.220265,0.856209,8.609597,7.617468,3.994312,0.070625,0.060587,32.000000,93.063141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998162,63.468852,106.537872,100.000000,28.429111,41.531646,54.936709,45.822785,53.405063,51.058709,56.670886,158.629864,65.956054,159.494637,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859904,48.731957,199.006788,163.474676,180.408239,175.208454,79.386007,14.313139,195.812069,1.172180,47.935871,49.877329,161.720690,201.551322,160.171138,196.121992,113.969064,189.661350,-0.000480,0.038323,99.708988,65.985161,196.043207,21.274607,38.493536,0.592987,657660.941798,0.856259,8.590258,7.534566,3.988757,0.069147,0.059937,32.000000,93.045417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990896,63.458611,106.499720,100.000000,28.473749,41.531646,54.936709,45.822785,53.405063,51.057183,56.670886,158.772014,66.071460,159.616234,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829406,48.786373,199.097998,163.494021,180.424805,175.222651,79.381935,14.308573,195.869772,1.172900,47.924693,49.989879,161.718437,201.480377,160.170009,196.176587,113.948776,189.567001,-0.000481,0.038292,99.712013,66.285253,196.154809,21.274020,38.484142,0.592259,657649.097244,0.856016,8.609247,7.473075,3.991319,0.070313,0.060755,32.000000,93.035959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.014576,63.443138,106.480455,100.000000,28.420268,41.531646,54.936709,45.822785,53.405063,51.056541,56.670886,158.763869,65.980999,159.527053,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814029,48.847111,199.086718,163.513927,180.444566,175.219543,79.427675,14.310570,195.824373,1.168021,48.137462,49.854130,161.723415,201.459378,160.173868,196.107037,113.946720,189.878666,-0.000482,0.038286,99.727877,66.002195,196.209997,21.274118,38.527145,0.593738,657932.842234,0.856843,8.695211,7.457800,3.995592,0.070725,0.059703,32.000000,93.052033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.042100,63.436136,106.409135,100.000000,28.424821,41.531646,54.936709,45.822785,53.405063,51.055642,56.670886,158.855349,66.273514,159.660097,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830847,48.845187,199.079668,163.518413,180.465217,175.189405,79.335923,14.322700,195.855134,1.165623,48.013954,49.768148,161.716521,201.482272,160.169594,196.169201,113.917173,189.827949,-0.000479,0.038236,99.719953,66.176864,196.177747,21.273713,38.503074,0.591355,658096.780959,0.856775,8.771863,7.577279,3.996599,0.070237,0.059934,32.000000,93.106217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010795,63.466096,106.328391,100.000000,28.422748,41.531646,54.936709,45.822785,53.405063,51.055039,56.670886,158.671847,66.007631,159.718988,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856807,48.783625,199.107566,163.504675,180.358448,175.168241,79.346830,14.304862,195.752799,1.160695,47.588886,49.961316,161.724456,201.498031,160.174159,196.087639,113.953801,189.688170,-0.000477,0.038253,99.743402,66.108059,196.212283,21.272931,38.550044,0.593439,658054.381125,0.857292,8.752535,7.587728,3.995109,0.069127,0.059565,32.000000,93.083117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.992570,63.479114,106.270604,100.000000,28.400659,41.531646,54.936709,45.822785,53.405063,51.053917,56.670886,158.693659,66.115921,159.591333,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896065,48.739652,199.158049,163.497666,180.343630,175.185199,79.457552,14.306289,195.779069,1.167295,47.729334,49.949586,161.718631,201.519519,160.154023,196.147901,113.953302,189.698249,-0.000476,0.038292,99.764826,66.220404,196.061483,21.272315,38.437606,0.592068,657671.640167,0.856426,8.664118,7.498445,3.993588,0.070817,0.060205,32.000000,93.101997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006897,63.506081,106.284033,100.000000,28.385112,41.531646,54.936709,45.822785,53.405063,51.052492,56.670886,158.915103,66.017682,159.601600,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810848,48.732232,199.152558,163.492059,180.410725,175.180008,79.336572,14.310142,195.718037,1.168416,47.984009,49.869459,161.704699,201.423069,160.179950,196.168378,113.948443,190.066455,-0.000479,0.038413,99.780248,66.133268,196.049836,21.272068,38.478643,0.592618,657584.662420,0.854461,8.579552,7.502739,3.991458,0.070963,0.060911,32.000000,93.094195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977361,63.505204,106.260424,100.000000,28.376937,41.531646,54.936709,45.822785,53.405063,51.050671,56.670886,158.673144,65.894719,159.594637,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885661,48.782526,199.087760,163.505516,180.392543,175.201237,79.392641,14.310999,195.671333,1.169454,47.977975,49.826782,161.718238,201.425067,160.196526,196.108280,113.949131,189.589669,-0.000478,0.038830,99.785329,66.143762,196.168493,21.272129,38.495033,0.594581,657690.433649,0.857349,8.660276,7.646236,3.998176,0.070104,0.059623,32.000000,93.105806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968658,63.514425,106.262312,100.000000,28.371175,41.531646,54.936709,45.822785,53.405063,51.049560,56.670886,158.785283,66.194864,159.626069,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790383,48.772907,199.008751,163.499068,180.402029,175.206167,79.313469,14.306004,195.584946,1.165767,47.627951,49.829097,161.717873,201.433936,160.186000,196.095299,113.941277,189.969269,-0.000475,0.039087,99.775002,66.297223,196.098887,21.271357,38.519230,0.591119,657766.754192,0.855540,8.633181,7.465990,3.990881,0.070866,0.060340,32.000000,93.120792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.926708,63.508582,106.212991,100.000000,28.386571,41.531646,54.936709,45.822785,53.405063,51.048602,56.670886,158.626938,65.987381,159.612261,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895785,48.725086,199.076148,163.482807,180.446037,175.221829,79.316295,14.309714,195.783147,1.163541,47.413751,50.042026,161.706935,201.575460,160.205143,196.074237,113.931865,189.749177,-0.000477,0.039097,99.800974,66.269079,196.193314,21.271447,38.505382,0.593823,657930.319230,0.858217,8.722135,7.616830,3.996931,0.071217,0.060688,32.000000,93.067932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921670,63.499330,106.201507,100.000000,28.398366,41.531646,54.936709,45.822785,53.405063,51.046854,56.670886,158.632591,66.105063,159.577092,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887698,48.671495,199.052749,163.457854,180.437995,175.212525,79.468121,14.309429,195.825192,1.164233,47.630585,49.885476,161.713165,201.597845,160.209881,196.127897,113.938208,189.640826,-0.000476,0.039113,99.807382,66.381018,196.150444,21.271439,38.563945,0.591756,657762.016890,0.856132,8.565276,7.543365,3.989839,0.068639,0.059094,32.000000,93.038067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937703,63.517976,106.173671,100.000000,28.388415,41.531646,54.936709,45.822785,53.405063,51.044842,56.670886,158.936242,66.196992,159.671781,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807677,48.677541,199.182206,163.456172,180.310057,175.222328,79.412931,14.314709,195.744668,1.168194,47.695175,49.874188,161.684653,201.576051,160.189968,196.265516,113.950268,189.778821,-0.000477,0.039113,99.805214,66.218369,196.203856,21.270921,38.584085,0.590838,657591.785110,0.854476,8.520046,7.496196,3.990017,0.068988,0.058735,32.000000,93.056069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956432,63.500446,106.163942,100.000000,28.342669,41.531646,54.936709,45.822785,53.405063,51.043555,56.670886,158.825861,66.075716,159.613953,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759554,48.727285,199.071744,163.480564,180.499945,175.226854,79.386625,14.305433,195.760234,1.170628,48.066651,49.781256,161.721553,201.524045,160.170121,196.132703,113.984071,190.145651,-0.000480,0.039094,99.801093,66.023031,196.154280,21.271892,38.454807,0.593092,657713.703860,0.856660,8.608867,7.536129,3.999026,0.068814,0.059984,32.000000,93.157732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.939504,63.495954,106.124794,100.000000,28.337179,41.531646,54.936709,45.822785,53.405063,51.041955,56.670886,158.773249,65.872928,159.551876,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827146,48.783350,199.138819,163.506638,180.583108,175.218883,79.397928,14.304149,195.730512,1.167683,48.183304,49.914308,161.693647,201.525859,160.163985,196.176563,113.932650,190.118412,-0.000482,0.039043,99.781037,66.417394,196.122648,21.271640,38.520077,0.595305,657807.451361,0.858007,8.708440,7.640402,4.000674,0.070344,0.059885,32.000000,93.113577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924420,63.494989,106.121088,100.000000,28.334316,41.531646,54.936709,45.822785,53.405063,51.041506,56.670886,158.795856,66.116508,159.504865,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806179,48.817154,199.145594,163.516170,180.535524,175.167242,79.416826,14.309572,195.758816,1.172979,47.696583,49.944096,161.704730,201.509754,160.178100,196.066760,113.934217,189.770255,-0.000481,0.039070,99.833647,66.172229,196.256966,21.271171,38.519518,0.592611,657986.309346,0.856688,8.694528,7.681578,3.996593,0.069319,0.058713,32.000000,93.140630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963686,63.516947,106.146953,100.000000,28.327466,41.531646,54.936709,45.822785,53.405063,51.040734,56.670886,158.833652,66.221277,159.805219,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897299,48.758341,199.177503,163.493180,180.549436,175.168530,79.487447,14.320703,195.810643,1.171204,47.271099,49.910720,161.720138,201.399380,160.179992,196.227180,113.954828,189.872638,-0.000483,0.039043,99.841312,66.385595,196.085523,21.271311,38.518635,0.591798,657881.410958,0.856714,8.750031,7.548952,3.998411,0.068730,0.059268,32.000000,93.122949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.961205,63.534521,106.165755,100.000000,28.320690,41.531646,54.936709,45.822785,53.405063,51.038997,56.670886,158.974894,66.183199,159.800341,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815163,48.654456,199.111318,163.458695,180.390206,175.182224,79.396345,14.312426,195.749739,1.164407,47.455355,49.904879,161.681591,201.460092,160.186900,196.181092,113.964713,189.834324,-0.000482,0.039024,99.832962,66.251044,196.167636,21.271726,38.517084,0.591137,657563.084937,0.854080,8.596964,7.566901,3.991749,0.070825,0.060359,32.000000,93.098328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994589,63.485746,106.155425,100.000000,28.339653,41.531646,54.936709,45.822785,53.405063,51.036828,56.670886,158.792690,66.069113,159.671860,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778721,48.628348,199.131936,163.459536,180.367136,175.205259,79.339505,14.307716,195.779188,1.167864,47.469731,49.845916,161.683324,201.665284,160.207074,196.173286,113.971401,189.737711,-0.000482,0.039045,99.846893,66.363134,196.139432,21.271821,38.451742,0.592743,657454.026656,0.856444,8.578034,7.542589,3.997002,0.069835,0.060213,32.000000,93.080936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.017277,63.478894,106.094494,100.000000,28.313603,41.531646,54.936709,45.822785,53.405063,51.034731,56.670886,158.679009,66.127293,159.578744,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846268,48.583277,199.112436,163.446079,180.478110,175.200655,79.423238,14.306289,195.740007,1.163848,47.104639,49.868692,161.700868,201.576602,160.197184,196.154583,113.980892,189.675232,-0.000482,0.039002,99.893552,66.358276,196.195763,21.272081,38.547411,0.592683,657504.881478,0.857805,8.589652,7.499508,4.000343,0.068592,0.059275,32.000000,93.100348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040008,63.472503,106.127558,100.000000,28.315819,41.531646,54.936709,45.822785,53.405063,51.033036,56.670886,158.846476,66.158107,159.645149,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841669,48.533260,199.152343,163.415800,180.420307,175.238794,79.341640,14.304149,195.868290,1.165663,47.251658,49.894166,161.684681,201.628772,160.168924,196.183734,113.969074,190.014754,-0.000483,0.039017,99.895167,66.157495,196.190522,21.272023,38.485909,0.591554,657259.914376,0.855478,8.474671,7.466477,3.994530,0.070264,0.060493,32.000000,93.122586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.027087,63.478733,106.116431,100.000000,28.311741,41.531646,54.936709,45.822785,53.405063,51.030190,56.670886,158.683281,65.902202,159.578469,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809652,48.592896,199.099576,163.434584,180.473948,175.253022,79.351636,14.316421,195.770896,1.168566,47.953050,49.991556,161.676515,201.592279,160.175041,196.298683,113.992579,189.808121,-0.000487,0.039018,99.916518,66.227596,196.258432,21.272694,38.550386,0.594020,657345.146279,0.856512,8.429411,7.606151,3.995700,0.069682,0.058766,32.000000,93.150284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074550,63.492639,106.105111,100.000000,28.342961,41.531646,54.936709,45.822785,53.405063,51.028252,56.670886,158.703271,66.259574,159.571191,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798005,48.734156,199.071773,163.492900,180.545846,175.246999,79.457583,14.311855,195.816341,1.167943,48.152436,49.787028,161.692154,201.542862,160.147437,196.076052,114.004487,189.570773,-0.000487,0.038837,99.904232,66.094469,196.169512,21.273010,38.448839,0.591201,657492.539066,0.857230,8.522178,7.504854,3.997209,0.069114,0.059484,32.000000,93.057847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069001,63.481199,106.075323,100.000000,28.303404,41.531646,54.936709,45.822785,53.405063,51.027252,56.670886,158.915166,65.990756,159.662340,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728415,48.821827,199.034889,163.520376,180.661952,175.265098,79.344079,14.303863,195.890559,1.163480,48.248695,49.873738,161.734696,201.525248,160.180279,196.154276,114.025603,189.820212,-0.000487,0.038804,99.947884,66.204910,196.144715,21.273593,38.526514,0.593911,657760.458933,0.856620,8.675495,7.403511,3.997585,0.070564,0.060905,32.000000,93.051591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083656,63.486334,106.062389,100.000000,28.330978,41.531646,54.936709,45.822785,53.405063,51.027083,56.670886,158.688159,66.096112,159.695503,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881075,48.723712,199.050479,163.481405,180.718303,175.264861,79.301359,14.304577,195.933276,1.163919,47.400497,49.898167,161.703516,201.578314,160.163714,196.169494,113.989756,189.725756,-0.000487,0.038812,99.932002,66.183734,196.205471,21.272718,38.484485,0.593848,658059.514101,0.859481,8.835245,7.476384,4.002438,0.070690,0.060057,32.000000,93.009233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035044,63.475870,106.015868,100.000000,28.307103,41.531646,54.936709,45.822785,53.405063,51.026028,56.670886,158.602718,66.005136,159.606832,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779640,48.719040,199.061669,163.474676,180.732383,175.269518,79.386378,14.308144,195.848587,1.168190,47.649957,49.889552,161.697932,201.675172,160.202896,196.228638,113.977178,189.587794,-0.000488,0.038808,99.926870,66.304264,196.249013,21.272826,38.543318,0.592897,657745.771423,0.856781,8.579108,7.476650,3.990501,0.070068,0.060279,32.000000,93.034736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034683,63.472579,105.970129,100.000000,28.296849,41.531646,54.936709,45.822785,53.405063,51.023513,56.670886,158.772756,66.162509,159.568555,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903360,48.712719,199.180992,163.493741,180.823092,175.276097,79.379869,14.307716,195.891143,1.170942,47.754372,49.957185,161.713272,201.720736,160.170854,196.254123,113.993215,189.934253,-0.000488,0.038801,99.947055,66.354149,196.225090,21.273257,38.534790,0.592590,657926.761482,0.857814,8.679392,7.437237,3.998857,0.068509,0.059767,32.000000,93.071354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021741,63.481296,105.905877,100.000000,28.283826,41.531646,54.936709,45.822785,53.405063,51.022238,56.670886,158.759739,66.118416,159.537281,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832849,48.725086,199.209847,163.497386,180.802266,175.274245,79.394481,14.310999,195.916816,1.170655,47.688733,49.967615,161.698414,201.686507,160.199240,196.318196,113.996352,189.674391,-0.000486,0.038753,99.968159,66.307935,196.160988,21.273935,38.545284,0.591942,657729.075018,0.855537,8.545079,7.551711,3.991334,0.069850,0.060194,32.000000,93.057194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038124,63.492352,105.894707,100.000000,28.278299,41.531646,54.936709,45.822785,53.405063,51.020699,56.670886,158.788962,66.103229,159.643378,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828635,48.703925,199.211617,163.494302,180.911834,175.277926,79.348866,14.309572,196.070328,1.164558,48.187511,50.007934,161.690316,201.685243,160.171936,196.322148,114.007998,189.675739,-0.000487,0.038768,99.987495,66.267139,196.392388,21.274744,38.500730,0.592904,657826.459244,0.856746,8.630364,7.450701,3.997561,0.070450,0.060500,32.000000,93.014174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.024181,63.496716,105.878983,100.000000,28.320237,41.531646,54.936709,45.822785,53.405063,51.018793,56.670886,158.697732,66.239545,159.666038,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915462,48.835293,199.165924,163.532151,180.902120,175.276518,79.416833,14.309001,195.883928,1.165368,47.992310,49.850611,161.728603,201.674560,160.187344,196.373567,114.044178,189.959207,-0.000484,0.038780,100.136024,66.191751,196.401117,21.274697,38.540217,0.591705,657758.741109,0.857286,8.613562,7.439563,3.997934,0.070584,0.059884,32.000000,93.067781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028730,63.530984,105.869303,100.000000,28.345662,41.531646,54.936709,45.822785,53.405063,51.018453,56.670886,158.833666,65.964344,159.618791,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898103,48.782251,199.209217,163.520376,180.636046,175.284773,79.387533,14.310000,196.009630,1.165098,47.602006,49.886534,161.721564,201.746668,160.180291,196.311167,114.041001,189.883972,-0.000484,0.038866,100.572252,66.071867,196.299816,21.275571,38.478319,0.593388,657823.710242,0.855206,8.655147,7.510142,3.990065,0.069750,0.061786,32.000000,93.032613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035483,63.536945,105.875654,100.000000,28.368594,41.531646,54.936709,45.822785,53.405063,51.016872,56.670886,158.775067,66.416581,159.679570,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900389,48.778403,199.212846,163.536076,180.549701,175.322671,79.399332,14.317563,196.051025,1.161476,47.910844,49.946240,161.721410,201.735476,160.210616,196.365342,114.073576,189.734008,-0.000485,0.038443,100.829343,66.270230,196.374927,21.277190,38.481853,0.593275,657777.187002,0.856345,8.626388,7.482685,3.992688,0.070133,0.062235,32.000000,93.059906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077684,63.536774,105.917689,100.000000,28.374984,41.531646,54.936709,45.822785,53.405063,51.015149,56.670886,158.798665,65.859209,159.704787,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927394,48.807810,199.355687,163.545609,180.488695,175.335042,79.441075,14.318277,196.140649,1.159146,48.035484,49.962385,161.754515,201.848887,160.230240,196.445426,114.095875,190.511585,-0.000485,0.037857,101.085944,66.244316,196.420999,21.277972,38.585473,0.594653,657781.830452,0.855770,8.613834,7.395940,3.992210,0.070465,0.060906,32.000000,93.158277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113886,63.546873,106.022215,100.000000,28.379172,41.531646,54.936709,45.822785,53.405063,51.014137,56.670886,158.882150,66.120103,159.583111,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854726,48.833919,199.332569,163.560468,180.541037,175.347641,79.351698,14.311141,196.159173,1.161520,48.297876,49.938032,161.745829,201.818919,160.217398,196.498919,114.090806,189.985670,-0.000485,0.037734,101.216563,66.195362,196.440295,21.278926,38.559311,0.593531,658013.675498,0.857466,8.723770,7.550372,4.001354,0.070900,0.060673,32.000000,93.148241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119232,63.545564,106.022675,100.000000,28.416792,41.531646,54.936709,45.822785,53.405063,51.013412,56.670886,158.703395,66.242920,159.834409,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787254,48.943853,199.376194,163.609253,180.524454,175.350604,79.353554,14.307431,196.051516,1.158624,48.538940,49.913692,161.766927,201.796289,160.236279,196.393021,114.093933,190.153199,-0.000485,0.037756,101.297725,66.320213,196.356311,21.280281,38.517607,0.592132,658014.879752,0.857411,8.716564,7.473475,3.998268,0.068634,0.059298,32.000000,93.157502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119723,63.574910,106.005923,100.000000,28.403428,41.531646,54.936709,45.822785,53.405063,51.012822,56.670886,158.707107,65.933163,159.681931,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800166,48.998546,199.398910,163.635047,180.478936,175.349541,79.512414,14.309001,196.094763,1.156890,48.391709,49.969028,161.777423,201.830641,160.211050,196.364440,114.111253,190.259896,-0.000483,0.037830,101.392795,66.125919,196.422328,21.280953,38.524278,0.595939,658362.905848,0.858963,8.896323,7.533379,4.004563,0.070304,0.060476,32.000000,93.122316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090209,63.575725,106.000308,100.000000,28.449729,41.531646,54.936709,45.822785,53.405063,51.013134,56.670886,159.024827,66.269112,159.806596,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805755,48.980407,199.319624,163.628318,180.443073,175.332043,79.324518,14.310000,196.052614,1.150537,48.195777,49.865580,161.798298,201.806360,160.212401,196.396079,114.101328,190.005913,-0.000484,0.037838,101.502159,66.292560,196.466890,21.282393,38.579902,0.592931,658411.225426,0.857126,8.937648,7.556181,4.003981,0.069724,0.060167,32.000000,93.188097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130331,63.651649,105.976754,100.000000,28.461073,41.531646,54.936709,45.822785,53.405063,51.012435,56.670886,158.649036,66.252898,159.747430,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871866,49.002394,199.298335,163.639813,180.335618,175.343612,79.400726,14.309857,196.008507,1.148543,48.605875,49.998473,161.815823,201.837042,160.267588,196.364970,114.110615,190.294380,-0.000482,0.037807,101.626505,66.277716,196.528585,21.284339,38.622832,0.592750,658321.672812,0.858920,8.913723,7.470570,4.001940,0.068144,0.058600,32.000000,93.252132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110256,63.731781,105.920426,100.000000,28.478411,41.531646,54.936709,45.822785,53.405063,51.011705,56.670886,158.801451,66.250550,159.641844,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755657,49.066432,199.220318,163.663365,180.230876,175.322246,79.466267,14.311141,196.076474,1.151485,48.216735,49.843493,161.808902,201.826584,160.297901,196.430957,114.121268,189.943881,-0.000483,0.037951,101.711239,66.270342,196.320047,21.284482,38.572672,0.593345,658315.517869,0.857745,8.869969,7.575322,3.996362,0.071554,0.060769,32.000000,93.290501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117969,63.770060,105.880207,100.000000,28.498819,41.531646,54.936709,45.822785,53.405063,51.012152,56.670886,158.932533,66.253191,159.635117,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874872,49.023007,199.450002,163.672337,180.266237,175.327265,79.360546,14.307716,196.054417,1.145265,48.187172,49.963033,161.823730,201.783364,160.262341,196.409116,114.113821,189.827167,-0.000480,0.037942,101.794822,66.280966,196.440460,21.285865,38.597103,0.593197,658479.698266,0.858507,9.051624,7.427283,4.003973,0.070879,0.060836,32.000000,93.229564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116095,63.772772,105.809771,100.000000,28.524370,41.531646,54.936709,45.822785,53.405063,51.011493,56.670886,158.721092,66.043801,159.590271,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902205,48.941930,199.422281,163.631122,180.361465,175.316902,79.418263,14.310856,196.171145,1.141333,47.904570,49.951066,161.838076,201.977650,160.289508,196.524384,114.088640,190.324273,-0.000480,0.037480,101.921369,66.336706,196.471989,21.288031,38.501379,0.594239,658260.368068,0.857287,8.884818,7.390785,3.999008,0.069952,0.060410,32.000000,93.190456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117010,63.805881,105.811036,100.000000,28.569553,41.531646,54.936709,45.822785,53.405063,51.011009,56.670886,158.836526,66.174101,159.689759,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911731,49.007341,199.377875,163.647944,180.250388,175.312766,79.309712,14.315137,196.213998,1.140230,48.413930,49.997094,161.806256,201.896796,160.273428,196.460866,114.091735,190.159273,-0.000479,0.036917,102.098266,66.435570,196.555728,21.288885,38.526820,0.592529,658099.910280,0.855897,8.775484,7.602995,3.996262,0.069977,0.059501,32.000000,93.202511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142872,63.804736,105.869116,100.000000,28.620758,41.531646,54.936709,45.822785,53.405063,51.009643,56.670886,158.619424,66.157300,159.631301,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883687,49.007341,199.351057,163.647944,180.213827,175.322369,79.394221,14.314138,196.093363,1.134183,48.463308,49.871018,161.827670,201.852903,160.261398,196.397121,114.106232,190.168885,-0.000480,0.036408,102.247657,66.142655,196.508392,21.289601,38.523467,0.592592,658205.921384,0.857024,8.831050,7.537861,3.994609,0.069419,0.059925,32.000000,93.239567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184419,63.828156,105.913614,100.000000,28.596722,41.531646,54.936709,45.822785,53.405063,51.009675,56.670886,158.788441,66.020690,159.637753,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817342,49.087870,199.339098,163.685514,180.172616,175.339322,79.414399,14.308573,196.090085,1.135832,48.444664,49.878935,161.840668,201.896755,160.277808,196.490320,114.112514,190.210659,-0.000482,0.035836,102.359331,66.281986,196.364142,21.289945,38.563458,0.594094,658230.741943,0.856694,8.860037,7.526980,3.996318,0.070986,0.061498,32.000000,93.309811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184674,63.802914,105.949021,100.000000,28.625967,41.531646,54.936709,45.822785,53.405063,51.009696,56.670886,158.828798,66.286500,159.636337,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804785,49.015312,199.464290,163.651869,180.229995,175.350630,79.305624,14.310570,196.124607,1.133948,48.092771,49.895714,161.855024,201.894186,160.319658,196.560769,114.124431,190.346025,-0.000486,0.035190,102.495348,66.218968,196.525219,21.291333,38.564558,0.592595,658548.700754,0.858021,9.009193,7.536407,4.001400,0.069878,0.060948,32.000000,93.275161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139912,63.761627,106.022366,100.000000,28.648764,41.531646,54.936709,45.822785,53.405063,51.009674,56.670886,158.611248,66.124652,159.640507,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959860,49.033176,199.369978,163.660841,180.469640,175.345696,79.385387,14.308715,196.062607,1.135420,48.183665,49.970205,161.848400,201.778002,160.322427,196.402618,114.097530,190.335354,-0.000485,0.034592,102.645894,66.055064,196.396100,21.291481,38.555633,0.594351,658405.975583,0.859319,8.949632,7.575379,4.004922,0.070205,0.060481,32.000000,93.358284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129261,63.700323,106.130982,100.000000,28.691471,41.531646,54.936709,45.822785,53.405063,51.008888,56.670886,158.770774,65.931035,159.601167,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
