OSU 80 Ton Compressor Load Stand
49.949381,49.018335,199.325917,163.668692,180.524643,175.356498,79.442343,14.313710,196.008764,1.141344,48.141463,49.862955,161.867830,201.932228,160.312172,196.470033,114.120910,190.263626,-0.000485,0.034497,102.765996,66.374518,196.456895,21.291174,38.541641,0.594257,658310.082175,0.855513,8.807165,7.598270,3.990603,0.068772,0.059272,32.000000,93.374138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120847,63.678477,106.203935,100.000000,28.680673,41.531646,54.936709,45.822785,53.405063,51.008357,56.670886,158.884686,66.033970,159.628193,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878482,49.020259,199.358671,163.654393,180.524594,175.327643,79.357343,14.315851,195.952067,1.139615,48.441778,50.019086,161.833062,201.805361,160.308564,196.406167,114.093251,189.909902,-0.000484,0.034550,102.853759,66.186840,196.469152,21.291972,38.553559,0.593358,658249.219475,0.855116,8.803146,7.547926,3.990558,0.069961,0.059154,32.000000,93.301806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079894,63.659416,106.259622,100.000000,28.693273,41.531646,54.936709,45.822785,53.405063,51.007695,56.670886,158.714686,66.054513,159.610215,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843505,49.125524,199.397837,163.686355,180.501558,175.319382,79.400351,14.306575,196.010128,1.143836,48.663035,49.860531,161.858827,201.786463,160.286596,196.454912,114.087799,190.040197,-0.000484,0.034567,103.023058,66.010778,196.403260,21.291692,38.559203,0.593902,658322.177238,0.857248,8.878337,7.442510,3.996887,0.070205,0.060693,32.000000,93.243316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073918,63.638768,106.400991,100.000000,28.723731,41.531646,54.936709,45.822785,53.405063,51.008073,56.670886,158.800702,66.217021,159.716510,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754012,49.155757,199.187157,163.704580,180.492897,175.308975,79.366964,14.312283,195.962719,1.142107,48.961705,49.904574,161.825791,201.752866,160.270050,196.375382,114.071015,189.737870,-0.000485,0.034572,103.078452,66.057162,196.274525,21.291174,38.517823,0.593062,658601.143547,0.857665,9.019776,7.497002,4.000478,0.070150,0.060302,32.000000,93.167566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079744,63.628325,106.466442,100.000000,28.741130,41.531646,54.936709,45.822785,53.405063,51.008687,56.670886,158.733928,66.133309,159.809743,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779480,49.266247,199.119483,163.765983,180.567351,175.315779,79.483997,14.306575,195.936254,1.142162,48.900251,49.993567,161.869251,201.603961,160.321497,196.357125,114.040088,190.105493,-0.000484,0.034537,103.235174,66.300734,196.255438,21.290478,38.565730,0.594337,658797.764614,0.859763,9.142654,7.399956,4.003439,0.070051,0.059483,32.000000,93.193263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091266,63.634070,106.548265,100.000000,28.698309,41.531646,54.936709,45.822785,53.405063,51.009961,56.670886,158.967994,66.307630,159.767100,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833358,49.318469,199.189792,163.782805,180.544514,175.279546,79.352139,14.310000,195.908136,1.146934,48.620785,49.947611,161.903372,201.712418,160.331230,196.309374,114.049954,189.786518,-0.000483,0.034568,103.304271,66.375872,196.227373,21.288314,38.531148,0.592584,659156.727558,0.858308,9.226764,7.569280,4.000031,0.068473,0.059628,32.000000,93.204171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119458,63.611020,106.595220,100.000000,28.692585,41.531646,54.936709,45.822785,53.405063,51.010713,56.670886,158.704278,66.253265,159.637123,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882771,49.116729,199.258012,163.715795,180.528458,175.281009,79.386110,14.316992,195.956478,1.145046,47.757749,49.972471,161.898614,201.814821,160.321573,196.278556,114.037794,189.750741,-0.000482,0.034637,103.402815,66.284524,196.283640,21.287137,38.567713,0.592625,659023.460257,0.858650,9.223219,7.439343,3.997118,0.069192,0.059432,32.000000,93.200609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107965,63.624119,106.600466,100.000000,28.749876,41.531646,54.936709,45.822785,53.405063,51.011108,56.670886,158.772221,66.307557,159.624181,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888102,48.996622,199.237100,163.654112,180.443024,175.305642,79.355231,14.307146,195.954149,1.144797,48.042867,49.950117,161.862999,201.706792,160.341569,196.321677,114.004904,190.014323,-0.000484,0.034626,103.527733,66.093843,196.205593,21.285366,38.607867,0.591393,658542.234702,0.856860,8.970372,7.438026,3.994526,0.070607,0.060969,32.000000,93.209352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094319,63.593659,106.511589,100.000000,28.749313,41.531646,54.936709,45.822785,53.405063,51.008701,56.670886,158.710462,66.265444,159.624220,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826560,48.934509,199.287425,163.643178,180.404663,175.324182,79.394310,14.307431,195.912104,1.138500,47.531689,49.956413,161.862092,201.683918,160.295136,196.273884,114.058335,190.214251,-0.000484,0.035013,103.598953,66.187568,196.287458,21.284473,38.580263,0.591530,658471.279105,0.856923,8.844754,7.570159,3.993680,0.068341,0.058302,32.000000,93.227290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094147,63.615228,106.482305,100.000000,28.751747,41.531646,54.936709,45.822785,53.405063,51.008135,56.670886,158.788620,66.261922,159.624338,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930543,48.915545,199.309494,163.617384,180.563727,175.321407,79.471005,14.311427,196.018412,1.137901,48.003970,49.946439,161.843875,201.772396,160.303972,196.287984,114.043212,190.346065,-0.000485,0.035541,103.724649,66.086363,196.291453,21.283362,38.573267,0.592271,658309.914436,0.857618,8.846293,7.591938,3.999622,0.069612,0.060445,32.000000,93.232813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130486,63.586162,106.410143,100.000000,28.777122,41.531646,54.936709,45.822785,53.405063,51.006616,56.670886,158.942010,66.183786,159.651049,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971224,48.992775,199.198323,163.645140,180.655729,175.326000,79.411146,14.308573,196.036968,1.146152,48.215910,49.876985,161.850045,201.783568,160.299619,196.224176,114.032116,189.798966,-0.000485,0.036224,103.785721,66.119447,196.355984,21.282222,38.555020,0.591870,658171.547207,0.854748,8.719816,7.656613,3.991735,0.069466,0.059660,32.000000,93.238015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133988,63.590942,106.378654,100.000000,28.770380,41.531646,54.936709,45.822785,53.405063,51.006383,56.670886,158.822291,66.052825,159.676738,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903225,49.025481,199.352901,163.657757,180.687936,175.305018,79.440458,14.314138,195.970294,1.140978,48.169904,49.970430,161.861664,201.744283,160.333083,196.356539,114.077201,190.211654,-0.000479,0.036405,103.885830,66.066531,196.355512,21.281343,38.607831,0.592534,658329.378649,0.854826,8.755030,7.461870,3.986261,0.070068,0.060350,32.000000,93.236102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165533,63.632730,106.350501,100.000000,28.759273,41.531646,54.936709,45.822785,53.405063,51.006166,56.670886,158.880916,66.162583,159.708406,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850933,49.010639,199.366619,163.668131,180.633284,175.311709,79.430483,14.308430,195.985016,1.138487,47.858279,50.076966,161.874489,201.686711,160.318844,196.317420,114.065610,189.780051,-0.000475,0.036783,103.912268,66.337057,196.372320,21.280199,38.598329,0.592592,658279.882817,0.855781,8.857981,7.572094,3.994790,0.069937,0.060393,32.000000,93.194750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159781,63.614398,106.296220,100.000000,28.836883,41.531646,54.936709,45.822785,53.405063,51.005561,56.670886,158.860966,66.107337,159.767847,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919101,48.927088,199.359288,163.636729,180.752297,175.304459,79.438876,14.311427,196.018248,1.138409,47.921498,49.879027,161.864667,201.877755,160.336844,196.366051,114.091400,189.840345,-0.000475,0.037436,104.006849,66.446888,196.455428,21.279727,38.606929,0.593663,658366.503816,0.856884,8.897208,7.421250,3.999256,0.069017,0.059436,32.000000,93.220748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170515,63.626038,106.275269,100.000000,28.860715,41.531646,54.936709,45.822785,53.405063,51.004319,56.670886,158.877753,66.286353,159.794165,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858747,48.921317,199.440161,163.637570,180.775114,175.328606,79.439076,14.308573,196.131435,1.137411,48.083008,49.946021,161.853479,201.831354,160.341436,196.435396,114.084158,190.242328,-0.000477,0.038063,104.051542,66.093800,196.513269,21.280705,38.570436,0.591146,657971.484098,0.855256,8.743181,7.418168,3.993647,0.068993,0.060588,32.000000,93.254937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172261,63.612326,106.290254,100.000000,28.897240,41.531646,54.936709,45.822785,53.405063,51.003095,56.670886,158.878152,66.288775,159.821663,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874313,48.955122,199.338486,163.661963,180.781902,175.340281,79.338666,14.312140,196.032691,1.134512,48.017907,49.997021,161.886925,201.804424,160.339583,196.353726,114.137091,190.116935,-0.000478,0.038340,104.197202,66.258600,196.485673,21.280647,38.589801,0.595309,658145.847152,0.856838,8.798327,7.577208,4.000018,0.069747,0.060161,32.000000,93.359604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181845,63.660021,106.345244,100.000000,28.957924,41.531646,54.936709,45.822785,53.405063,51.002683,56.670886,158.677332,66.238738,159.825951,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911885,48.934784,199.440561,163.661122,180.822024,175.335539,79.362431,14.310570,196.181647,1.135828,47.970369,50.027289,161.882226,202.007047,160.353309,196.496067,114.123151,190.261956,-0.000478,0.038242,104.255778,66.212924,196.554262,21.281027,38.587312,0.592172,658087.162098,0.857434,8.817511,7.476581,3.996817,0.071271,0.060090,32.000000,93.338874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162109,63.653115,106.336356,100.000000,28.945103,41.531646,54.936709,45.822785,53.405063,51.001594,56.670886,158.724862,66.475128,159.825557,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796485,49.006792,199.406294,163.689440,180.742283,175.350974,79.381293,14.311712,196.102050,1.127622,48.406331,49.837891,161.897765,201.838245,160.361731,196.505031,114.144618,190.058067,-0.000476,0.038248,104.348755,66.148723,196.528645,21.281926,38.591477,0.589835,658022.555365,0.856388,8.758332,7.545059,3.995853,0.068892,0.059609,32.000000,93.264727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173069,63.701774,106.348460,100.000000,28.970821,41.531646,54.936709,45.822785,53.405063,51.000871,56.670886,158.762587,66.168819,159.787281,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838186,49.099139,199.387395,163.740188,180.752890,175.378431,79.361839,14.304862,196.065945,1.128314,48.417524,49.962778,161.894358,201.820794,160.364336,196.532896,114.166500,190.025099,-0.000474,0.038217,104.433415,66.146611,196.418842,21.282931,38.611401,0.593901,658322.434956,0.858640,8.949704,7.446906,4.004425,0.070498,0.060746,32.000000,93.262087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150609,63.774065,106.333122,100.000000,29.052306,41.531646,54.936709,45.822785,53.405063,51.001182,56.670886,158.723678,66.142700,159.790467,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894106,49.101887,199.417460,163.746917,180.921530,175.390520,79.474959,14.308002,196.095562,1.126923,48.689321,50.003116,161.889063,201.834209,160.376337,196.398807,114.153753,190.324030,-0.000471,0.038227,104.461449,66.241556,196.594441,21.284443,38.578225,0.593919,658506.276165,0.858409,8.998894,7.412619,4.000695,0.069747,0.059913,32.000000,93.277714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082029,63.786981,106.329815,100.000000,29.074920,41.531646,54.936709,45.822785,53.405063,51.001411,56.670886,158.949919,66.353631,159.815172,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873013,49.211002,199.421528,163.776917,181.121350,175.359416,79.455371,14.309857,196.122586,1.124989,48.267146,49.977194,161.909657,201.866562,160.371764,196.507251,114.118962,189.847753,-0.000469,0.038243,104.501033,66.191954,196.518306,21.286667,38.578586,0.591549,658534.208126,0.856185,8.943812,7.537790,3.996814,0.068819,0.059003,32.000000,93.286526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.014253,63.786499,106.276406,100.000000,29.087160,41.531646,54.936709,45.822785,53.405063,51.002410,56.670886,158.910743,66.306603,159.631852,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977985,49.111782,199.378343,163.744113,181.016467,175.341479,79.391692,14.307859,196.124347,1.130078,48.271681,50.012070,161.917456,201.863749,160.353244,196.482110,114.130293,189.941088,-0.000469,0.038229,104.595693,66.143890,196.627093,21.287605,38.599285,0.592297,658796.668196,0.856909,9.074733,7.393396,3.998586,0.069889,0.060395,32.000000,93.250466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053208,63.781387,106.265946,100.000000,29.126301,41.531646,54.936709,45.822785,53.405063,51.001760,56.670886,158.783383,66.139839,159.774692,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903524,49.148611,199.461157,163.736823,180.919261,175.332111,79.387271,14.310142,196.099663,1.127523,48.254476,49.997947,161.920402,201.850538,160.379898,196.441856,114.153701,189.831551,-0.000468,0.038090,104.631509,66.134412,196.533276,21.288559,38.524152,0.592336,658326.487114,0.855269,8.867058,7.417207,3.989323,0.069354,0.060591,32.000000,93.220307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031127,63.755823,106.254932,100.000000,29.135020,41.531646,54.936709,45.822785,53.405063,51.002001,56.670886,158.774543,66.292590,159.661907,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792574,49.095291,199.529314,163.730375,180.951040,175.342083,79.354845,14.309572,196.061012,1.124835,48.602633,50.008259,161.921578,201.949781,160.366027,196.476651,114.122583,190.168399,-0.000466,0.038097,104.668829,66.324313,196.490447,21.290372,38.566379,0.591973,658393.903300,0.856778,8.980801,7.352557,3.996935,0.068816,0.059075,32.000000,93.278519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006256,63.752115,106.284836,100.000000,29.222807,41.531646,54.936709,45.822785,53.405063,51.001551,56.670886,158.709689,66.636096,159.775164,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924077,49.180493,199.381485,163.765141,180.951520,175.351441,79.429334,14.314566,196.126478,1.130816,48.617553,49.889152,161.927922,201.935694,160.387808,196.513753,114.138080,190.280970,-0.000468,0.038497,104.710173,66.188822,196.541942,21.291843,38.600727,0.590175,658574.187069,0.859171,9.042251,7.510446,4.007210,0.070191,0.060662,32.000000,93.240667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986688,63.780917,106.372511,100.000000,29.233950,41.531646,54.936709,45.822785,53.405063,51.002287,56.670886,158.858668,66.294717,159.729609,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760814,49.235738,199.371840,163.795142,180.893338,175.361210,79.476569,14.313282,195.932338,1.130996,48.402476,49.955766,161.938811,201.857755,160.404738,196.346719,114.136683,190.277073,-0.000469,0.038694,104.731366,66.304827,196.427751,21.293147,38.613745,0.591694,658578.224047,0.856103,8.991445,7.537277,3.993694,0.070062,0.061299,32.000000,93.205307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911490,63.787605,106.435176,100.000000,29.207264,41.531646,54.936709,45.822785,53.405063,51.003103,56.670886,158.953138,66.223698,159.803803,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879645,49.187914,199.271247,163.760655,180.891144,175.392564,79.458647,14.309572,195.908851,1.129017,48.725484,49.859629,161.934152,201.762875,160.350409,196.355884,114.088861,189.996017,-0.000471,0.038687,104.742782,66.116852,196.228250,21.292866,38.556553,0.594171,658965.508830,0.858895,9.215590,7.537210,4.006603,0.070762,0.060628,32.000000,93.162004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917137,63.798302,106.499961,100.000000,29.200463,41.531646,54.936709,45.822785,53.405063,51.003005,56.670886,158.917295,65.972708,159.700617,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845782,49.345405,199.114515,163.814769,180.882007,175.370680,79.320317,14.312426,195.809230,1.117773,48.815538,49.765833,161.936895,201.564961,160.368583,196.243512,114.021390,189.835957,-0.000473,0.038692,104.740799,66.260355,196.127336,21.290249,38.456249,0.594967,658964.989992,0.856854,9.044790,7.479313,3.995041,0.070958,0.061595,32.000000,93.234710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.902307,63.873252,106.580342,100.000000,29.181525,41.531646,54.936709,45.822785,53.405063,51.004850,56.670886,158.640634,66.297212,159.810097,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875877,49.277790,199.001682,163.800189,180.818474,175.382819,79.375221,14.310000,195.675727,1.115704,48.155590,49.953783,161.966132,201.439725,160.398631,196.151611,114.000720,190.057824,-0.000472,0.038684,104.649857,66.284883,196.137310,21.287563,38.521141,0.592298,659508.841909,0.859268,9.237301,7.486526,3.994611,0.068723,0.059992,32.000000,93.201838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.903915,63.910815,106.567457,100.000000,29.053383,41.531646,54.936709,45.822785,53.405063,51.005214,56.670886,158.750441,66.202935,159.601679,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750173,49.146137,198.950520,163.733459,180.842898,175.422622,79.323341,14.309001,195.609027,1.114140,47.861237,49.782063,161.936326,201.442804,160.390209,195.955038,113.943676,189.777030,-0.000470,0.038740,104.547732,66.171169,196.005947,21.284065,38.475434,0.592495,659436.234618,0.857995,9.138561,7.590712,3.989939,0.069860,0.060114,32.000000,93.212114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846416,63.898533,106.505555,100.000000,29.087321,41.531646,54.936709,45.822785,53.405063,51.004509,56.670886,158.646683,65.858475,159.523827,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777402,48.973811,198.872549,163.658318,180.930310,175.418021,79.349548,14.313282,195.619518,1.110935,47.646247,49.842547,161.915848,201.356242,160.371572,195.943673,113.910976,189.710465,-0.000471,0.038806,104.450631,66.118112,195.946922,21.279968,38.445684,0.596717,659636.058041,0.860844,9.137010,7.542046,3.998992,0.070387,0.060610,32.000000,93.263061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826663,63.861944,106.419651,100.000000,29.031038,41.531646,54.936709,45.822785,53.405063,51.002724,56.670886,158.699096,65.996699,159.499122,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890120,48.777854,198.993828,163.548413,180.763988,175.414740,79.348568,14.310999,195.604487,1.107764,47.102558,49.947148,161.857503,201.301605,160.343210,195.881414,113.870826,189.561102,-0.000474,0.038828,104.371416,66.401537,195.974171,21.276164,38.459044,0.594675,659295.218994,0.859598,8.936481,7.549671,3.995238,0.069046,0.061295,32.000000,93.271245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845616,63.817475,106.385926,100.000000,28.995323,41.531646,54.936709,45.822785,53.405063,51.000067,56.670886,158.697137,65.959282,159.418949,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829790,48.719315,198.748071,163.497946,180.526303,175.411720,79.369076,14.304006,195.534898,1.104219,47.354351,50.029496,161.824371,201.265093,160.308885,195.821127,113.851258,189.497628,-0.000475,0.038878,104.285910,66.223838,195.900120,21.271521,38.455510,0.593701,658812.780318,0.856962,8.623900,7.533525,3.988642,0.070077,0.061565,32.000000,93.277875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892470,63.799821,106.447779,100.000000,28.941940,41.531646,54.936709,45.822785,53.405063,50.997713,56.670886,158.738152,66.092003,159.584409,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773300,48.711345,198.897422,163.468788,180.482693,175.409474,79.362294,14.310000,195.494802,1.099436,47.795378,49.940464,161.789071,201.288537,160.293834,195.813594,113.821498,189.580997,-0.000480,0.038881,104.255603,66.180172,195.937114,21.267457,38.438147,0.592500,658812.884957,0.857737,8.627757,7.529163,3.988539,0.071718,0.061875,32.000000,93.208644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880835,63.815285,106.449209,100.000000,28.866062,41.531646,54.936709,45.822785,53.405063,50.995689,56.670886,158.724588,66.105430,159.515408,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917435,48.800390,198.822586,163.486451,180.317495,175.414735,79.385006,14.310285,195.465669,1.097238,46.678008,50.039024,161.749043,201.239079,160.245075,195.908407,113.797091,189.243048,-0.000480,0.038875,104.087863,66.132921,196.003152,21.262188,38.467248,0.593278,658963.984800,0.858863,8.678264,7.590354,3.996067,0.070365,0.060567,32.000000,93.223249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879758,63.792466,106.476732,100.000000,28.831868,41.531646,54.936709,45.822785,53.405063,50.994715,56.670886,158.770013,65.991123,159.478902,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877701,48.548100,198.854796,163.362251,180.202787,175.442560,79.283388,14.314709,195.545437,1.098477,47.172054,49.809862,161.747357,201.232739,160.263704,195.832482,113.816380,189.839709,-0.000483,0.039021,104.039013,66.165932,195.891244,21.255337,38.399418,0.592796,659064.834237,0.856101,8.618204,7.487280,3.983029,0.069454,0.059824,32.000000,93.228450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921104,63.852036,106.539158,100.000000,28.768481,41.531646,54.936709,45.822785,53.405063,50.990095,56.670886,158.566775,65.999340,159.508681,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922395,48.559917,198.824145,163.375708,180.139825,175.422892,79.297231,14.310000,195.430244,1.090295,47.185903,49.979286,161.731132,201.254940,160.230516,195.954081,113.819811,189.626378,-0.000483,0.039008,103.950410,66.264790,195.958161,21.250256,38.455745,0.592842,658600.871525,0.857484,8.406984,7.692949,3.986848,0.069097,0.059091,32.000000,93.264272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930990,63.825617,106.517945,100.000000,28.737832,41.531646,54.936709,45.822785,53.405063,50.987732,56.670886,158.594463,66.167205,159.526069,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774472,48.534634,198.956782,163.353559,180.170645,175.393088,79.314795,14.310713,195.564650,1.097600,46.971826,49.986172,161.698026,201.344377,160.202991,195.883410,113.786150,189.641784,-0.000483,0.039025,103.888791,66.105905,195.884474,21.245869,38.491986,0.590754,658475.017526,0.856414,8.372606,7.609148,3.982664,0.069281,0.059031,32.000000,93.256887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919709,63.802980,106.581499,100.000000,28.683419,41.531646,54.936709,45.822785,53.405063,50.984824,56.670886,158.629589,66.114527,159.632049,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815067,48.464555,198.956856,163.340663,179.911110,175.362779,79.342018,14.320132,195.578808,1.100217,47.054002,49.944098,161.672556,201.331451,160.183116,195.925913,113.792837,189.581172,-0.000481,0.039050,103.822099,66.275902,195.992441,21.241941,38.557057,0.592927,658617.607103,0.858847,8.500337,7.648614,3.997165,0.068272,0.059225,32.000000,93.252421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906904,63.777139,106.588638,100.000000,28.700878,41.531646,54.936709,45.822785,53.405063,50.981254,56.670886,158.684035,65.993838,159.563677,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869268,48.382386,199.052013,163.335336,179.902085,175.348122,79.385315,14.312996,195.667937,1.100398,46.399690,49.737327,161.702063,201.460826,160.197628,196.038241,113.873074,189.674430,-0.000477,0.039088,103.785312,66.177778,196.063132,21.240219,38.435010,0.593347,658265.139936,0.857457,8.388232,7.619081,3.993909,0.070132,0.060575,32.000000,93.298990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919189,63.790335,106.609450,100.000000,28.700669,41.531646,54.936709,45.822785,53.405063,50.977590,56.670886,158.770629,66.020764,159.801639,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751848,48.316156,199.117790,163.318515,179.878652,175.345132,79.438672,14.305005,195.727119,1.107287,47.320281,49.851651,161.658720,201.650830,160.192583,196.183939,113.904361,189.965495,-0.000474,0.039164,103.707633,66.108528,196.187626,21.240511,38.551161,0.592536,657683.263181,0.855683,8.249991,7.573993,3.991477,0.069880,0.059792,32.000000,93.289410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906139,63.816081,106.634628,100.000000,28.709270,41.531646,54.936709,45.822785,53.405063,50.972575,56.670886,158.877343,66.103889,159.786454,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785312,48.485716,199.183903,163.396735,179.633516,175.298308,79.383731,14.315422,195.734431,1.105331,47.588808,49.916810,161.652721,201.542841,160.148567,196.191097,113.899664,189.866052,-0.000477,0.039213,103.661233,66.151617,196.255638,21.242066,38.538991,0.593042,657583.799576,0.857179,8.305294,7.652326,4.002219,0.071819,0.060743,32.000000,93.343164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.904489,63.843680,106.656152,100.000000,28.716326,41.531646,54.936709,45.822785,53.405063,50.970192,56.670886,158.767462,66.294864,159.832835,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900109,48.517595,199.140389,163.435705,179.441540,175.280199,79.438222,14.313710,195.910048,1.112094,46.682509,49.990469,161.689228,201.559885,160.164449,196.223935,113.965848,189.905966,-0.000479,0.039130,103.617853,66.271768,196.293084,21.243582,38.543823,0.591280,657762.834560,0.857312,8.440195,7.619585,4.000857,0.070971,0.059348,32.000000,93.293777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887123,63.911060,106.617842,100.000000,28.738579,41.531646,54.936709,45.822785,53.405063,50.967181,56.670886,158.876445,66.335289,159.805731,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843921,48.354080,199.269576,163.387483,179.503444,175.268207,79.438648,14.311712,195.992384,1.114464,46.711713,49.955496,161.662014,201.694886,160.165781,196.169947,113.944104,189.940044,-0.000482,0.039082,103.582087,66.189725,196.223538,21.245544,38.482826,0.589606,657393.465829,0.854521,8.353315,7.568429,3.990781,0.070857,0.060339,32.000000,93.312717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906460,63.928840,106.618995,100.000000,28.736801,41.531646,54.936709,45.822785,53.405063,50.962502,56.670886,158.877296,66.124285,159.709861,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803479,48.359576,199.216392,163.384119,179.404804,175.310580,79.413723,14.309429,195.883539,1.117673,47.115251,49.996096,161.654435,201.660799,160.142758,196.296091,113.981700,189.788722,-0.000482,0.039001,103.534957,66.232692,196.334487,21.248815,38.584536,0.592018,657124.743277,0.855134,8.247901,7.603003,3.997871,0.070658,0.061293,32.000000,93.272844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931313,63.926256,106.613931,100.000000,28.787189,41.531646,54.936709,45.822785,53.405063,50.958199,56.670886,158.827447,66.139765,159.800459,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788671,48.534359,199.309031,163.449724,179.403651,175.367463,79.396584,14.301865,195.981230,1.120192,48.008271,49.978786,161.652653,201.590608,160.148123,196.327806,114.027099,190.175058,-0.000479,0.038991,103.466694,66.158152,196.398224,21.252943,38.474081,0.592348,657220.263297,0.856396,8.295249,7.508426,4.000050,0.069673,0.060234,32.000000,93.285385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924356,63.884567,106.588089,100.000000,28.771105,41.531646,54.936709,45.822785,53.405063,50.955110,56.670886,158.793168,66.292149,159.816195,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729154,48.638791,199.373675,163.492059,179.493091,175.353054,79.393504,14.314994,195.937156,1.122168,47.746144,49.927103,161.694802,201.762590,160.168528,196.346802,114.043155,190.353550,-0.000476,0.038999,103.410194,66.278769,196.355227,21.258049,38.557869,0.591859,657712.288818,0.857564,8.485360,7.608435,4.003100,0.071055,0.061599,32.000000,93.295358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953533,63.842446,106.620991,100.000000,28.877289,41.531646,54.936709,45.822785,53.405063,50.954184,56.670886,158.787007,66.049890,159.811238,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789948,48.735530,199.268759,163.515890,179.487028,175.357945,79.359255,14.311141,195.815628,1.122357,48.500866,49.798010,161.694348,201.682735,160.166192,196.352890,114.036316,190.052599,-0.000472,0.039009,103.378696,66.040828,196.284642,21.262872,38.493644,0.594942,657929.384325,0.858920,8.651444,7.659483,4.009191,0.071322,0.061813,32.000000,93.332380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928103,63.806828,106.589425,100.000000,28.805233,41.531646,54.936709,45.822785,53.405063,50.952450,56.670886,158.718511,66.204989,159.834369,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753856,48.898230,199.253114,163.593552,179.414588,175.392586,79.414938,14.309143,195.831935,1.121890,48.505271,49.944968,161.714058,201.554992,160.146430,196.351707,114.026222,190.258406,-0.000472,0.039013,103.312154,66.099925,196.204654,21.266483,38.551919,0.592876,658100.526711,0.858382,8.685210,7.553151,4.002189,0.070022,0.060679,32.000000,93.278025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916255,63.767318,106.596754,100.000000,28.837722,41.531646,54.936709,45.822785,53.405063,50.952289,56.670886,158.829877,66.299560,159.817178,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825912,48.934784,199.142953,163.619907,179.578936,175.383691,79.344038,14.309143,195.830300,1.110607,47.951992,49.849454,161.741518,201.563636,160.210821,196.254409,114.024738,189.402372,-0.000474,0.038942,103.266187,66.289091,196.305649,21.269982,38.549376,0.592798,658690.966421,0.859035,8.885289,7.640652,4.004777,0.070417,0.060970,32.000000,93.206632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895532,63.719712,106.572577,100.000000,28.798930,41.531646,54.936709,45.822785,53.405063,50.951713,56.670886,158.688075,66.292443,159.780436,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895558,48.850684,199.127690,163.586823,179.664018,175.396596,79.370261,14.312568,195.837321,1.104207,47.869150,49.887641,161.743836,201.598864,160.230452,196.265331,114.000379,189.850955,-0.000477,0.038904,103.211889,66.186008,196.295369,21.272176,38.508844,0.591899,658621.461108,0.858465,8.847238,7.319754,3.996775,0.070554,0.060533,32.000000,93.148170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888540,63.719366,106.580642,100.000000,28.832624,41.531646,54.936709,45.822785,53.405063,50.949365,56.670886,158.740522,66.251431,159.617887,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837214,48.825399,199.252352,163.562711,179.741452,175.398213,79.322742,14.309857,195.825947,1.100665,47.491812,49.918229,161.770110,201.585715,160.227428,196.235891,114.015258,189.479972,-0.000477,0.038823,103.163720,66.372135,196.143693,21.272148,38.537422,0.591380,658479.443983,0.856711,8.691109,7.513185,3.990890,0.070028,0.059977,32.000000,93.113312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871489,63.691340,106.576148,100.000000,28.865531,41.531646,54.936709,45.822785,53.405063,50.947905,56.670886,158.645483,66.156787,159.629256,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784581,48.815231,199.227991,163.536076,179.934833,175.408721,79.373350,14.313282,195.828555,1.095525,47.908653,49.877796,161.759698,201.625999,160.238819,196.223181,114.036811,189.861299,-0.000475,0.038818,103.127429,66.256964,196.280582,21.272165,38.482069,0.593072,658444.760097,0.858286,8.726159,7.358504,3.998064,0.070653,0.060617,32.000000,93.222222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849166,63.688110,106.573213,100.000000,28.852240,41.531646,54.936709,45.822785,53.405063,50.945487,56.670886,158.746700,66.235290,159.708760,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809299,48.832270,199.154690,163.559627,180.078544,175.422105,79.418581,14.306004,195.854782,1.091363,48.027076,49.787837,161.784904,201.676945,160.208011,196.353946,114.016223,189.984777,-0.000470,0.038824,103.099557,66.153470,196.191398,21.272463,38.544075,0.592654,658468.712286,0.858292,8.749353,7.409051,3.999735,0.070523,0.060903,32.000000,93.301314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863344,63.683562,106.577917,100.000000,28.860614,41.531646,54.936709,45.822785,53.405063,50.944007,56.670886,158.837163,66.158548,159.608248,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733481,48.858105,199.237515,163.563833,179.970271,175.396605,79.452979,14.310142,195.866929,1.088738,48.316165,49.780280,161.754926,201.610464,160.242316,196.220857,114.030530,190.018625,-0.000468,0.038880,103.065104,66.156465,196.367996,21.273063,38.530372,0.593239,658601.562463,0.857918,8.761918,7.547721,3.998344,0.068661,0.059989,32.000000,93.187113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877543,63.730875,106.635316,100.000000,28.870859,41.531646,54.936709,45.822785,53.405063,50.942098,56.670886,158.905958,66.137051,159.631380,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876056,48.744874,199.229486,163.531030,180.047103,175.337028,79.426353,14.313425,195.931500,1.084464,47.740013,49.917411,161.792727,201.640168,160.232782,196.359248,114.020079,189.983709,-0.000467,0.038938,103.085962,66.256127,196.269141,21.271086,38.530426,0.594373,658619.267024,0.858937,8.866274,7.546153,4.006104,0.069664,0.058541,32.000000,93.333935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915626,63.752472,106.755276,100.000000,28.910381,41.531646,54.936709,45.822785,53.405063,50.940153,56.670886,158.852706,66.285180,159.617100,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885108,48.748447,199.322808,163.523740,179.871278,175.301020,79.416059,14.304577,195.954032,1.078230,47.694975,49.884198,161.759323,201.657741,160.214362,196.377129,114.032947,189.991349,-0.000469,0.038961,103.030598,66.366692,196.378420,21.270094,38.585023,0.592660,658281.496908,0.858233,8.774556,7.515413,4.005715,0.069535,0.060903,32.000000,93.320450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.905674,63.762524,106.815589,100.000000,28.894924,41.531646,54.936709,45.822785,53.405063,50.937602,56.670886,158.832117,66.269919,159.801285,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845929,48.759715,199.345894,163.534674,180.027544,175.300931,79.371189,14.306147,195.842013,1.067214,47.921698,49.958864,161.767716,201.724222,160.240080,196.300143,114.054892,190.208396,-0.000470,0.038917,102.998272,66.293608,196.303957,21.269715,38.541858,0.591237,657797.033285,0.855703,8.599674,7.533471,3.995638,0.069643,0.060178,32.000000,93.323930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923269,63.854633,106.845669,100.000000,28.924694,41.531646,54.936709,45.822785,53.405063,50.935459,56.670886,158.742379,66.299266,159.643575,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817416,48.829797,199.211839,163.543646,179.976521,175.293114,79.420907,14.310285,195.867071,1.062875,47.977771,49.840200,161.767194,201.700635,160.242567,196.340137,114.057453,189.774233,-0.000472,0.038945,102.940074,66.213292,196.390817,21.268843,38.597139,0.591456,657808.688633,0.856962,8.651460,7.593179,3.999241,0.070767,0.060374,32.000000,93.387533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921030,63.813506,106.812052,100.000000,28.944181,41.531646,54.936709,45.822785,53.405063,50.934209,56.670886,158.841814,66.129347,159.671466,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807571,48.889711,199.146962,163.582618,179.870858,175.308129,79.408700,14.310570,195.980455,1.063644,48.182733,49.806374,161.778561,201.578274,160.256590,196.301307,114.080485,189.691429,-0.000472,0.039009,102.935057,66.214721,196.373319,21.268312,38.569534,0.593094,657955.187683,0.857101,8.751044,7.427216,3.998839,0.070444,0.060533,32.000000,93.402625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922804,63.758440,106.756108,100.000000,28.919934,41.531646,54.936709,45.822785,53.405063,50.932917,56.670886,158.817399,66.092590,159.614031,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816359,48.855356,199.172693,163.578692,179.731498,175.298771,79.402945,14.303721,195.869823,1.062956,48.025330,49.904134,161.780427,201.662104,160.259965,196.358182,114.043400,189.816478,-0.000472,0.038991,102.879445,66.100383,196.280647,21.268094,38.551811,0.593094,657955.187683,0.857101,8.751044,7.427216,3.998839,0.068112,0.058956,32.000000,93.396572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911573,63.691120,106.665005,100.000000,28.961884,41.531646,54.936709,45.822785,53.405063,50.931193,56.670886,158.805890,66.276155,159.630593,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
