OSU 80 Ton Compressor Load Stand
49.760872,48.760265,199.355185,163.543366,179.533069,175.292624,79.357430,14.316421,195.935150,1.065343,47.307913,49.871189,161.788357,201.722591,160.250226,196.298683,114.027400,190.021476,-0.000474,0.038971,102.865323,66.036960,196.399401,21.269597,38.565640,0.591774,658085.133777,0.857404,8.777698,7.457181,3.998138,0.071190,0.060346,32.000000,93.341024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849714,63.648525,106.659216,100.000000,28.973130,41.531646,54.936709,45.822785,53.405063,50.928455,56.670886,158.714860,66.099487,159.680790,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842259,48.719865,199.262594,163.519535,179.732593,175.322543,79.410078,14.306575,195.926448,1.065317,47.957121,49.893668,161.736347,201.685182,160.246653,196.282806,114.041357,189.810027,-0.000474,0.038947,102.828125,65.993952,196.143837,21.269435,38.512648,0.590745,658014.593472,0.858388,8.752473,7.545845,4.006988,0.071004,0.060507,32.000000,93.262822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813773,63.590201,106.645041,100.000000,29.002754,41.531646,54.936709,45.822785,53.405063,50.925290,56.670886,158.820157,66.009318,159.655849,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818579,48.788572,199.249812,163.557945,179.864449,175.328071,79.433644,14.313710,195.867554,1.064009,47.684006,49.848985,161.765156,201.696884,160.263476,196.338835,114.024302,189.826304,-0.000477,0.039016,102.827242,65.998474,196.178383,21.268738,38.552261,0.593917,657836.326500,0.856622,8.615406,7.456794,3.997864,0.070135,0.060498,32.000000,93.278888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839831,63.615167,106.747201,100.000000,28.995504,41.531646,54.936709,45.822785,53.405063,50.923751,56.670886,158.867289,66.444093,159.644952,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868604,48.794343,199.212814,163.548132,179.982486,175.367288,79.350009,14.304006,195.928782,1.064635,47.628128,49.945841,161.754782,201.680330,160.235775,196.152463,114.015233,189.930869,-0.000477,0.038686,102.825263,66.195741,196.336733,21.268261,38.521051,0.590397,658103.611827,0.857013,8.708615,7.479980,3.999508,0.070132,0.059919,32.000000,93.354014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850791,63.579785,106.821997,100.000000,28.979584,41.531646,54.936709,45.822785,53.405063,50.921264,56.670886,158.700019,66.307116,159.822568,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836933,48.761639,199.150909,163.532712,180.276607,175.383780,79.389734,14.308002,195.819516,1.065097,48.091252,49.971765,161.773104,201.611422,160.249241,196.207960,114.012931,189.580469,-0.000474,0.038621,102.808642,66.021843,196.282970,21.269071,38.549791,0.591151,658230.521082,0.857165,8.662635,7.528420,3.994754,0.069097,0.060269,32.000000,93.289867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889760,63.557953,106.831610,100.000000,28.973724,41.531646,54.936709,45.822785,53.405063,50.918681,56.670886,158.779468,66.171974,159.547194,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866796,48.769884,199.205004,163.510843,180.411715,175.369465,79.354065,14.312426,195.839957,1.073682,47.316692,49.881001,161.773111,201.624816,160.202214,196.312941,114.024925,190.428194,-0.000471,0.038713,102.783371,66.364903,196.168941,21.267536,38.512126,0.592558,658256.578847,0.857343,8.662690,7.398722,3.996051,0.070394,0.060526,32.000000,93.348183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832013,63.527019,106.817447,100.000000,28.987708,41.531646,54.936709,45.822785,53.405063,50.916684,56.670886,158.708130,66.172194,159.626817,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801966,48.830346,199.122093,163.524301,180.526311,175.382050,79.476083,14.312996,195.864062,1.082306,47.844127,49.927866,161.761611,201.579884,160.244875,196.194049,114.024796,190.061310,-0.000471,0.038778,102.766952,66.346361,196.189907,21.266306,38.506067,0.592958,658243.292572,0.858267,8.708067,7.447492,3.999371,0.069272,0.060368,32.000000,93.377532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799343,63.521323,106.864257,100.000000,29.000138,41.531646,54.936709,45.822785,53.405063,50.914236,56.670886,158.952167,66.056200,159.665723,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775417,48.778128,199.141583,163.511124,180.540410,175.365589,79.448703,14.304577,195.905818,1.086228,47.958732,49.902878,161.742968,201.507369,160.224314,196.292706,114.000244,189.763465,-0.000468,0.038782,102.735474,66.149919,196.271388,21.266073,38.555777,0.594026,658430.297868,0.857237,8.767585,7.567948,3.998278,0.070421,0.060213,32.000000,93.388346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774974,63.500145,106.943721,100.000000,28.972032,41.531646,54.936709,45.822785,53.405063,50.911952,56.670886,158.897406,66.173808,159.784881,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756820,48.877618,199.110943,163.544487,180.491573,175.357917,79.353729,14.309714,195.716955,1.089986,48.205658,49.883487,161.767578,201.520008,160.233922,196.125901,113.985858,189.848917,-0.000472,0.038817,102.745226,66.082200,196.128214,21.265715,38.501361,0.593141,658356.516141,0.857835,8.742855,7.480368,4.000802,0.070040,0.059861,32.000000,93.438640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752757,63.545529,107.032630,100.000000,28.979489,41.531646,54.936709,45.822785,53.405063,50.910804,56.670886,158.707457,66.395084,159.631537,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816399,48.761913,199.199454,163.536637,180.587422,175.360163,79.347520,14.307859,195.846504,1.089543,47.334070,50.100923,161.754645,201.562678,160.242786,196.153871,113.967326,190.074293,-0.000471,0.038840,102.750008,66.275228,196.212017,21.263959,38.509764,0.593141,658356.516141,0.857835,8.742855,7.480368,4.000802,0.068023,0.059381,32.000000,93.391003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750911,63.529037,107.091900,100.000000,28.960857,41.531646,54.936709,45.822785,53.405063,50.908773,56.670886,158.695039,66.319222,159.686455,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810516,48.667098,199.183455,163.464022,180.642820,175.339626,79.358841,14.306860,195.826219,1.084488,47.912891,49.831902,161.730088,201.525961,160.238501,196.218389,113.972104,190.028892,-0.000475,0.038789,102.761971,66.242375,196.212813,21.263377,38.507870,0.591483,658364.378283,0.858077,8.684212,7.630304,3.998672,0.071270,0.061560,32.000000,93.365201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804770,63.636332,107.171874,100.000000,28.963795,41.531646,54.936709,45.822785,53.405063,50.904037,56.670886,158.717682,66.227733,159.841057,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751739,48.831171,199.098156,163.540282,180.649340,175.330867,79.386307,14.309714,195.802433,1.085327,48.053331,49.878614,161.746246,201.560945,160.222707,196.182129,113.968494,189.887605,-0.000476,0.038712,102.722179,66.260911,196.177324,21.263566,38.513640,0.592085,658061.066983,0.857738,8.595486,7.608442,3.998823,0.067486,0.058089,32.000000,93.386545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813921,63.682332,107.237822,100.000000,28.939142,41.531646,54.936709,45.822785,53.405063,50.903527,56.670886,158.772614,66.410418,159.618319,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764267,48.805612,199.115547,163.531590,180.676040,175.311055,79.361442,14.310999,195.734256,1.095186,47.718248,49.917097,161.743914,201.597784,160.225638,196.067861,113.919685,189.850691,-0.000474,0.038928,102.697668,66.265136,196.245667,21.262392,38.489227,0.591164,658489.572119,0.858921,8.820422,7.558871,4.001833,0.069743,0.060146,32.000000,93.393133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844168,63.718616,107.278503,100.000000,28.918154,41.531646,54.936709,45.822785,53.405063,50.901358,56.670886,158.722884,66.233382,159.569145,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814662,48.756692,199.059998,163.491218,180.532026,175.332252,79.402741,14.310285,195.808561,1.087580,47.922082,50.021643,161.725886,201.482252,160.213972,196.124190,113.928189,189.566754,-0.000476,0.038762,102.678019,66.368479,196.185727,21.259279,38.444458,0.592537,658503.018423,0.858791,8.781885,7.593780,4.001175,0.069281,0.059435,32.000000,93.390932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841673,63.734500,107.286276,100.000000,28.920453,41.531646,54.936709,45.822785,53.405063,50.898482,56.670886,158.805482,66.049377,159.608406,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798353,48.787748,198.942790,163.518974,180.764049,175.325434,79.415717,14.302008,195.691108,1.081157,47.999794,49.721303,161.715340,201.547857,160.205663,196.068487,113.946982,189.903568,-0.000480,0.038051,102.644490,66.047213,196.102723,21.258981,38.485621,0.593513,658365.440291,0.857365,8.680788,7.478293,3.996012,0.070219,0.060616,32.000000,93.303143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835821,63.688061,107.276186,100.000000,28.903051,41.531646,54.936709,45.822785,53.405063,50.895812,56.670886,158.831433,66.152825,159.614779,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926599,48.755043,199.145858,163.501591,180.652421,175.321808,79.414835,14.314138,195.831699,1.079671,47.172802,49.889698,161.740366,201.560476,160.224717,196.090558,113.944153,189.769924,-0.000481,0.038032,102.655549,66.155723,196.064437,21.257610,38.547537,0.592539,658380.024729,0.857578,8.728725,7.586393,3.994967,0.069242,0.059221,32.000000,93.346692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873482,63.606800,107.205342,100.000000,28.923405,41.531646,54.936709,45.822785,53.405063,50.894047,56.670886,158.829670,66.202495,159.563992,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786564,48.628348,199.056740,163.446920,180.560210,175.330508,79.366198,14.314281,195.796376,1.071046,47.759508,49.925740,161.703657,201.581984,160.224436,196.139758,113.966828,189.730400,-0.000484,0.037978,102.652554,66.304029,196.195433,21.256715,38.549629,0.591099,658124.148936,0.855043,8.563389,7.538893,3.988773,0.068428,0.058907,32.000000,93.370706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873587,63.534987,107.200755,100.000000,28.877990,41.531646,54.936709,45.822785,53.405063,50.889756,56.670886,158.732397,66.326192,159.622214,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839087,48.632745,199.015059,163.443275,180.766279,175.333408,79.388022,14.310713,195.759958,1.075839,47.167849,49.849725,161.699987,201.581189,160.202698,196.221102,113.940723,189.703652,-0.000479,0.037947,102.649711,66.207676,196.144386,21.255312,38.511080,0.591083,657979.399796,0.857979,8.581532,7.501327,3.998202,0.070611,0.059813,32.000000,93.354086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880745,63.482812,107.237275,100.000000,28.887859,41.531646,54.936709,45.822785,53.405063,50.887088,56.670886,158.776043,66.281218,159.799908,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764603,48.571185,199.138505,163.418323,180.983049,175.331892,79.374689,14.305433,195.746996,1.068896,47.344200,49.842495,161.712447,201.597437,160.209161,196.130095,113.971239,190.002163,-0.000479,0.037990,102.657790,66.162700,196.145959,21.254857,38.550152,0.590856,658016.134351,0.856763,8.531568,7.517355,3.993152,0.067701,0.057961,32.000000,93.442658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878326,63.448595,107.310963,100.000000,28.873284,41.531646,54.936709,45.822785,53.405063,50.883774,56.670886,158.749377,66.302568,159.696014,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815937,48.592896,198.996841,163.424210,180.735524,175.348856,79.337185,14.307003,195.741865,1.067850,48.020274,49.797446,161.657720,201.485330,160.182927,196.111618,113.962528,190.073436,-0.000474,0.038046,102.643852,65.932305,196.105760,21.254667,38.507095,0.591604,657877.373270,0.858177,8.547111,7.599249,4.001609,0.069996,0.061252,32.000000,93.321881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832736,63.361724,107.236582,100.000000,28.841140,41.531646,54.936709,45.822785,53.405063,50.880416,56.670886,158.674369,66.467351,159.733268,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813347,48.693481,199.057175,163.483928,180.617603,175.353330,79.435751,14.309429,195.768643,1.068884,47.331010,49.881740,161.701880,201.478623,160.171857,196.159189,113.912779,189.914254,-0.000470,0.038114,102.689522,66.251151,196.219134,21.253534,38.466869,0.589386,657952.776651,0.857734,8.515673,7.634779,3.994642,0.068918,0.059766,32.000000,93.344874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760260,63.451884,107.196792,100.000000,28.827913,41.531646,54.936709,45.822785,53.405063,50.878369,56.670886,158.871502,66.309024,159.812890,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753927,48.698703,199.109353,163.469069,180.702988,175.324380,79.453875,14.308002,195.788299,1.066362,47.668376,49.914912,161.695215,201.473119,160.188885,196.066331,113.926866,189.824514,-0.000469,0.038192,102.737084,66.294810,196.108880,21.252813,38.563025,0.591153,658364.714745,0.856984,8.618939,7.624619,3.996061,0.068309,0.058671,32.000000,93.373021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780311,63.486280,107.199853,100.000000,28.823700,41.531646,54.936709,45.822785,53.405063,50.875211,56.670886,158.907750,66.472780,159.854865,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870358,48.737179,199.090922,163.481966,180.826257,175.312927,79.357515,14.309857,195.679671,1.065787,47.905833,49.910270,161.692411,201.494708,160.191344,196.183412,113.898438,189.879096,-0.000468,0.038272,102.770046,66.211884,196.079082,21.254185,38.464724,0.590349,658297.788227,0.857797,8.685688,7.576740,4.001882,0.070132,0.060012,32.000000,93.386332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828735,63.459322,107.154506,100.000000,28.781515,41.531646,54.936709,45.822785,53.405063,50.873349,56.670886,158.715031,65.984740,159.501915,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768055,48.617630,199.080458,163.430659,180.793622,175.317094,79.453777,14.312426,195.606078,1.069203,47.635569,49.823985,161.696772,201.462701,160.200981,196.169846,113.896681,189.760213,-0.000464,0.038696,103.602264,66.138165,196.021609,21.253532,38.475704,0.593469,658282.516470,0.856647,8.603657,7.625723,3.992170,0.070583,0.061802,32.000000,93.394630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840208,63.422776,107.215962,100.000000,28.727661,41.531646,54.936709,45.822785,53.405063,50.870309,56.670886,158.907554,66.172194,159.631655,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766207,48.658304,198.944770,163.436827,180.626412,175.289759,79.415429,14.307431,195.615792,1.074510,47.743094,49.822402,161.669335,201.385945,160.167095,195.982316,113.867866,189.875037,-0.000459,0.039087,103.950713,66.149506,196.048919,21.252676,38.434757,0.592639,658165.369492,0.857296,8.589981,7.582707,4.000166,0.069734,0.061437,32.000000,93.375643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853481,63.425681,107.243391,100.000000,28.711388,41.531646,54.936709,45.822785,53.405063,50.867404,56.670886,158.830858,66.070213,159.587556,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690952,48.848760,199.027716,163.518413,180.627766,175.247897,79.387389,14.308002,195.623391,1.074267,48.079812,49.823947,161.670971,201.451427,160.129599,196.026402,113.812839,189.540965,-0.000456,0.038743,104.278237,65.971039,196.101212,21.252178,38.468835,0.593267,658257.196708,0.857710,8.632568,7.654767,3.997588,0.069458,0.059126,32.000000,93.360125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843241,63.451339,107.161308,100.000000,28.706160,41.531646,54.936709,45.822785,53.405063,50.865583,56.670886,158.774777,66.315040,159.795581,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718511,48.854807,198.816193,163.518413,180.552677,175.239915,79.319324,14.310285,195.620281,1.071402,47.614323,49.755408,161.706244,201.258650,160.181498,196.024284,113.792814,189.501295,-0.000455,0.038778,104.448885,66.261972,195.980310,21.250263,38.485242,0.592261,658810.205450,0.859712,8.901015,7.583922,4.005311,0.069420,0.061117,32.000000,93.401826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874371,63.464688,107.121250,100.000000,28.624153,41.531646,54.936709,45.822785,53.405063,50.864670,56.670886,158.638647,66.141526,159.611199,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822615,48.531886,198.937218,163.400940,180.341315,175.186519,79.341852,14.309714,195.554989,1.067081,47.028343,49.873904,161.659778,201.400787,160.198911,195.951025,113.815113,189.641438,-0.000454,0.038754,104.719506,65.974549,195.926549,21.247274,38.437894,0.593052,658822.129286,0.859896,8.878490,7.588988,3.998836,0.068813,0.059024,32.000000,93.378201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863267,63.491149,107.136957,100.000000,28.534008,41.531646,54.936709,45.822785,53.405063,50.859288,56.670886,158.683705,65.998753,159.505810,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831792,48.668197,198.882324,163.425332,180.555900,175.135054,79.365821,14.309286,195.550311,1.069230,47.988277,49.761881,161.646757,201.355834,160.143344,195.854603,113.792984,189.771112,-0.000452,0.038706,104.905794,66.090920,195.872279,21.244503,38.475866,0.592712,657674.314104,0.856615,8.447753,7.619522,3.992910,0.070184,0.060690,32.000000,93.368886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865898,63.499232,107.041486,100.000000,28.507021,41.531646,54.936709,45.822785,53.405063,50.855868,56.670886,158.731642,66.167205,159.541647,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750121,48.716017,198.871946,163.444677,180.659377,175.084706,79.448537,14.307146,195.489333,1.074297,47.641931,49.847781,161.666207,201.250944,160.122568,195.776188,113.734876,189.425840,-0.000452,0.038658,105.093171,66.151834,195.996586,21.241633,38.444800,0.591063,657857.502305,0.856258,8.574568,7.690509,3.991073,0.069669,0.059332,32.000000,93.277523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820104,63.542214,106.944353,100.000000,28.418665,41.531646,54.936709,45.822785,53.405063,50.854613,56.670886,158.897073,66.343800,159.539641,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748454,48.635218,198.753545,163.404024,180.408419,175.056971,79.442410,14.303578,195.470566,1.064000,47.432975,49.817737,161.647398,201.253900,160.123666,195.748989,113.718899,189.395501,-0.000454,0.038613,105.215030,66.003370,195.782707,21.239209,38.427906,0.590253,658070.115498,0.856797,8.706944,7.618468,3.997416,0.069361,0.059722,32.000000,93.285003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796384,63.531726,106.881316,100.000000,28.378095,41.531646,54.936709,45.822785,53.405063,50.851092,56.670886,158.884819,66.152311,159.518909,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788409,48.530511,198.716660,163.369820,180.122766,175.037917,79.332344,14.311569,195.401088,1.070534,47.115634,49.646722,161.647088,201.343276,160.121474,195.908713,113.738161,189.768662,-0.000452,0.038613,105.409086,66.024104,195.908173,21.234949,38.430250,0.591483,657836.501478,0.856564,8.627872,7.623002,3.995170,0.069145,0.059848,32.000000,93.418597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787315,63.559814,106.853393,100.000000,28.340187,41.531646,54.936709,45.822785,53.405063,50.847465,56.670886,158.664688,65.897360,159.583465,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682085,48.563765,198.732659,163.357485,180.005263,175.066832,79.428256,14.304577,195.418938,1.065889,47.616677,49.781537,161.617637,201.241526,160.120565,195.821698,113.718831,189.701270,-0.000453,0.038607,105.573485,66.008453,195.884864,21.232130,38.429907,0.593006,657421.098625,0.856641,8.481784,7.744409,3.991223,0.069934,0.060138,32.000000,93.375803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779248,63.565914,106.880453,100.000000,28.246695,41.531646,54.936709,45.822785,53.405063,50.842846,56.670886,158.856512,66.157007,159.637241,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703920,48.616530,198.655105,163.394212,179.951764,175.021017,79.322702,14.307431,195.360013,1.064197,47.214212,49.811031,161.634808,201.103630,160.086591,195.841176,113.712780,189.314632,-0.000451,0.038576,105.676329,65.975696,195.904850,21.229192,38.463912,0.591998,657809.922739,0.857865,8.625214,7.738350,4.000087,0.069955,0.060866,32.000000,93.428975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767079,63.612625,106.817471,100.000000,28.196731,41.531646,54.936709,45.822785,53.405063,50.840105,56.670886,158.645403,65.966765,159.706911,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628129,48.417837,198.793793,163.333934,179.878150,175.026833,79.428105,14.303007,195.538475,1.062786,46.821164,49.826749,161.622297,201.306335,160.098140,195.920034,113.727527,189.316738,-0.000452,0.038906,105.821408,66.163868,195.898305,21.226268,38.515299,0.593250,657737.439415,0.858490,8.655339,7.598607,3.996769,0.068376,0.059417,32.000000,93.334622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750328,63.677717,106.825570,100.000000,28.115521,41.531646,54.936709,45.822785,53.405063,50.834482,56.670886,158.856209,66.014014,159.668595,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775707,48.339515,198.850322,163.318515,179.812882,175.005726,79.443660,14.308144,195.564696,1.056056,46.889201,49.789653,161.608323,201.412754,160.096934,195.976184,113.739977,189.707939,-0.000450,0.038945,105.938822,65.832983,196.040822,21.225524,38.475019,0.592066,657183.507050,0.856389,8.387623,7.707048,3.994104,0.071305,0.061334,32.000000,93.279107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785149,63.670943,106.831753,100.000000,28.100124,41.531646,54.936709,45.822785,53.405063,50.829543,56.670886,158.887320,66.288921,159.638343,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765093,48.313408,199.029481,163.289918,179.892212,175.016707,79.469883,14.307431,195.655344,1.067874,47.138071,49.861712,161.601947,201.446453,160.121027,195.956565,113.766959,189.777909,-0.000451,0.038884,106.074754,66.195409,196.027219,21.226502,38.574493,0.589462,656873.047752,0.855066,8.303941,7.719717,3.994927,0.069834,0.060379,32.000000,93.294196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824219,63.656738,106.777795,100.000000,28.066552,41.531646,54.936709,45.822785,53.405063,50.824067,56.670886,158.939765,66.176082,159.617572,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813000,48.471426,199.036542,163.352158,179.804086,175.076206,79.406671,14.305148,195.790348,1.057442,47.256957,49.904099,161.593424,201.596336,160.092166,196.185059,113.801946,189.592796,-0.000450,0.038965,106.170406,66.170093,196.098357,21.229583,38.509601,0.590952,656781.361775,0.854977,8.288826,7.719094,3.999379,0.070266,0.059888,32.000000,93.442668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856757,63.617565,106.686947,100.000000,28.075780,41.531646,54.936709,45.822785,53.405063,50.820113,56.670886,158.813341,66.321717,159.824456,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759792,48.481319,198.969935,163.379353,179.696779,175.107348,79.420831,14.307146,195.668787,1.042167,48.137618,49.810258,161.586046,201.491508,160.079506,196.011203,113.815055,189.703512,-0.000450,0.038978,106.229465,66.013799,196.113082,21.231956,38.458629,0.591305,657151.379256,0.855408,8.390597,7.616774,3.995289,0.069182,0.058825,32.000000,93.479096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881835,63.577157,106.548963,100.000000,28.087585,41.531646,54.936709,45.822785,53.405063,50.815775,56.670886,158.841662,66.298386,159.642001,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819196,48.584926,199.003649,163.428136,179.676003,175.106846,79.356933,14.310000,195.636176,1.046661,47.448844,49.794107,161.663359,201.497624,160.103156,196.072567,113.858804,189.776723,-0.000450,0.039009,106.342595,66.038053,196.125073,21.234879,38.506626,0.590406,657348.801895,0.856455,8.462229,7.642971,3.998609,0.069875,0.059031,32.000000,93.489939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.908778,63.586710,106.532192,100.000000,28.049758,41.531646,54.936709,45.822785,53.405063,50.813517,56.670886,158.713866,65.962437,159.583386,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773310,48.639341,199.032010,163.417762,179.930516,175.112000,79.472995,14.309714,195.847215,1.036600,48.023482,49.806492,161.628603,201.540232,160.105588,196.148881,113.898039,189.622338,-0.000451,0.039013,106.377189,66.074522,196.230514,21.238351,38.506194,0.593044,657359.216331,0.856256,8.504330,7.626803,3.994518,0.068814,0.059834,32.000000,93.498183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798861,63.609899,106.459535,100.000000,28.013966,41.531646,54.936709,45.822785,53.405063,50.809240,56.670886,158.945989,66.138371,159.541687,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888939,48.709421,199.155693,163.474115,179.900709,175.071412,79.346314,14.306147,195.768629,1.023857,47.297547,49.864813,161.645340,201.514647,160.123862,196.162752,113.879232,189.894648,-0.000453,0.038946,106.400277,66.152142,196.255336,21.241826,38.523106,0.592131,657427.846479,0.856038,8.606249,7.529397,3.998770,0.070490,0.059862,32.000000,93.493881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832337,63.663651,106.381270,100.000000,27.964675,41.531646,54.936709,45.822785,53.405063,50.807453,56.670886,158.692628,66.335656,159.538618,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797372,48.622851,199.125705,163.438789,180.110889,175.122125,79.412030,14.300010,195.878534,1.022574,47.469790,49.854129,161.648941,201.594950,160.131986,196.115219,113.913841,189.864841,-0.000455,0.038962,106.455951,66.197790,196.271389,21.245425,38.514722,0.589409,657352.520545,0.855166,8.556687,7.650784,3.991981,0.070139,0.060275,32.000000,93.499815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855018,63.679784,106.338564,100.000000,28.008919,41.531646,54.936709,45.822785,53.405063,50.803572,56.670886,158.824061,66.136684,159.762182,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749656,48.642089,199.169916,163.451966,180.290181,175.118189,79.403677,14.305861,195.849246,1.018619,47.969996,49.851370,161.637480,201.683490,160.118245,196.197344,113.933009,190.151466,-0.000457,0.038959,106.509594,66.251667,196.264024,21.250012,38.551666,0.592094,657352.003125,0.856245,8.564845,7.604952,3.998719,0.069588,0.059861,32.000000,93.493586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819901,63.638177,106.369040,100.000000,28.023124,41.531646,54.936709,45.822785,53.405063,50.800053,56.670886,158.807354,66.313499,159.663795,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794311,48.698153,199.229789,163.488414,180.251880,175.105917,79.373061,14.302294,195.882942,1.033117,47.873088,49.884838,161.692707,201.653175,160.161537,196.320085,113.974061,189.861085,-0.000460,0.038961,106.600209,66.299393,196.214120,21.254391,38.541010,0.591136,657390.191618,0.857275,8.633498,7.693651,4.003443,0.069657,0.060614,32.000000,93.453622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861472,63.726829,106.406861,100.000000,28.027693,41.531646,54.936709,45.822785,53.405063,50.797752,56.670886,158.746122,65.941820,159.572568,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786336,48.819078,199.261606,163.518974,180.191759,175.102994,79.471363,14.307431,195.916190,1.029522,48.294772,49.968433,161.675487,201.736923,160.161594,196.315932,113.967959,190.009874,-0.000460,0.038985,106.611499,65.953970,196.326289,21.257583,38.507636,0.594189,657265.305173,0.856826,8.643315,7.543318,4.001055,0.069817,0.059416,32.000000,93.457069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829955,63.846029,106.349763,100.000000,28.105011,41.531646,54.936709,45.822785,53.405063,50.795670,56.670886,158.942726,66.180778,159.511907,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750902,48.895207,199.223521,163.561029,180.170964,175.085765,79.349160,14.305861,195.906939,1.034053,48.372337,49.799715,161.670613,201.654622,160.129240,196.246401,113.974020,189.901382,-0.000462,0.038514,106.588695,66.096479,196.351967,21.259162,38.448334,0.592407,657565.920244,0.856196,8.772499,7.605430,4.002335,0.069091,0.059467,32.000000,93.515764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837859,63.872370,106.356673,100.000000,28.108075,41.531646,54.936709,45.822785,53.405063,50.794965,56.670886,158.698320,66.183566,159.659940,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828533,48.991950,199.225826,163.619346,180.448925,175.084236,79.371298,14.303863,195.961000,1.044783,48.480359,49.731118,161.720926,201.715089,160.191317,196.357184,113.984039,189.692231,-0.000462,0.038222,106.615751,66.133687,196.438401,21.261498,38.521898,0.592761,657698.632766,0.858292,8.885326,7.558531,4.004420,0.070194,0.061609,32.000000,93.487253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850727,63.879881,106.521984,100.000000,28.107776,41.531646,54.936709,45.822785,53.405063,50.794542,56.670886,158.742596,66.338224,159.686533,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807496,49.022732,199.151985,163.633084,180.761922,175.081723,79.357625,14.306004,195.991906,1.042313,48.532774,49.922011,161.759354,201.745282,160.216274,196.355739,114.006110,190.169892,-0.000463,0.038250,106.600691,66.133704,196.420963,21.264311,38.552496,0.590730,657769.106003,0.856793,8.901694,7.469737,3.998228,0.070585,0.060086,32.000000,93.469863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837151,63.820245,106.620639,100.000000,28.119786,41.531646,54.936709,45.822785,53.405063,50.794234,56.670886,158.715251,66.239692,159.646250,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674836,49.055713,199.232569,163.660000,180.772006,175.096258,79.351289,14.303721,195.859363,1.045544,48.555496,49.923626,161.807438,201.765995,160.275364,196.327542,114.001267,189.770444,-0.000461,0.038199,106.553107,66.079310,196.334000,21.265751,38.539766,0.591723,657799.211555,0.857405,8.954247,7.627481,3.998434,0.069418,0.061002,32.000000,93.479443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842156,63.802708,106.680610,100.000000,28.126388,41.531646,54.936709,45.822785,53.405063,50.793402,56.670886,158.702579,66.112693,159.582757,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852906,48.955946,199.215325,163.624673,180.856970,175.111675,79.363069,14.309714,195.923213,1.034870,48.099570,49.716989,161.818749,201.813088,160.273153,196.386830,114.017926,190.390223,-0.000463,0.038264,106.544885,66.174332,196.360389,21.267674,38.524026,0.594551,658110.963766,0.860169,9.124681,7.481975,4.010734,0.069457,0.060422,32.000000,93.572803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874201,63.730858,106.593959,100.000000,28.141867,41.531646,54.936709,45.822785,53.405063,50.793194,56.670886,158.726139,66.458840,159.667650,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820279,49.046918,199.300324,163.649626,180.820953,175.081134,79.376196,14.305576,195.899953,1.024148,48.858510,49.916060,161.790824,201.787258,160.261352,196.407301,114.024407,189.748793,-0.000466,0.038254,106.538327,66.200088,196.274181,21.268920,38.530174,0.589406,657665.852547,0.856464,8.840473,7.698493,3.996062,0.071218,0.060965,32.000000,93.531792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867817,63.755370,106.568264,100.000000,28.143543,41.531646,54.936709,45.822785,53.405063,50.791472,56.670886,158.752392,66.149377,159.635314,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802563,49.069181,199.293942,163.670094,180.905144,175.075326,79.330824,14.307431,195.915700,1.021990,48.231383,50.033733,161.834969,201.773619,160.290534,196.349669,114.003143,189.731222,-0.000466,0.038281,106.539162,66.141992,196.338853,21.269664,38.531941,0.589832,657798.796112,0.857306,8.964463,7.460013,4.000343,0.070286,0.060440,32.000000,93.505187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880515,63.799915,106.626799,100.000000,28.169417,41.531646,54.936709,45.822785,53.405063,50.792563,56.670886,158.661649,66.288114,159.546643,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815890,49.044995,199.342826,163.654954,180.890045,175.131949,79.392938,14.308858,195.962072,0.992633,48.115779,49.989840,161.852308,201.889701,160.286461,196.389233,114.037776,190.370594,-0.000466,0.037609,106.522850,66.154200,196.285621,21.269958,38.498819,0.591714,657883.943757,0.857869,9.005800,7.465323,4.001680,0.070733,0.061239,32.000000,93.532148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922135,63.800406,106.623525,100.000000,28.210770,41.531646,54.936709,45.822785,53.405063,50.791750,56.670886,158.785876,66.184593,159.523237,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851234,48.947426,199.403132,163.616823,180.833108,175.142719,79.430515,14.304862,196.064147,0.996165,47.859538,49.951732,161.845231,201.809215,160.302321,196.463630,114.053368,190.162711,-0.000465,0.037403,106.521471,66.067710,196.432221,21.270474,38.584373,0.592747,657928.411679,0.857162,8.967820,7.671268,4.001591,0.068305,0.059250,32.000000,93.536797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.946296,63.861916,106.605825,100.000000,28.265589,41.531646,54.936709,45.822785,53.405063,50.790491,56.670886,158.861030,66.336757,159.618988,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824749,49.170324,199.362120,163.717197,180.778754,175.158895,79.383795,14.310570,196.001702,0.988011,48.620877,49.904323,161.843864,201.856186,160.267089,196.342704,114.035441,190.557258,-0.000466,0.037464,106.551764,66.208840,196.452777,21.271290,38.493879,0.591003,657639.911681,0.855899,8.833683,7.577522,3.999964,0.067941,0.058742,32.000000,93.487764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995468,63.878367,106.531641,100.000000,28.308915,41.531646,54.936709,45.822785,53.405063,50.790664,56.670886,158.767590,65.939986,159.561514,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879247,49.126898,199.412305,163.721402,180.529265,175.191490,79.351481,14.306289,195.971598,0.981577,48.407713,49.917910,161.877264,201.971452,160.305823,196.443218,114.091066,190.146018,-0.000466,0.037471,106.571933,66.217627,196.538559,21.271942,38.509024,0.595215,658317.427798,0.857525,9.083982,7.743725,4.001267,0.069754,0.059695,32.000000,93.541861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975506,63.849923,106.515317,100.000000,28.321087,41.531646,54.936709,45.822785,53.405063,50.790303,56.670886,158.702962,66.306089,159.681537,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782049,49.106560,199.388914,163.713272,180.473581,175.162818,79.418695,14.304291,196.125846,0.977931,48.445544,49.901943,161.885026,201.879753,160.329402,196.391837,114.046259,189.908790,-0.000466,0.037474,106.597824,66.178711,196.497730,21.272368,38.523467,0.591492,658068.331502,0.856888,8.984184,7.533546,3.997901,0.070268,0.060341,32.000000,93.506911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979939,63.963889,106.561253,100.000000,28.336041,41.531646,54.936709,45.822785,53.405063,50.790667,56.670886,158.837390,65.954366,159.636887,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877099,49.206604,199.409616,163.765702,180.444109,175.153577,79.331839,14.307288,196.009534,0.981857,48.297388,49.962280,161.893566,201.839203,160.345484,196.348222,114.069835,190.162688,-0.000470,0.037519,106.659440,66.349964,196.405931,21.273724,38.602458,0.591492,658068.331502,0.856888,8.984184,7.533546,3.997901,0.068077,0.057876,32.000000,93.525384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983156,64.009754,106.511015,100.000000,28.361417,41.531646,54.936709,45.822785,53.405063,50.792384,56.670886,158.663678,66.268965,159.615448,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732538,49.156307,199.316316,163.743552,180.491352,175.124355,79.395378,14.311855,196.066073,0.993166,48.570668,49.983091,161.898496,201.828113,160.372244,196.434441,114.045412,189.844201,-0.000472,0.037528,106.684008,66.190848,196.492893,21.273810,38.556156,0.592570,658496.190531,0.858456,9.234330,7.573175,4.001675,0.069686,0.059845,32.000000,93.582355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968254,64.054523,106.499516,100.000000,28.387086,41.531646,54.936709,45.822785,53.405063,50.790881,56.670886,158.790755,66.148203,159.704747,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772278,49.255527,199.356454,163.800189,180.612879,175.191997,79.440415,14.308715,195.973861,0.979110,48.795586,49.788437,161.934618,201.831823,160.367430,196.490137,114.063139,190.399835,-0.000474,0.037499,106.716021,66.290949,196.430037,21.275257,38.563765,0.594079,658223.038574,0.858963,9.165453,7.465609,4.007765,0.070083,0.060211,32.000000,93.530645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.996589,63.987744,106.554003,100.000000,28.420018,41.531646,54.936709,45.822785,53.405063,50.791933,56.670886,158.880830,66.479236,159.781104,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
