OSU 80 Ton Compressor Load Stand
49.808464,49.188464,199.470527,163.771310,180.706043,175.220770,79.408927,14.305005,196.027190,0.979567,48.431073,49.835732,161.967100,202.018444,160.383048,196.415531,114.079713,190.083028,-0.000473,0.036989,106.716024,66.340656,196.461080,21.275961,38.568849,0.591198,658608.849718,0.858285,9.223504,7.656893,4.005371,0.069537,0.060009,32.000000,93.554470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000541,63.916908,106.513417,100.000000,28.483846,41.531646,54.936709,45.822785,53.405063,50.792871,56.670886,158.817854,66.271093,159.732639,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701350,49.212376,199.503398,163.800189,180.928765,175.204778,79.359802,14.304434,196.151649,0.978178,48.705134,49.813720,161.945333,201.984439,160.388324,196.525297,114.091573,190.222681,-0.000472,0.036950,106.756395,66.004717,196.443377,21.277037,38.578694,0.592887,658450.230143,0.857912,9.118976,7.521204,4.004752,0.069947,0.060146,32.000000,93.503214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987672,63.863000,106.547662,100.000000,28.532417,41.531646,54.936709,45.822785,53.405063,50.792936,56.670886,158.719605,66.323184,159.863362,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801771,49.251679,199.450120,163.824302,181.018838,175.188620,79.414482,14.308573,196.101689,0.972216,48.747798,49.966488,161.987739,201.931005,160.428181,196.452998,114.119153,190.181602,-0.000470,0.037824,106.759521,66.250621,196.555527,21.278145,38.584896,0.593621,658553.449630,0.860478,9.253849,7.561870,4.014044,0.070578,0.060016,32.000000,93.607345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989727,63.781048,106.551603,100.000000,28.581934,41.531646,54.936709,45.822785,53.405063,50.794026,56.670886,158.828964,66.198386,159.829649,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817547,49.297855,199.443874,163.853742,181.154411,175.148213,79.455310,14.307859,196.158179,0.976922,48.727422,49.957978,161.995353,201.947090,160.429038,196.527581,114.105269,189.974226,-0.000469,0.037736,106.772498,66.104685,196.508966,21.278875,38.594398,0.593579,658353.479537,0.857975,9.189119,7.518841,4.004880,0.071080,0.060578,32.000000,93.553166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015185,63.762354,106.618375,100.000000,28.664688,41.531646,54.936709,45.822785,53.405063,50.795719,56.670886,158.910620,66.221570,159.722764,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817094,49.217873,199.508476,163.820096,181.260047,175.168110,79.393882,14.309143,196.283676,0.964948,48.478135,49.807546,161.997113,202.058463,160.466164,196.564557,114.137423,190.124059,-0.000470,0.037698,106.775860,66.069051,196.612388,21.280094,38.597536,0.593139,658325.877362,0.857145,9.218965,7.454705,4.003486,0.068807,0.058623,32.000000,93.632904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022949,63.732961,106.719632,100.000000,28.747474,41.531646,54.936709,45.822785,53.405063,50.795812,56.670886,158.787765,66.545707,159.761671,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808719,49.456447,199.411332,163.921034,181.226564,175.197474,79.367484,14.308144,196.101752,0.963681,48.881112,49.858039,162.023250,202.016527,160.452853,196.652219,114.137435,190.321071,-0.000468,0.037688,106.838366,66.175703,196.536499,21.281938,38.596093,0.590312,658116.047545,0.857722,9.139453,7.478928,4.004820,0.070872,0.061082,32.000000,93.613537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073053,63.759973,106.693783,100.000000,28.803576,41.531646,54.936709,45.822785,53.405063,50.797691,56.670886,158.734969,66.326265,159.967729,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787211,49.333311,199.402577,163.888229,181.337300,175.230513,79.404076,14.305290,196.116385,0.947641,48.754326,49.893845,162.044764,201.875696,160.453344,196.631111,114.096443,190.253574,-0.000461,0.037672,106.847109,66.207807,196.461365,21.283764,38.513658,0.592685,658788.104873,0.858886,9.386696,7.552996,4.003543,0.070358,0.060405,32.000000,93.598237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052411,63.834090,106.668759,100.000000,28.870661,41.531646,54.936709,45.822785,53.405063,50.800268,56.670886,158.808152,66.154439,159.865447,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713902,49.310498,199.360136,163.894117,181.514123,175.207468,79.440566,14.306004,196.109907,0.954923,48.513077,49.919737,162.047412,201.980300,160.469539,196.605748,114.101369,190.228495,-0.000456,0.037705,106.850860,66.020335,196.463384,21.284975,38.577630,0.594314,658794.446574,0.858768,9.285824,7.568615,4.005096,0.069745,0.061208,32.000000,93.613371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074448,64.008817,106.695609,100.000000,28.884100,41.531646,54.936709,45.822785,53.405063,50.801439,56.670886,158.881133,66.442112,159.761120,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814282,49.408072,199.414389,163.938138,181.557850,175.186626,79.441527,14.303578,196.199333,0.954861,48.581348,50.049372,162.053524,201.921444,160.478297,196.545139,114.068398,190.089111,-0.000459,0.038332,106.860129,66.283525,196.489674,21.284805,38.621732,0.591431,658618.977385,0.857949,9.241589,7.550093,4.003590,0.070200,0.060961,32.000000,93.650689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101981,64.081230,106.679469,100.000000,28.899344,41.531646,54.936709,45.822785,53.405063,50.803650,56.670886,158.883054,66.254512,159.870050,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844681,49.228042,199.463405,163.888229,181.578355,175.178552,79.418963,14.303292,196.111772,0.942186,48.345870,49.771319,162.031325,201.953288,160.482010,196.440710,114.121366,190.327157,-0.000459,0.038539,106.849549,66.119721,196.566400,21.285396,38.594416,0.593143,658852.670453,0.857810,9.332563,7.534807,4.003157,0.071508,0.060477,32.000000,93.605976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111481,64.028104,106.701849,100.000000,28.984523,41.531646,54.936709,45.822785,53.405063,50.803525,56.670886,158.837927,66.588480,159.875872,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942618,49.312147,199.497132,163.893556,181.586221,175.169815,79.391070,14.311569,196.141786,0.940104,48.530019,50.057526,162.059664,201.874962,160.478807,196.501466,114.086794,190.352574,-0.000459,0.037460,106.864727,66.174227,196.470744,21.284109,38.569913,0.589596,658201.615968,0.857000,9.121078,7.571352,4.001699,0.069697,0.060179,32.000000,93.621873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153219,63.972724,106.789521,100.000000,29.021229,41.531646,54.936709,45.822785,53.405063,50.805077,56.670886,158.782140,66.412472,159.706085,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810963,49.235188,199.459732,163.852059,181.605205,175.199148,79.305915,14.304291,196.066845,0.922125,48.427449,49.954573,162.077087,201.880731,160.496641,196.422803,114.070020,190.110556,-0.000463,0.036549,106.868083,66.229678,196.457593,21.283152,38.552892,0.590326,658345.926873,0.855592,9.103944,7.615477,3.994527,0.070471,0.060763,32.000000,93.638218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140513,63.950326,106.891151,100.000000,29.094645,41.531646,54.936709,45.822785,53.405063,50.805527,56.670886,158.611830,66.151871,159.588854,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820542,49.404774,199.329888,163.902809,181.838473,175.231380,79.419549,14.310428,196.101910,0.927872,48.756192,49.830759,162.094548,201.869743,160.490439,196.458276,114.038999,190.053355,-0.000467,0.035449,106.915298,66.215721,196.408908,21.281889,38.583562,0.593925,658504.811843,0.858985,9.163114,7.541252,4.004334,0.069175,0.059780,32.000000,93.551569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180599,63.957227,106.845957,100.000000,29.131898,41.531646,54.936709,45.822785,53.405063,50.808272,56.670886,158.839098,66.292296,159.625204,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832031,49.301428,199.366911,163.856546,181.807052,175.200518,79.396544,14.311427,196.110754,0.931609,48.519642,49.881789,162.075324,201.863566,160.519701,196.395387,114.034499,190.006524,-0.000473,0.034260,106.924234,66.301175,196.313969,21.279501,38.592325,0.592705,659102.874750,0.858139,9.322786,7.550752,4.000958,0.067385,0.058567,32.000000,93.599048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165561,63.875221,106.885971,100.000000,29.172682,41.531646,54.936709,45.822785,53.405063,50.809910,56.670886,158.793088,66.365003,159.755534,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861174,49.292358,199.249193,163.851499,181.570696,175.188612,79.338547,14.306575,196.049189,0.939210,48.417117,49.930541,162.058670,201.766402,160.466525,196.480499,114.015794,189.997428,-0.000479,0.034006,106.930007,66.304164,196.359696,21.278301,38.541533,0.591447,658732.023616,0.856763,9.209175,7.537039,4.000873,0.071032,0.060173,32.000000,93.579908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174133,63.812789,106.894959,100.000000,29.198810,41.531646,54.936709,45.822785,53.405063,50.811138,56.670886,158.677094,66.324725,159.634330,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905304,49.346229,199.271040,163.861312,181.383998,175.166418,79.383481,14.309857,195.840657,0.931139,48.543089,49.978819,162.068295,201.686181,160.499117,196.164670,113.966803,189.766623,-0.000485,0.033884,106.959606,66.325252,196.151199,21.274176,38.560844,0.591462,658706.306324,0.857757,9.168333,7.552911,3.996079,0.070661,0.060888,32.000000,93.665840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138262,63.773762,106.952572,100.000000,29.128943,41.531646,54.936709,45.822785,53.405063,50.812406,56.670886,158.766962,66.109025,159.700223,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746686,49.152184,199.145561,163.766824,181.278410,175.195133,79.363326,14.304006,195.783323,0.933599,48.534783,49.804357,162.002921,201.539090,160.485150,196.130787,113.921959,189.778565,-0.000487,0.033794,106.994945,66.021604,196.010252,21.269387,38.533456,0.592997,658843.334724,0.856450,9.176580,7.514998,3.992983,0.070618,0.059695,32.000000,93.569898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095840,63.717690,106.951522,100.000000,29.115153,41.531646,54.936709,45.822785,53.405063,50.811580,56.670886,158.726652,66.116655,159.638461,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754807,49.310773,198.802208,163.795703,181.075354,175.211917,79.395335,14.304291,195.531588,0.945629,48.851061,49.723749,162.019614,201.337302,160.447705,196.006067,113.826849,189.274273,-0.000489,0.034262,107.023417,65.967656,195.833347,21.262020,38.474532,0.594082,658871.821710,0.859376,9.146670,7.564343,4.003193,0.070501,0.060070,32.000000,93.597756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034136,63.760523,106.952318,100.000000,29.037734,41.531646,54.936709,45.822785,53.405063,50.813117,56.670886,158.790670,66.399779,159.657540,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816073,48.998546,198.833990,163.679346,180.948329,175.198215,79.373905,14.308287,195.490475,0.956830,47.538101,49.877350,162.011594,201.323847,160.440421,195.819215,113.760838,189.363318,-0.000489,0.035345,107.016595,66.245272,195.831632,21.255052,38.491769,0.591076,659586.683040,0.859338,9.296847,7.469308,3.995638,0.070566,0.060014,32.000000,93.603711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965440,63.783782,106.997560,100.000000,28.961960,41.531646,54.936709,45.822785,53.405063,50.813071,56.670886,158.747809,66.144754,159.510019,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822231,48.851783,198.863754,163.600281,180.791699,175.185363,79.414164,14.302151,195.503134,0.962586,47.358607,49.802015,161.920684,201.253289,160.401247,195.821717,113.691426,189.671420,-0.000485,0.036332,107.065291,65.967149,195.761375,21.248495,38.417520,0.592153,658965.059252,0.857577,8.921183,7.568920,3.991362,0.069484,0.060402,32.000000,93.689762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035593,63.762407,107.103008,100.000000,28.847263,41.531646,54.936709,45.822785,53.405063,50.809011,56.670886,158.828328,65.997726,159.555534,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712447,48.738553,198.865047,163.546170,180.441156,175.147450,79.464498,14.293731,195.323922,0.959141,47.431232,49.807403,161.874200,201.223341,160.377998,195.763752,113.673460,189.291791,-0.000478,0.037088,107.095139,65.919034,195.765029,21.240223,38.496331,0.593153,658815.536229,0.856608,8.768048,7.754507,3.991466,0.069062,0.059397,32.000000,93.599928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016983,63.776286,107.107973,100.000000,28.779180,41.531646,54.936709,45.822785,53.405063,50.805730,56.670886,158.928995,66.350697,159.713559,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799742,48.734705,198.743781,163.543086,180.418982,175.179932,79.448540,14.309429,195.430981,0.964372,47.486181,49.874755,161.872109,201.252738,160.349568,195.796562,113.627968,189.530312,-0.000473,0.038152,107.112836,66.132228,195.683810,21.231240,38.469664,0.590825,658609.749593,0.857708,8.768522,7.629309,4.000307,0.070154,0.060317,32.000000,93.666445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028794,63.824538,107.162754,100.000000,28.722577,41.531646,54.936709,45.822785,53.405063,50.802606,56.670886,158.897080,66.231034,159.795148,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807749,48.491487,198.792403,163.465704,180.275784,175.184203,79.371153,14.306289,195.453665,0.950244,46.513885,49.995556,161.826681,201.361481,160.332269,195.909626,113.662436,189.498279,-0.000471,0.038107,107.175827,66.357786,195.811524,21.222510,38.437299,0.590815,658765.000015,0.856358,8.674246,7.764775,3.990860,0.069187,0.059667,32.000000,93.617318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.037526,63.826637,107.208608,100.000000,28.638967,41.531646,54.936709,45.822785,53.405063,50.798140,56.670886,158.742305,66.147763,159.617100,0.377000,0.879000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.250000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
