OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, April 30, 2020
1:50:28 PM

1
Test Comments:
after oil separator installation
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.723422,50.198617,199.021077,164.229467,191.125167,186.780153,84.428019,14.292019,195.274813,0.038995,49.707144,49.781000,162.511718,201.568692,160.976135,195.685765,113.258391,188.598917,-0.000473,0.038349,95.707371,65.597635,195.590531,21.176824,40.613497,0.592410,707500.279415,0.865924,10.228116,7.887386,4.003183,0.071497,0.062079,32.000000,94.488401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.047043,64.569477,107.061733,100.000000,31.697069,44.531646,56.589899,47.822785,53.405063,52.429373,56.670886,168.856038,70.824565,170.056980,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772663,50.160132,199.146330,164.208717,191.084433,186.759724,84.397644,14.290021,195.263009,0.035628,49.609747,49.817174,162.482842,201.469327,160.975403,195.625910,113.227738,188.971230,-0.000473,0.038329,95.695508,65.027976,195.571075,21.175511,40.648404,0.593159,707341.421946,0.864215,10.217210,7.782524,4.002562,0.072458,0.062321,32.000000,94.482102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038340,64.562399,107.064668,100.000000,31.655419,44.531646,56.590404,47.822785,53.405063,52.431550,56.670886,168.795289,70.895878,170.047578,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747467,50.095258,199.039567,164.179556,191.107161,186.742146,84.359897,14.290592,195.267338,0.039579,49.734048,49.916020,162.494774,201.598416,160.972318,195.723453,113.223129,188.790440,-0.000472,0.038090,95.674814,65.267046,195.732684,21.174780,40.596260,0.592174,707222.353437,0.863390,10.127711,7.953971,4.001119,0.071599,0.061360,32.000000,94.477798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069826,64.551454,107.034177,100.000000,31.685690,44.531646,56.589099,47.822785,53.405063,52.433320,56.670886,168.719794,70.584067,169.903990,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754500,50.095258,199.197876,164.179556,191.135015,186.734183,84.450586,14.292019,195.266968,0.043480,49.609281,49.814299,162.469814,201.629852,160.972501,195.703204,113.239150,188.977472,-0.000472,0.037829,95.671837,65.405038,195.751243,21.174593,40.622332,0.592174,707222.353437,0.863390,10.127711,7.953971,4.001119,0.073402,0.063920,32.000000,94.446163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068782,64.542470,106.994233,100.000000,31.661765,44.531646,56.589935,47.822785,53.405063,52.434772,56.670886,168.901172,70.798006,170.079560,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729299,50.090585,199.047594,164.170583,191.184480,186.721596,84.435983,14.291733,195.350199,0.043708,49.436833,49.948187,162.459864,201.487023,160.940724,195.725736,113.209428,188.920052,-0.000474,0.037614,95.657315,65.218854,195.637399,21.174031,40.697591,0.593096,706953.675058,0.862924,10.081649,7.944919,4.003615,0.071488,0.060894,32.000000,94.434765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088092,64.515943,106.969471,100.000000,31.688821,44.531646,56.589879,47.822785,53.405063,52.436680,56.670886,168.871965,70.908130,170.119135,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686244,50.022413,199.154785,164.148712,191.195002,186.717418,84.322323,14.291591,195.306255,0.043853,49.414844,49.682622,162.471517,201.553096,160.961047,195.763567,113.227575,188.690720,-0.000475,0.037536,95.642875,65.207114,195.644924,21.173489,40.610684,0.592071,707033.275182,0.863489,10.103087,7.952940,4.002622,0.071699,0.061805,32.000000,94.401668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088944,64.525988,106.956723,100.000000,31.662743,44.531646,56.590784,47.822785,53.405063,52.438620,56.670886,168.644646,70.765211,170.127357,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692689,49.963587,199.041192,164.127402,191.219827,186.713622,84.505803,14.293446,195.349787,0.043571,49.342727,50.000255,162.450289,201.544676,160.949179,195.780579,113.215450,188.646704,-0.000476,0.037524,95.641793,65.439300,195.645311,21.172910,40.647737,0.593816,706840.789957,0.865301,10.079549,7.848075,4.008248,0.071785,0.061105,32.000000,94.404209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064617,64.499440,106.942125,100.000000,31.679589,44.531646,56.592313,47.822785,53.405063,52.439837,56.670886,169.011605,71.097785,170.124485,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764452,49.963587,199.163215,164.127402,191.253646,186.697473,84.437879,14.293874,195.197401,0.042921,49.381325,49.733474,162.451434,201.592239,160.938670,195.693162,113.221121,188.596854,-0.000476,0.037527,95.630322,65.188977,195.638397,21.172542,40.796199,0.590612,706715.798701,0.863139,10.014040,7.843548,4.005442,0.070471,0.060924,32.000000,94.382572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067131,64.475237,106.915222,100.000000,31.656025,44.531646,56.592351,47.822785,53.405063,52.441047,56.670886,168.875759,71.062495,170.243880,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771049,49.916032,199.121437,164.117588,191.252917,186.721181,84.421962,14.293160,195.432527,0.043159,49.228158,49.862060,162.458728,201.638496,160.944474,195.723251,113.223682,188.724938,-0.000476,0.037534,95.624108,65.237107,195.739495,21.172144,40.598658,0.590352,706531.484516,0.862376,9.939669,7.819012,4.002118,0.072137,0.061940,32.000000,94.406567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076035,64.465812,106.930529,100.000000,31.689386,44.531646,56.592275,47.822785,53.405063,52.442792,56.670886,168.843924,70.951930,170.009812,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715814,49.879748,199.188505,164.107494,191.245949,186.720349,84.525628,14.289165,195.303339,0.043214,49.433418,49.708947,162.460431,201.527022,160.954076,195.732294,113.240595,188.716208,-0.000476,0.037553,95.616828,65.279504,195.592245,21.171922,40.604049,0.592405,706466.131922,0.862247,9.885430,7.864859,4.000757,0.071281,0.060810,32.000000,94.405286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108243,64.471049,106.936823,100.000000,31.703295,44.531646,56.590466,47.822785,53.405063,52.444017,56.670886,169.051255,70.937991,170.142267,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723846,49.890468,199.172759,164.106372,191.175660,186.715091,84.383002,14.298869,195.342134,0.043173,49.484441,49.837393,162.428138,201.649423,160.959697,195.747376,113.264994,188.724116,-0.000477,0.037598,95.615940,65.126996,195.663950,21.172062,40.741675,0.591878,706417.926752,0.862320,9.906227,7.844697,4.006542,0.071133,0.060878,32.000000,94.468929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101991,64.481469,106.939521,100.000000,31.710651,44.531646,56.592282,47.822785,53.405063,52.445495,56.670886,168.766004,71.100059,170.128773,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747477,49.911634,199.184138,164.120953,191.110737,186.714076,84.351491,14.297584,195.304730,0.043242,49.693512,49.768372,162.429263,201.635092,160.939016,195.706162,113.221158,188.512251,-0.000476,0.037637,95.609531,65.231403,195.683713,21.171994,40.637532,0.590413,706325.842420,0.863624,9.908622,7.823290,4.005578,0.070881,0.061758,32.000000,94.460458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.092021,64.448472,106.905712,100.000000,31.728615,44.531646,56.592267,47.822785,53.405063,52.447086,56.670886,168.702982,70.792797,170.171496,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653784,49.911634,199.119468,164.120953,191.058574,186.719190,84.422208,14.297584,195.255536,0.053111,50.070695,49.719966,162.430784,201.580129,160.922867,195.724579,113.243807,189.052252,-0.000476,0.037677,95.612075,65.157076,195.658586,21.171578,40.611802,0.592788,706489.505118,0.863537,9.905301,7.786954,4.003904,0.071634,0.060652,32.000000,94.504966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098689,64.495691,106.883178,100.000000,31.711512,44.531646,56.591789,47.822785,53.405063,52.448796,56.670886,168.844415,70.778123,170.040025,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715272,50.018014,199.128366,164.156002,190.998266,186.715079,84.411138,14.292590,195.231419,0.053207,50.035593,49.777022,162.432159,201.456891,160.915974,195.637117,113.276918,188.535661,-0.000475,0.037752,95.604002,65.231309,195.593386,21.170842,40.618762,0.593783,706579.100144,0.864645,10.002440,7.968515,4.010157,0.070978,0.060740,32.000000,94.505307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064903,64.473415,106.838167,100.000000,31.708904,44.531646,56.594858,47.822785,53.405063,52.451317,56.670886,168.822276,70.870493,170.013235,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710185,50.105979,198.976471,164.194136,190.919859,186.724731,84.356000,14.291305,195.317737,0.061742,50.023921,49.772651,162.431081,201.462946,160.919030,195.653108,113.209130,188.934806,-0.000473,0.037848,95.602941,65.331142,195.542991,21.170387,40.600047,0.592557,706599.721511,0.863809,10.045055,7.740055,4.005376,0.072175,0.061318,32.000000,94.506255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069526,64.509388,106.802107,100.000000,31.694434,44.531646,56.593312,47.822785,53.405063,52.453098,56.670886,168.712001,70.793750,170.039002,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686165,50.122197,199.084314,164.199184,190.930710,186.719265,84.429539,14.295872,195.213781,0.056637,49.865787,49.969544,162.433496,201.460500,160.932354,195.638932,113.208906,188.626766,-0.000473,0.037866,95.587893,65.189995,195.486863,21.169585,40.613479,0.593116,707112.316389,0.864729,10.138291,7.958814,4.002730,0.071911,0.061129,32.000000,94.523369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077599,64.522934,106.782388,100.000000,31.668902,44.531646,56.593705,47.822785,53.405063,52.455813,56.670886,168.859078,70.893457,170.004541,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739449,50.122197,198.934796,164.199184,190.908156,186.737949,84.313072,14.298441,195.184643,0.051801,49.908316,49.752010,162.463826,201.578376,160.941310,195.576147,113.229732,188.892969,-0.000474,0.037931,95.594595,65.297765,195.598584,21.168543,40.615174,0.592780,707154.377943,0.864453,10.179415,7.842548,4.006836,0.071564,0.062622,32.000000,94.549476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106186,64.549171,106.767562,100.000000,31.670919,44.531646,56.594632,47.822785,53.405063,52.457948,56.670886,168.626144,70.969098,169.987979,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686009,50.111751,198.931424,164.196099,190.836367,186.730457,84.308287,14.292732,195.205085,0.051603,49.988021,49.907277,162.453482,201.392123,160.919665,195.667573,113.202400,188.941130,-0.000471,0.037929,95.570078,65.196657,195.554860,21.167259,40.594187,0.591324,707085.455943,0.864704,10.124182,7.922400,3.999538,0.072808,0.062567,32.000000,94.543343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097644,64.515523,106.734062,100.000000,31.642144,44.531646,56.593292,47.822785,53.405063,52.459862,56.670886,168.616574,70.550244,169.972991,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634799,50.153535,198.994689,164.195258,190.836123,186.732262,84.355176,14.287024,195.137270,0.051295,49.921195,49.938442,162.445148,201.380217,160.900787,195.446082,113.167925,188.385464,-0.000469,0.037945,95.577974,65.232441,195.375225,21.165921,40.620421,0.595355,707206.347746,0.865726,10.169131,7.967935,4.003771,0.072232,0.061428,32.000000,94.514188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107112,64.522119,106.732356,100.000000,31.595489,44.531646,56.595287,47.822785,54.405063,52.462894,56.670886,168.710352,70.808277,170.070552,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647304,50.154634,198.884633,164.190772,190.793253,186.728009,84.338763,14.290449,195.162759,0.051307,49.754595,49.753277,162.445841,201.353306,160.913890,195.581682,113.120701,188.707371,-0.000467,0.037975,95.554514,65.323098,195.381913,21.164695,40.678587,0.593068,707409.435043,0.864564,10.192776,7.919156,4.002211,0.070793,0.061005,32.000000,94.534932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099156,64.485301,106.722582,100.000000,31.616592,44.531646,56.597054,47.822785,54.405063,52.464973,56.670886,168.677527,71.066530,170.063156,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824749,50.154634,198.977066,164.190772,190.760112,186.731965,84.397218,14.291163,195.092868,0.055557,49.336514,49.786316,162.447987,201.326783,160.917919,195.611895,113.136182,188.783829,-0.000465,0.038005,95.558197,65.472955,195.528817,21.163883,40.564689,0.591412,707639.311753,0.866254,10.252163,7.961249,4.005950,0.070972,0.061659,32.000000,94.522911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128945,64.492701,106.762443,100.000000,31.572923,44.531646,56.597065,47.822785,54.405063,52.467063,56.670886,168.794437,70.642980,169.992503,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778608,50.034233,198.928420,164.150675,190.729378,186.734031,84.394120,14.295016,195.063380,0.055807,49.354442,49.896403,162.465134,201.525044,160.928708,195.503456,113.134378,188.177325,-0.000465,0.038017,95.566382,65.410976,195.462185,21.163219,40.574425,0.593280,707349.461169,0.862252,10.068293,7.974685,3.993539,0.071133,0.061570,32.000000,94.535185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123833,64.470018,106.785291,100.000000,31.589556,44.531646,56.591898,47.822785,54.405063,52.468042,56.670886,168.788239,70.606077,170.033691,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782592,49.949293,198.998494,164.103849,190.754340,186.733277,84.354433,14.284313,195.180812,0.055757,49.208396,49.893660,162.414644,201.446168,160.917977,195.461135,113.136491,188.539137,-0.000466,0.038008,95.549298,65.247045,195.527188,21.162210,40.630428,0.593760,707116.715305,0.862890,9.995654,7.746854,3.996263,0.071038,0.061676,32.000000,94.550652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099102,64.450579,106.766733,100.000000,31.570923,44.531646,56.593325,47.822785,54.405063,52.469254,56.670886,168.708867,70.758607,170.068309,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771691,49.855284,198.859881,164.062350,190.860790,186.729443,84.382901,14.290164,195.150379,0.055404,48.865495,49.992587,162.428019,201.359545,160.911825,195.563632,113.155327,188.439534,-0.000466,0.037983,95.557185,65.463135,195.503670,21.161413,40.590472,0.592430,706905.822468,0.863011,9.906589,7.881798,3.997351,0.072770,0.062775,32.000000,94.570692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097706,64.470060,106.797640,100.000000,31.581298,44.531646,56.593385,47.822785,54.405063,52.471528,56.670886,168.765802,70.790962,169.958593,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730643,49.855284,198.982555,164.062350,190.819672,186.732222,84.441527,14.291733,195.069577,0.055655,48.320851,49.959558,162.413392,201.413141,160.886266,195.548904,113.142717,188.543293,-0.000467,0.037980,95.531577,65.263941,195.494472,21.160710,40.611279,0.591797,706607.502318,0.862685,9.823869,7.825252,3.995442,0.071220,0.061644,32.000000,94.555396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108932,64.466311,106.791701,100.000000,31.566891,44.531646,56.593801,47.822785,54.405063,52.472410,56.670886,168.883054,70.962495,170.098404,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832761,49.652152,198.917884,163.978514,190.771465,186.747071,84.338918,14.291733,195.220266,0.055819,47.998602,49.959071,162.369270,201.477400,160.881917,195.596657,113.121539,188.567942,-0.000468,0.037999,95.526523,65.414718,195.535751,21.160141,40.656878,0.591070,706725.715876,0.862889,9.866392,7.877145,4.001206,0.071695,0.061816,32.000000,94.483356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081697,64.448533,106.786681,100.000000,31.556054,44.531646,56.595026,47.822785,54.405063,52.471803,56.670886,168.677837,71.102700,170.139867,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856395,49.441055,199.130401,163.890192,190.718500,186.757066,84.473910,14.291305,195.140898,0.055572,47.439086,50.127740,162.374727,201.559824,160.889640,195.665169,113.179728,188.910973,-0.000467,0.038022,95.516640,65.637433,195.684450,21.159856,40.650532,0.588369,706219.367038,0.861552,9.557519,7.907653,3.991709,0.070753,0.060973,32.000000,94.446785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067382,64.449175,106.804714,100.000000,31.587080,44.531646,56.592067,47.822785,54.405063,52.473167,56.670886,168.947819,70.802261,170.181960,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840755,49.184066,199.193256,163.781684,190.697098,186.763282,84.447062,14.297727,195.330206,0.050665,47.264804,49.893104,162.305668,201.655295,160.839627,195.768074,113.213893,188.792515,-0.000468,0.038017,95.522451,65.419404,195.697887,21.159760,40.692831,0.590716,705513.800109,0.859260,9.321973,7.979209,3.994079,0.072828,0.061796,32.000000,94.404635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088567,64.403227,106.806506,100.000000,31.581080,44.531646,56.590953,47.822785,54.405063,52.468363,56.670886,168.894124,71.122876,170.186641,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901446,49.030153,199.157408,163.707103,190.751896,186.771652,84.335212,14.295444,195.396893,0.050756,47.152959,50.073888,162.276179,201.540803,160.818732,195.762205,113.249424,188.785171,-0.000468,0.038001,95.529248,65.563324,195.776694,21.160032,40.815420,0.587186,704878.052890,0.858482,9.034917,7.898981,3.990818,0.072008,0.061906,32.000000,94.385664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129455,64.410510,106.833146,100.000000,31.617726,44.531646,56.591615,47.822785,54.405063,52.468293,56.670886,168.670424,71.106589,170.199387,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802050,48.927638,199.191129,163.665608,190.788902,186.794998,84.459598,14.293018,195.339552,0.050693,47.192277,50.007299,162.240964,201.604919,160.802629,195.842572,113.247376,188.737854,-0.000468,0.038031,95.513951,65.435115,195.709331,21.160791,40.640651,0.587067,704252.533612,0.858885,8.864491,7.861952,3.991015,0.071968,0.061625,32.000000,94.381959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109591,64.397218,106.848586,100.000000,31.626960,44.531646,56.589715,47.822785,54.405063,52.465943,56.670886,168.919197,70.799326,170.160363,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911058,48.927638,199.268239,163.665608,190.682688,186.832323,84.388886,14.296728,195.267918,0.050765,47.294371,50.033101,162.214679,201.616947,160.783440,195.855246,113.272263,188.662882,-0.000468,0.038073,95.510755,65.434578,195.799026,21.161714,40.641498,0.590622,704239.639449,0.859383,8.864790,7.846105,3.999657,0.071316,0.061808,32.000000,94.393665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112072,64.378827,106.867688,100.000000,31.620604,44.531646,56.592674,47.822785,54.405063,52.463987,56.670886,168.777773,70.974968,170.116067,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873955,48.856456,199.289812,163.632243,190.637832,186.858245,84.435954,14.293589,195.358265,0.050725,47.800021,49.921941,162.191252,201.634195,160.773884,195.826845,113.301950,189.156485,-0.000468,0.038077,95.508421,65.494820,195.739760,21.162082,40.641877,0.588292,704132.468597,0.858186,8.752043,7.792856,3.992467,0.071396,0.062333,32.000000,94.417534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096117,64.366959,106.899580,100.000000,31.634993,44.531646,56.589369,47.822785,54.405063,52.462222,56.670886,168.871909,70.912312,170.077003,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887230,48.907025,199.260032,163.637851,190.638045,186.904029,84.419271,14.290734,195.384502,0.050554,48.195293,49.955635,162.188085,201.774374,160.759054,195.913955,113.315385,188.804132,-0.000468,0.038089,95.506026,65.590796,195.799722,21.162515,40.759435,0.589203,704021.579586,0.858365,8.719214,7.949739,3.995869,0.071868,0.060376,32.000000,94.451021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103828,64.356751,106.899985,100.000000,31.667733,44.531646,56.590380,47.822785,54.405063,52.461148,56.670886,168.838542,70.733736,170.175666,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774071,49.019434,199.258768,163.675421,190.610486,186.918563,84.427114,14.289593,195.383197,0.038861,48.540829,49.867102,162.175765,201.643736,160.728659,195.789927,113.313752,188.929665,-0.000470,0.038073,95.519592,65.484617,195.879017,21.163571,40.699538,0.590723,704238.053087,0.858613,8.756058,7.803161,3.994209,0.071754,0.062575,32.000000,94.417892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086041,64.333433,106.916638,100.000000,31.673717,44.531646,56.589867,47.822785,54.405063,52.460823,56.670886,168.854228,71.037990,170.240890,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854829,49.019434,199.133754,163.675421,190.587062,186.930163,84.349572,14.280888,195.356024,0.038621,48.573030,50.009951,162.160335,201.596051,160.692515,195.812514,113.318153,188.845869,-0.000469,0.038249,95.500422,65.404199,195.712211,21.164245,40.641733,0.589630,704738.866323,0.861041,8.985555,7.852250,4.003264,0.071580,0.061675,32.000000,94.442555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073952,64.306236,106.893227,100.000000,31.671898,44.531646,56.593318,47.822785,54.405063,52.461454,56.670886,168.699144,71.067631,170.194116,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856612,49.131296,199.268417,163.711309,190.586707,186.923335,84.457077,14.298012,195.385897,0.030426,48.631331,49.940009,162.162347,201.594909,160.692650,195.794436,113.328762,188.929433,-0.000469,0.038557,95.513988,65.572917,195.786605,21.164929,40.738051,0.588309,704648.507759,0.860335,8.901972,7.816173,3.994272,0.072005,0.061801,32.000000,94.463475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079916,64.309727,106.842656,100.000000,31.673342,44.531646,56.596003,47.822785,54.405063,52.462230,56.670886,168.914155,70.884799,170.025036,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837933,49.194511,199.186657,163.737384,190.608414,186.942558,84.378460,14.290021,195.263009,0.030380,48.860564,49.878901,162.176284,201.518745,160.703981,195.740158,113.355682,188.796073,-0.000470,0.038793,95.492827,65.291632,195.678760,21.165477,40.683978,0.589793,704875.192690,0.859426,9.014057,7.836397,3.996950,0.071756,0.061038,32.000000,94.482502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061692,64.292234,106.821642,100.000000,31.649215,44.531646,56.591027,47.822785,54.405063,52.462805,56.670886,168.756921,70.931608,170.100017,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808772,49.275042,199.247990,163.759814,190.662254,186.971805,84.361005,14.293446,195.277547,0.030178,48.786014,49.960296,162.167929,201.593768,160.671540,195.682140,113.329091,188.648010,-0.000469,0.038865,95.491088,65.247684,195.675495,21.165501,40.636035,0.590089,705009.176435,0.860845,9.094527,7.759816,3.996688,0.070587,0.060241,32.000000,94.450904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.056185,64.268732,106.761835,100.000000,31.657083,44.531646,56.591563,47.822785,54.405063,52.462767,56.670886,168.722011,70.940045,170.022558,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839850,49.294556,199.049585,163.768226,190.661156,186.994678,84.444585,14.291020,195.301762,0.037583,48.740500,49.904265,162.179104,201.533280,160.691386,195.657712,113.376614,188.961945,-0.000470,0.038883,95.465590,65.436711,195.620532,21.165485,40.658735,0.590692,705446.804097,0.861913,9.205235,7.730400,4.000259,0.071729,0.061963,32.000000,94.448222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061904,64.274066,106.740491,100.000000,31.634231,44.531646,56.592440,47.822785,54.405063,52.463921,56.670886,168.889171,70.609965,169.950607,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867968,49.294556,199.181950,163.768226,190.569367,187.018432,84.401266,14.288879,195.339990,0.037524,48.811603,49.906186,162.167909,201.572566,160.666631,195.660298,113.347068,188.607041,-0.000470,0.038883,95.475675,65.425749,195.595223,21.165423,40.630969,0.592808,705378.370905,0.860616,9.192589,7.801587,3.993784,0.071105,0.062085,32.000000,94.431352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071533,64.257847,106.753292,100.000000,31.611252,44.531646,56.591577,47.822785,54.405063,52.464399,56.670886,168.802533,70.904608,169.988254,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787820,49.288235,199.108326,163.775515,190.502000,187.025574,84.388990,14.292590,195.302841,0.037342,49.024520,49.848495,162.158024,201.597641,160.660488,195.746964,113.324043,188.598998,-0.000470,0.038881,95.447909,65.297631,195.662729,21.165516,40.661837,0.590410,705521.554994,0.860627,9.163506,7.696921,3.994186,0.071835,0.061633,32.000000,94.434454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048131,64.228462,106.755556,100.000000,31.606366,44.531646,56.590673,47.822785,54.405063,52.464587,56.670886,168.777980,70.956773,169.988687,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802617,49.380586,199.112157,163.800189,190.478864,187.051599,84.308764,14.292732,195.271931,0.037415,49.049910,49.951460,162.178988,201.636437,160.693151,195.627481,113.307486,188.846287,-0.000470,0.038869,95.492806,65.301695,195.650308,21.165346,40.582809,0.590669,705729.106394,0.862310,9.240118,7.716903,3.999137,0.070468,0.061779,32.000000,94.446584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088361,64.256390,106.785421,100.000000,31.626890,44.531646,56.593214,47.822785,54.405063,52.464835,56.670886,168.617528,70.745401,169.943880,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749819,49.430061,199.095673,163.816451,190.492546,187.078164,84.426002,14.286453,195.218745,0.037497,49.136708,49.887678,162.168804,201.514035,160.691598,195.597733,113.300529,188.260340,-0.000470,0.038747,95.452097,65.269769,195.655940,21.165178,40.647322,0.592541,706098.030767,0.863189,9.317151,7.826998,3.998026,0.071147,0.060862,32.000000,94.419309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068784,64.232522,106.774036,100.000000,31.599301,44.531646,56.592840,47.822785,54.405063,52.466452,56.670886,168.852004,70.870713,169.980426,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815905,49.430061,199.052637,163.816451,190.622419,187.091325,84.345954,14.295301,195.237889,0.037236,48.960831,49.978882,162.191567,201.461560,160.698984,195.667209,113.328118,188.727894,-0.000471,0.038475,95.478483,65.359967,195.604256,21.164853,40.656969,0.592195,706399.483502,0.863249,9.421301,7.612167,4.001938,0.071368,0.061234,32.000000,94.434180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101866,64.262035,106.804614,100.000000,31.620248,44.531646,56.594497,47.822785,54.405063,52.467666,56.670886,168.691907,70.907910,170.082629,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704539,49.433084,199.138033,163.816731,190.667777,187.079273,84.454983,14.289593,195.193120,0.027370,48.902802,49.881072,162.176504,201.465474,160.674114,195.636239,113.286544,188.502138,-0.000471,0.038169,95.433102,65.396078,195.526431,21.164858,40.608395,0.591131,706271.903591,0.862855,9.352870,7.761595,3.995765,0.071200,0.062560,32.000000,94.400588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076474,64.214353,106.771485,100.000000,31.605092,44.531646,56.593565,47.822785,54.405063,52.468619,56.670886,168.909966,70.813119,169.900922,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863641,49.424839,199.039723,163.796264,190.623385,187.044382,84.368368,14.296157,195.248879,0.027491,48.745805,49.967068,162.154616,201.530426,160.670613,195.553817,113.304567,188.601749,-0.000473,0.037930,95.450185,65.566978,195.582759,21.164664,40.653777,0.592031,706556.842948,0.864450,9.469623,7.718333,4.006341,0.071581,0.060643,32.000000,94.389551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087977,64.208792,106.799189,100.000000,31.592302,44.531646,56.596132,47.822785,54.405063,52.469207,56.670886,168.736735,70.958313,170.008868,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784152,49.354200,199.093412,163.766263,190.594886,187.024692,84.446591,14.295872,195.236662,0.018854,48.404247,50.079839,162.144586,201.496706,160.679369,195.638769,113.300748,188.420430,-0.000473,0.037705,95.435093,65.330808,195.580679,21.164477,40.636252,0.590026,706094.233578,0.861480,9.298263,7.737419,3.991681,0.073397,0.062161,32.000000,94.448172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083940,64.207239,106.790568,100.000000,31.589238,44.531646,56.591497,47.822785,54.405063,52.469874,56.670886,168.893181,71.112385,169.996358,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836306,49.268445,199.065564,163.721402,190.494204,187.038790,84.348854,14.299868,195.359804,0.023587,48.366862,49.975164,162.144037,201.546368,160.663775,195.741856,113.296649,188.039014,-0.000475,0.037474,95.436543,65.496362,195.664949,21.164276,40.623576,0.589504,705967.916871,0.861947,9.309881,7.672595,3.999132,0.071019,0.061537,32.000000,94.450842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055917,64.187408,106.723581,100.000000,31.551139,44.531646,56.593866,47.822785,54.405063,52.469496,56.670886,168.697708,70.783186,170.040025,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818194,49.268445,199.131458,163.721402,190.405530,187.038345,84.271892,14.289165,195.180434,0.025030,48.466152,49.958289,162.149052,201.509407,160.673313,195.611038,113.304840,188.388747,-0.000475,0.037383,95.434036,65.270520,195.525677,21.164489,40.620854,0.591521,705739.217222,0.861800,9.170145,7.532138,3.994388,0.071665,0.061879,32.000000,94.514061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075174,64.213045,106.721091,100.000000,31.586631,44.531646,56.592398,47.822785,54.405063,52.468764,56.670886,168.543784,70.693677,169.999663,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795779,49.244258,199.056082,163.707944,190.359584,187.058515,84.369364,14.290877,195.274325,0.026876,48.695891,49.826153,162.129176,201.491549,160.673332,195.596615,113.303362,188.836433,-0.000477,0.037394,95.448962,65.376943,195.545500,21.164953,40.604825,0.592605,705747.319856,0.862934,9.188886,7.656504,3.997163,0.072442,0.062846,32.000000,94.484319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078519,64.212649,106.686183,100.000000,31.564570,44.531646,56.592933,47.822785,54.405063,52.468644,56.670886,168.738728,70.771447,169.997578,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747627,49.295106,199.047072,163.727571,190.314341,187.066545,84.318198,14.289735,195.185581,0.028668,48.962121,49.930595,162.115113,201.505738,160.645326,195.679245,113.284700,188.524318,-0.000479,0.037244,95.409598,65.480676,195.540279,21.165256,40.608683,0.592047,705816.593553,0.862403,9.187901,7.827396,3.997449,0.072708,0.062035,32.000000,94.481795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016015,64.181955,106.642713,100.000000,31.578452,44.531646,56.593632,47.822785,54.405063,52.468758,56.670886,168.636397,70.563010,169.849623,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645929,49.393505,199.056484,163.753085,190.383690,187.059932,84.340706,14.288451,195.204399,0.032146,49.106930,50.006794,162.103417,201.539519,160.624582,195.669648,113.287709,188.691335,-0.000480,0.037003,95.412650,65.231091,195.396068,21.165965,40.608286,0.594406,706095.687540,0.864014,9.288618,7.727978,4.001137,0.072004,0.061902,32.000000,94.480431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981055,64.181055,106.596008,100.000000,31.558586,44.531646,56.595184,47.822785,54.405063,52.469625,56.670886,168.681412,70.856186,169.896634,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795327,49.461395,198.941363,163.778600,190.436866,187.072678,84.419444,14.292590,195.199222,0.031632,49.021622,49.838099,162.112312,201.457217,160.612054,195.600610,113.307120,188.250642,-0.000480,0.036923,95.393481,65.277702,195.569076,21.166616,40.621214,0.593205,706450.136815,0.865957,9.492460,7.788175,4.009523,0.071099,0.061118,32.000000,94.474040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937720,64.152514,106.475498,100.000000,31.552975,44.531646,56.598301,47.822785,54.405063,52.471442,56.670886,168.838889,70.933442,170.112723,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812490,49.461395,199.074590,163.778600,190.394933,187.097181,84.307495,14.294017,195.267004,0.031505,49.111339,50.017070,162.129243,201.417219,160.636165,195.597147,113.269319,188.257783,-0.000480,0.036944,95.392391,65.247275,195.509155,21.166966,40.574768,0.591166,706368.955374,0.863170,9.364727,7.826173,3.998726,0.070639,0.061205,32.000000,94.485849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.950642,64.175538,106.464466,100.000000,31.520978,44.531646,56.594080,47.822785,54.405063,52.472950,56.670886,168.614990,70.729627,170.027043,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683556,49.466068,198.907324,163.774394,190.375659,187.082085,84.418067,14.289165,195.100840,0.031448,49.218580,49.953740,162.089624,201.365559,160.619413,195.542098,113.228158,188.614182,-0.000480,0.036969,95.381082,65.389769,195.433166,21.167155,40.572135,0.592779,706569.345480,0.863418,9.387740,7.642408,3.996479,0.072788,0.063438,32.000000,94.454297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941693,64.147736,106.425375,100.000000,31.555917,44.531646,56.593616,47.822785,54.405063,52.473789,56.670886,168.836135,70.930067,169.816893,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806440,49.516367,199.011116,163.785329,190.341569,187.074463,84.350037,14.280460,195.188399,0.031710,48.861039,49.921157,162.145010,201.393060,160.610212,195.535023,113.259377,188.558138,-0.000481,0.036998,95.419163,65.428111,195.490214,21.166784,40.560344,0.592076,706866.871475,0.864714,9.525990,7.818533,4.003484,0.071156,0.060762,32.000000,94.501105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958120,64.175120,106.467978,100.000000,31.498621,44.531646,56.597539,47.822785,54.405063,52.474583,56.670886,168.700073,70.909377,169.995768,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811395,49.447927,198.913818,163.766543,190.385625,187.071476,84.364302,14.293446,195.149576,0.031635,48.847380,49.996682,162.122544,201.394141,160.631709,195.594132,113.263204,188.215585,-0.000480,0.036936,95.413831,65.162412,195.485416,21.166332,40.623775,0.591233,706671.576333,0.863127,9.448974,7.766103,3.995690,0.071741,0.062242,32.000000,94.515500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956522,64.146772,106.453926,100.000000,31.514022,44.531646,56.594037,47.822785,54.405063,52.476122,56.670886,168.728605,70.590156,169.977633,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746846,49.447927,199.086928,163.766543,190.478626,187.054913,84.437724,14.293446,195.155950,0.031363,48.662748,50.036641,162.143720,201.423171,160.624341,195.590220,113.271619,188.436940,-0.000480,0.036698,95.428378,65.500558,195.502873,21.166269,40.670888,0.593514,706461.112460,0.862706,9.375406,7.632530,3.993340,0.071572,0.061530,32.000000,94.530144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.951707,64.159060,106.427385,100.000000,31.480185,44.531646,56.593844,47.822785,54.405063,52.476126,56.670886,168.875448,70.798886,169.984202,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762076,49.402300,198.980164,163.736823,190.483649,187.036525,84.405562,14.290449,195.195774,0.031581,48.284612,50.020487,162.103726,201.347109,160.621882,195.576630,113.245930,188.240829,-0.000480,0.036408,95.414736,65.468484,195.553230,21.165698,40.544405,0.592766,706467.838681,0.863122,9.442247,7.707977,4.002001,0.071309,0.061086,32.000000,94.520040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953561,64.138361,106.416222,100.000000,31.482576,44.531646,56.595873,47.822785,54.405063,52.476282,56.670886,168.811124,70.630728,170.043014,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884949,49.288235,199.054543,163.697571,190.553885,187.047951,84.285435,14.291305,195.174893,0.040970,48.389542,49.804814,162.110897,201.456259,160.644111,195.640233,113.298473,188.422230,-0.000482,0.036165,95.435589,65.054254,195.600912,21.164868,40.600912,0.593643,706351.243500,0.862962,9.380843,7.659372,3.998631,0.071412,0.061782,32.000000,94.537000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973961,64.143418,106.430171,100.000000,31.497721,44.531646,56.595562,47.822785,54.405063,52.476880,56.670886,168.570871,70.574822,170.032157,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
