OSU 80 Ton Compressor Load Stand
49.810957,49.233814,199.053008,163.671496,190.541884,187.032870,84.372533,14.290877,195.341988,0.044568,48.461208,49.888204,162.081798,201.471162,160.620223,195.678431,113.259548,188.764934,-0.000482,0.035931,95.425747,65.446042,195.525105,21.163782,40.603959,0.592793,705759.289612,0.861605,9.139626,7.675553,3.990273,0.072407,0.062506,32.000000,94.502490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945497,64.124819,106.420394,100.000000,31.503500,44.531646,56.591891,47.822785,54.405063,52.475789,56.670886,168.745067,70.951270,170.295453,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726613,49.233814,199.067448,163.671496,190.450300,187.016225,84.347639,14.292161,195.239163,0.040911,48.345624,49.920676,162.098114,201.453527,160.617764,195.603115,113.284325,188.440553,-0.000482,0.035678,95.450482,65.378718,195.577132,21.162725,40.626713,0.590279,705826.650507,0.861935,9.161747,7.844174,3.996169,0.070890,0.060844,32.000000,94.528198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943196,64.142979,106.423475,100.000000,31.506955,44.531646,56.594214,47.822785,54.405063,52.475288,56.670886,168.695278,70.934396,169.978302,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836811,49.229142,199.037800,163.666169,190.479150,186.984151,84.293404,14.295586,195.221831,0.049505,48.202079,50.075493,162.064423,201.440969,160.618613,195.514783,113.298025,188.757890,-0.000482,0.035341,95.429125,65.512827,195.603562,21.160797,40.619808,0.591287,705785.198114,0.863737,9.249101,7.696639,4.003238,0.071550,0.060506,32.000000,94.488144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.935824,64.143086,106.383952,100.000000,31.494300,44.531646,56.594124,47.822785,54.405063,52.475333,56.670886,168.586807,70.709451,169.835265,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694199,49.155482,199.062743,163.637570,190.409576,186.992966,84.424454,14.286596,195.241115,0.049341,48.490735,49.878725,162.079680,201.500315,160.621110,195.608958,113.323843,188.473186,-0.000484,0.035117,95.457722,65.302909,195.596366,21.160030,40.565284,0.591830,705456.697425,0.862011,9.130319,7.803034,3.993791,0.072167,0.062005,32.000000,94.470955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952293,64.161739,106.380522,100.000000,31.519248,44.531646,56.593606,47.822785,54.405063,52.474460,56.670886,168.848908,71.049949,169.928813,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806095,49.179944,199.107513,163.633926,190.360938,186.970633,84.382620,14.291163,195.310893,0.049536,48.561384,50.006256,162.047943,201.485473,160.594579,195.648076,113.306489,188.793623,-0.000485,0.034854,95.464553,65.408593,195.542196,21.159189,40.631816,0.590441,705412.573979,0.863279,9.204369,7.669478,4.005754,0.071182,0.061109,32.000000,94.450405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971180,64.182823,106.375368,100.000000,31.505331,44.531646,56.597887,47.822785,54.405063,52.474303,56.670886,168.765240,70.946134,170.023305,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836419,49.215124,199.035802,163.646542,190.373184,186.966047,84.386003,14.293589,195.237975,0.056983,48.716975,49.871423,162.049444,201.470285,160.584800,195.545055,113.343587,188.425329,-0.000485,0.034620,95.453716,65.189182,195.580517,21.157881,40.628264,0.590193,705300.304501,0.861508,9.112907,7.808082,3.997654,0.072737,0.063251,32.000000,94.444737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966195,64.207892,106.354652,100.000000,31.520078,44.531646,56.594703,47.822785,54.405063,52.474507,56.670886,168.772007,70.637698,169.923699,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839277,49.215124,199.131576,163.646542,190.393889,186.966785,84.342453,14.290021,195.271344,0.057123,48.884786,49.959307,162.040290,201.506186,160.575252,195.661114,113.323815,188.854186,-0.000486,0.034348,95.478124,65.382131,195.552475,21.157001,40.655292,0.592349,705180.879790,0.860955,9.116707,7.631611,3.993782,0.071030,0.061185,32.000000,94.385414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971436,64.233218,106.348255,100.000000,31.488174,44.531646,56.593877,47.822785,54.405063,52.474909,56.670886,168.684906,70.964256,170.166106,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713622,49.272843,199.059742,163.667851,190.361092,186.974687,84.413681,14.292447,195.310543,0.057380,49.041883,49.955398,162.047606,201.460500,160.585967,195.606986,113.365537,188.544496,-0.000487,0.034104,95.492810,65.388804,195.587533,21.155507,40.659493,0.589800,705265.223090,0.861348,9.113751,7.813656,3.995475,0.071326,0.060731,32.000000,94.420773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994488,64.260996,106.333393,100.000000,31.497753,44.531646,56.593764,47.822785,54.405063,52.474934,56.670886,168.827362,70.702261,170.127003,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750550,49.348153,199.113485,163.698692,190.289414,186.980680,84.352509,14.293446,195.253849,0.057284,48.879082,49.921636,162.054258,201.565552,160.565925,195.603585,113.309798,188.760157,-0.000487,0.033876,95.467510,65.194103,195.521963,21.154371,40.654120,0.593294,705455.697484,0.863214,9.301593,7.654780,4.004129,0.072556,0.062534,32.000000,94.376743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987308,64.257536,106.311440,100.000000,31.492037,44.531646,56.597688,47.822785,54.405063,52.475814,56.670886,168.705018,70.544228,170.099505,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789442,49.334685,199.042597,163.702337,190.262221,186.962716,84.455240,14.291163,195.218715,0.057266,48.778996,50.048328,162.019246,201.444374,160.550407,195.646935,113.297658,188.448042,-0.000486,0.033661,95.474023,65.344067,195.646128,21.153910,40.607547,0.594504,705814.927421,0.863338,9.338636,7.792117,4.002237,0.071626,0.061796,32.000000,94.416378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971830,64.287091,106.292437,100.000000,31.480957,44.531646,56.596783,47.822785,54.405063,52.477131,56.670886,168.910480,70.892796,170.032353,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770002,49.344305,199.107243,163.700094,190.184855,186.947793,84.391006,14.283885,195.196237,0.050237,48.953048,49.808926,162.007877,201.505106,160.543154,195.651718,113.305841,188.422318,-0.000484,0.033578,95.474312,65.065293,195.572118,21.153037,40.588489,0.590935,705690.971099,0.861425,9.284889,7.686141,3.997687,0.071352,0.062328,32.000000,94.432400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958003,64.279036,106.246154,100.000000,31.502388,44.531646,56.595638,47.822785,54.405063,52.477508,56.670886,168.782012,70.914440,170.090733,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718005,49.344305,198.972521,163.700094,190.197851,186.949128,84.323079,14.290306,195.194323,0.050224,49.183524,50.005238,162.075137,201.422478,160.572551,195.617069,113.334798,188.278232,-0.000485,0.033574,95.499281,65.439918,195.558308,21.152128,40.631239,0.591000,705642.742775,0.863001,9.298011,7.790840,4.000128,0.071172,0.061110,32.000000,94.520057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997119,64.305837,106.254246,100.000000,31.501218,44.531646,56.596437,47.822785,54.405063,52.478032,56.670886,168.646157,70.756040,170.120906,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755780,49.420441,199.056143,163.722244,190.183819,186.953022,84.469515,14.294873,195.249065,0.062213,49.141505,49.866534,162.045594,201.510223,160.565144,195.593766,113.274603,188.647315,-0.000485,0.033568,95.495503,65.196837,195.564669,21.151614,40.607042,0.592658,705627.225923,0.864112,9.368512,7.584678,4.002021,0.071157,0.061074,32.000000,94.522706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970659,64.305130,106.242928,100.000000,31.466090,44.531646,56.598155,47.822785,54.405063,52.479425,56.670886,168.939030,70.955452,170.074682,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729209,49.448202,198.983128,163.749440,190.137894,186.951588,84.371735,14.295872,195.217377,0.066883,49.251329,49.871432,162.074309,201.456096,160.582630,195.565918,113.321555,188.245599,-0.000485,0.033565,95.530312,65.222013,195.536789,21.151146,40.613046,0.590926,706000.720356,0.862089,9.405505,7.784625,4.000664,0.072000,0.061461,32.000000,94.540410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.951335,64.326639,106.266372,100.000000,31.470952,44.531646,56.597286,47.822785,54.405063,52.480079,56.670886,168.743471,70.871300,170.165477,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731986,49.491630,198.925415,163.777478,190.171988,186.931891,84.296681,14.293731,195.143324,0.071166,49.166525,49.809027,162.032156,201.361481,160.527983,195.496793,113.276264,188.510847,-0.000486,0.033651,95.518018,65.198799,195.455680,21.150300,40.638073,0.591799,705918.821965,0.863661,9.460797,7.585555,4.001333,0.071353,0.060992,32.000000,94.503833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930445,64.308140,106.252564,100.000000,31.448920,44.531646,56.598259,47.822785,54.405063,52.481116,56.670886,168.593362,70.788982,170.219883,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648033,49.491630,198.969123,163.777478,190.091437,186.907325,84.487365,14.289735,195.136059,0.075569,49.083768,49.928321,162.059466,201.396954,160.548574,195.611283,113.305951,188.500322,-0.000486,0.033922,95.570964,65.225678,195.476647,21.149930,40.715315,0.592347,706117.349821,0.864390,9.501349,7.731315,3.999949,0.071311,0.061229,32.000000,94.495837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940309,64.313464,106.314727,100.000000,31.409678,44.531646,56.598350,47.822785,54.405063,52.482454,56.670886,168.974730,70.937550,170.285658,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712887,49.475688,198.925437,163.770749,190.114633,186.898015,84.413171,14.289450,195.181863,0.075763,49.015905,49.950127,162.077794,201.415914,160.556782,195.575468,113.308886,188.778035,-0.000485,0.034155,95.568333,65.354117,195.499694,21.149351,40.609314,0.592014,706037.239520,0.863945,9.588402,7.697643,4.007593,0.072112,0.063076,32.000000,94.483508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927355,64.312554,106.347537,100.000000,31.443945,44.531646,56.601142,47.822785,54.405063,52.483122,56.670886,168.826342,70.778343,169.996791,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794471,49.433634,198.976407,163.761496,190.163630,186.921385,84.424825,14.291733,195.131193,0.075580,48.859404,49.919111,162.072981,201.416892,160.585436,195.536029,113.259035,188.714369,-0.000485,0.034479,95.589468,65.325362,195.470487,21.148778,40.634052,0.592501,705870.845320,0.863370,9.505201,7.799790,4.001486,0.071326,0.062321,32.000000,94.495109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912473,64.313046,106.373710,100.000000,31.414420,44.531646,56.599568,47.822785,54.405063,52.483683,56.670886,168.849650,70.729701,170.064139,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768754,49.400926,198.937139,163.749440,190.128742,186.923103,84.421909,14.293160,195.152886,0.075580,48.782470,49.746730,162.074829,201.389452,160.572995,195.398761,113.264967,188.483015,-0.000484,0.034711,95.607901,65.366811,195.429982,21.148374,40.563571,0.592917,705824.165713,0.863974,9.452144,7.727884,4.001915,0.071657,0.060896,32.000000,94.508024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930721,64.327635,106.417895,100.000000,31.405454,44.531646,56.597300,47.822785,54.405063,52.484378,56.670886,168.843817,70.758607,170.097853,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746769,49.373440,198.891389,163.728973,190.227622,186.920686,84.405440,14.295729,195.180297,0.070813,48.665664,49.878111,162.054614,201.407678,160.558007,195.488034,113.288164,188.341768,-0.000484,0.034975,95.642244,65.256011,195.479378,21.147891,40.620205,0.592043,705849.844000,0.862140,9.372551,7.732075,3.997230,0.070749,0.061487,32.000000,94.492997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.935355,64.366967,106.426548,100.000000,31.407047,44.531646,56.598157,47.822785,54.405063,52.484588,56.670886,168.810880,70.796905,170.013549,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729911,49.373440,198.921364,163.728973,190.301736,186.920718,84.424514,14.296443,195.017410,0.069206,48.368606,49.804916,162.038316,201.416546,160.554091,195.547420,113.237856,188.578365,-0.000485,0.035078,95.624864,65.386266,195.439791,21.147131,40.596404,0.591802,705718.242817,0.862654,9.367841,7.655385,3.998077,0.073357,0.063592,32.000000,94.442018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947649,64.371391,106.415647,100.000000,31.355709,44.531646,56.598975,47.822785,54.405063,52.484803,56.670886,168.849027,70.579298,170.059497,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757623,49.303077,198.904762,163.697571,190.366996,186.920184,84.446954,14.289307,195.123373,0.067401,48.154779,49.804928,162.047211,201.290352,160.561498,195.497259,113.268883,188.249156,-0.000485,0.035100,95.667948,65.274256,195.525819,21.146541,40.575327,0.593871,705929.642917,0.862784,9.385308,7.795281,4.000035,0.071418,0.060926,32.000000,94.439423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958323,64.422642,106.428210,100.000000,31.414566,44.531646,56.599678,47.822785,54.405063,52.484415,56.670886,168.893907,71.074381,170.117995,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779758,49.181318,198.928234,163.651028,190.390843,186.921299,84.258443,14.295444,195.034226,0.065674,48.602208,49.838516,162.035842,201.365640,160.548603,195.545606,113.272344,188.584385,-0.000485,0.035263,95.672259,65.310940,195.461634,21.145776,40.590094,0.589274,705595.190154,0.861849,9.286233,7.639575,3.997473,0.073404,0.063608,32.000000,94.430857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942002,64.448003,106.444432,100.000000,31.347808,44.531646,56.599014,47.822785,54.405063,52.484709,56.670886,168.516885,70.977169,170.081213,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704529,49.236288,198.889136,163.663084,190.352351,186.922696,84.401998,14.287452,195.017082,0.061946,48.912185,49.785042,162.036025,201.385048,160.541263,195.553424,113.253449,188.513220,-0.000484,0.035465,95.733998,65.372048,195.504548,21.144809,40.651000,0.589681,705270.174683,0.863060,9.141549,7.763071,3.996167,0.070931,0.062664,32.000000,94.457137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963808,64.472432,106.445290,100.000000,31.367962,44.531646,56.598474,47.822785,54.405063,52.483200,56.670886,168.803996,70.766164,170.334359,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669807,49.236288,198.941973,163.663084,190.372832,186.912985,84.440289,14.293446,195.123099,0.058161,49.027792,49.748640,162.030259,201.358913,160.558807,195.480373,113.224029,188.499461,-0.000484,0.035539,95.727392,65.034178,195.470405,21.143960,40.637568,0.592257,705582.107947,0.863181,9.274465,7.755028,4.001429,0.071717,0.060768,32.000000,94.479524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974461,64.501519,106.442705,100.000000,31.323880,44.531646,56.600898,47.822785,54.405063,52.483879,56.670886,168.880579,70.934836,170.062684,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740781,49.334685,198.905458,163.700655,190.457308,186.905896,84.391850,14.293446,195.038765,0.058116,49.015264,49.842528,162.036718,201.386802,160.502461,195.482818,113.221012,189.034727,-0.000483,0.035524,95.724733,65.308942,195.477910,21.143103,40.611694,0.591300,705699.310477,0.863414,9.310472,7.779239,4.005290,0.071640,0.061941,32.000000,94.424008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977454,64.465685,106.400663,100.000000,31.348753,44.531646,56.598871,47.822785,54.405063,52.485255,56.670886,168.783700,70.852298,170.093762,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695890,49.378937,199.001124,163.718599,190.473302,186.932915,84.433362,14.290877,194.981445,0.057990,49.168102,49.748670,162.044708,201.304480,160.535669,195.462158,113.234692,188.398295,-0.000483,0.035533,95.779053,64.943724,195.478115,21.142501,40.632303,0.591311,705838.771923,0.862746,9.335289,7.984689,3.998841,0.072074,0.062021,32.000000,94.410551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980895,64.471650,106.390968,100.000000,31.331424,44.531646,56.600302,47.822785,54.405063,52.486212,56.670886,168.866724,70.631388,169.943841,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757207,49.437482,198.837995,163.734861,190.532012,186.943160,84.359386,14.286596,195.145177,0.057906,48.953867,49.915923,162.068600,201.322216,160.534781,195.426096,113.241447,188.593821,-0.000483,0.035555,95.801520,65.428856,195.367455,21.142402,40.628480,0.594014,706042.944125,0.863419,9.426071,7.730268,4.004378,0.071593,0.062023,32.000000,94.392441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.960389,64.443933,106.393397,100.000000,31.331891,44.531646,56.601887,47.822785,54.405063,52.486738,56.670886,168.718772,70.764477,169.969686,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727708,49.389382,198.945359,163.714673,190.515857,186.942373,84.393173,14.280602,195.005329,0.057964,48.659787,49.843979,162.057953,201.377546,160.529380,195.390278,113.246739,188.223637,-0.000483,0.035632,95.836120,64.963834,195.412040,21.142203,40.651181,0.592036,706119.292966,0.863182,9.421069,7.797539,3.996165,0.072330,0.061769,32.000000,94.378082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006769,64.433758,106.362911,100.000000,31.320401,44.531646,56.600261,47.822785,54.405063,52.488132,56.670886,168.786346,70.776656,170.192542,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670921,49.389382,198.825943,163.714673,190.409227,186.943963,84.408818,14.291020,195.073930,0.058012,48.481544,49.896468,162.059070,201.338872,160.530123,195.475991,113.223642,188.640034,-0.000482,0.035871,95.857549,65.282176,195.414300,21.141527,40.596603,0.592387,706009.217882,0.863285,9.403532,7.652048,4.000694,0.072569,0.063830,32.000000,94.410963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990972,64.422470,106.314957,100.000000,31.297297,44.531646,56.601327,47.822785,54.405063,52.488175,56.670886,168.817637,70.618623,169.967759,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750502,49.298679,198.880517,163.679626,190.487447,186.952270,84.432859,14.290021,195.025044,0.057800,48.509466,49.956221,162.026061,201.363968,160.495545,195.478415,113.195215,188.007130,-0.000483,0.036146,95.886388,65.495663,195.371206,21.141321,40.631383,0.594067,706192.501854,0.864228,9.462410,7.832832,4.002864,0.071824,0.061647,32.000000,94.479944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979787,64.389920,106.249288,100.000000,31.289539,44.531646,56.603281,47.822785,54.405063,52.487576,56.670886,168.865718,70.761542,170.021889,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787797,49.242609,198.983920,163.654954,190.455847,186.950726,84.427563,14.297156,195.033650,0.049017,48.528170,49.719213,162.022981,201.258732,160.527817,195.438123,113.206758,188.331116,-0.000482,0.036410,95.935328,65.186052,195.523063,21.141134,40.592870,0.591994,705969.927275,0.862267,9.289212,7.621478,3.997558,0.073090,0.062090,32.000000,94.503832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015429,64.423669,106.259728,100.000000,31.250471,44.531646,56.601186,47.822785,54.405063,52.487857,56.670886,168.855126,70.954498,170.195335,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691756,49.227218,198.870492,163.640935,190.410961,186.967378,84.433655,14.294873,195.034308,0.045444,48.458526,49.982677,162.029045,201.373387,160.518471,195.401126,113.193065,188.740036,-0.000484,0.036669,95.949474,65.377998,195.408037,21.140741,40.640272,0.590106,705745.009502,0.861461,9.194516,7.732756,3.996640,0.071625,0.062476,32.000000,94.527358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022555,64.415797,106.207714,100.000000,31.263846,44.531646,56.600193,47.822785,54.405063,52.487365,56.670886,168.867309,70.793971,170.175823,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778693,49.182692,198.980873,163.627477,190.504257,186.968499,84.353700,14.292019,195.070189,0.044859,48.416090,49.883985,162.015453,201.337099,160.497705,195.539248,113.217816,188.313409,-0.000484,0.037005,95.971764,65.308659,195.527552,21.140307,40.643392,0.592245,705968.980228,0.863288,9.278639,7.901240,4.002082,0.072480,0.063279,32.000000,94.515125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034517,64.428242,106.204000,100.000000,31.257828,44.531646,56.603327,47.822785,54.405063,52.487282,56.670886,168.707401,70.932195,170.169607,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877378,49.182692,198.922040,163.627477,190.495628,186.973563,84.315472,14.284455,195.127183,0.040491,48.515339,49.983793,162.012353,201.426902,160.482562,195.488332,113.222026,188.125954,-0.000484,0.037252,96.003257,65.088406,195.528146,21.140286,40.614886,0.590446,705759.892470,0.862561,9.192597,7.757142,3.997561,0.070696,0.061149,32.000000,94.537977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043134,64.445679,106.179183,100.000000,31.254600,44.531646,56.600895,47.822785,54.405063,52.486730,56.670886,168.630945,70.869612,169.983140,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773554,49.173622,198.902579,163.611215,190.497569,186.968197,84.448854,14.291305,195.115565,0.040696,48.556523,49.972450,162.002986,201.397382,160.492362,195.647404,113.237184,188.420924,-0.000484,0.037527,96.015020,65.467380,195.476259,21.139607,40.646439,0.589699,705496.012760,0.860845,9.041911,7.639730,3.988222,0.071684,0.060972,32.000000,94.473599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052710,64.472850,106.172170,100.000000,31.265471,44.531646,56.597946,47.822785,54.405063,52.486540,56.670886,168.897708,70.567485,169.826571,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725740,49.155757,198.961766,163.609253,190.495011,186.972773,84.402041,14.289878,195.105803,0.040554,48.451710,50.046718,162.007530,201.356976,160.501804,195.566117,113.217112,188.356323,-0.000484,0.037775,96.046318,65.356505,195.442037,21.138876,40.661638,0.593247,705557.651939,0.861431,9.140278,7.736347,3.996150,0.072082,0.061605,32.000000,94.456729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064384,64.488346,106.162685,100.000000,31.211563,44.531646,56.601104,47.822785,54.405063,52.486438,56.670886,168.804082,70.923757,170.169765,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760769,49.143389,198.942382,163.598599,190.545472,186.972747,84.433154,14.293731,195.133844,0.033065,48.477859,49.840215,161.997845,201.443354,160.501129,195.571437,113.191371,188.375357,-0.000485,0.038036,96.045447,65.198963,195.666644,21.138657,40.626551,0.590883,705669.256921,0.862808,9.171949,7.731951,4.001183,0.072579,0.062057,32.000000,94.434071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063223,64.495115,106.155848,100.000000,31.252463,44.531646,56.602690,47.822785,54.405063,52.486071,56.670886,168.866308,70.772694,170.403085,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758721,49.143389,199.041528,163.598599,190.577768,186.988798,84.353239,14.287880,195.158393,0.033081,48.621233,49.865877,161.994649,201.369819,160.515983,195.509033,113.222580,188.394808,-0.000485,0.038292,96.076681,65.198012,195.508076,21.138157,40.567772,0.591706,705681.353268,0.861785,9.123285,7.764900,3.997976,0.071572,0.062018,32.000000,94.407457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067995,64.508266,106.181732,100.000000,31.204252,44.531646,56.601803,47.822785,54.405063,52.485743,56.670886,168.706479,70.773941,170.142149,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741896,49.167026,198.933088,163.592150,190.539154,186.986726,84.348960,14.295872,195.164096,0.033038,48.515618,49.906193,161.993985,201.375854,160.503280,195.535441,113.244797,188.301427,-0.000488,0.038629,96.117217,65.360048,195.442647,21.137682,40.728946,0.591984,705633.805698,0.862715,9.125408,7.741060,4.000134,0.071380,0.061252,32.000000,94.366820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.092184,64.522145,106.194175,100.000000,31.239646,44.531646,56.605153,47.822785,54.405063,52.485809,56.670886,168.697920,70.735790,169.891008,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781381,49.139541,198.991905,163.588225,190.507338,186.987495,84.491556,14.294445,195.083892,0.041564,48.604288,50.008239,161.974231,201.355019,160.495149,195.562861,113.249801,188.714958,-0.000487,0.038866,96.120287,65.500414,195.552167,21.137095,40.602859,0.591085,705693.160319,0.862667,9.168989,7.696310,3.999453,0.072082,0.060909,32.000000,94.337239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085697,64.505182,106.205190,100.000000,31.217009,44.531646,56.602862,47.822785,54.405063,52.485336,56.670886,168.983112,70.968511,170.033888,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681179,49.152459,198.933215,163.599159,190.554350,186.988320,84.435474,14.295016,195.068446,0.041630,48.555006,49.997764,161.956970,201.320198,160.455284,195.521057,113.208122,188.574326,-0.000488,0.039097,96.122475,65.329625,195.506075,21.136558,40.569341,0.589999,705501.536415,0.860852,9.098091,7.835018,3.997316,0.070479,0.061293,32.000000,94.343881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075323,64.470108,106.173926,100.000000,31.205770,44.531646,56.601920,47.822785,54.405063,52.485129,56.670886,168.870949,70.699620,170.409064,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689012,49.157956,198.956024,163.597477,190.550629,186.994654,84.379469,14.294587,195.112310,0.041474,48.348158,49.911082,161.970746,201.296284,160.491658,195.540839,113.236536,188.356788,-0.000488,0.039095,96.138466,65.271695,195.548884,21.136194,40.694201,0.593212,705822.342031,0.863389,9.214848,7.823485,4.004197,0.073322,0.062120,32.000000,94.351928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078103,64.490446,106.172711,100.000000,31.183187,44.531646,56.605110,47.822785,54.405063,52.485114,56.670886,168.758938,71.076435,170.069175,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658643,49.157956,198.961915,163.597477,190.493207,186.986698,84.421014,14.284741,195.099521,0.041636,48.333884,49.964586,161.961244,201.301279,160.456934,195.533926,113.250855,188.270381,-0.000488,0.039110,96.146576,65.104211,195.471326,21.136071,40.689658,0.590062,705740.074253,0.863853,9.212221,7.712701,4.004025,0.071686,0.061168,32.000000,94.386320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064682,64.491988,106.159677,100.000000,31.175820,44.531646,56.605055,47.822785,54.405063,52.485023,56.670886,168.842029,70.978783,169.847302,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687467,49.094741,198.952742,163.582618,190.521986,186.954520,84.438770,14.291305,195.153482,0.029755,48.567165,49.825931,161.965759,201.362154,160.472743,195.435043,113.267263,188.291147,-0.000488,0.039127,96.170412,65.283115,195.522596,21.135387,40.612992,0.591185,705698.591552,0.863978,9.243721,7.665646,4.006592,0.072581,0.062398,32.000000,94.414373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054308,64.499099,106.164274,100.000000,31.192286,44.531646,56.606275,47.822785,54.405063,52.484065,56.670886,168.877540,70.633663,170.198443,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693985,49.119202,198.932893,163.586543,190.537030,186.935862,84.324996,14.290021,195.095812,0.024892,48.482145,49.827570,161.939640,201.340483,160.455226,195.419905,113.261327,188.256236,-0.000489,0.039146,96.169198,65.260268,195.447890,21.134826,40.616238,0.593524,705324.620588,0.862938,9.150609,7.657108,4.004083,0.070364,0.060748,32.000000,94.494223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065290,64.499281,106.210040,100.000000,31.159987,44.531646,56.605590,47.822785,54.405063,52.483721,56.670886,168.649992,70.740046,169.982117,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766564,49.128272,198.886137,163.591309,190.508366,186.947263,84.470711,14.296871,195.092529,0.020618,48.365505,49.888999,161.950394,201.366904,160.452834,195.536766,113.267739,188.291163,-0.000490,0.039174,96.184904,65.252906,195.470077,21.134506,40.664830,0.592506,705324.507859,0.863950,9.168313,7.649814,4.003158,0.070800,0.061472,32.000000,94.485042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040216,64.528785,106.201377,100.000000,31.165302,44.531646,56.605680,47.822785,54.405063,52.483739,56.670886,168.941422,70.731682,169.780269,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803573,49.128272,198.955576,163.591309,190.575540,186.975403,84.420254,14.294017,195.078398,0.016478,48.675908,49.855769,161.945975,201.308761,160.451793,195.535704,113.244024,188.824391,-0.000490,0.039171,96.192489,65.375999,195.457597,21.133918,40.557639,0.591761,705264.535647,0.861137,9.102168,7.656637,3.996381,0.071750,0.061259,32.000000,94.504381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.056513,64.513011,106.226037,100.000000,31.117249,44.531646,56.603752,47.822785,54.405063,52.483595,56.670886,168.840508,70.631609,170.399977,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735765,49.114530,198.940096,163.584019,190.558931,187.009084,84.330310,14.295872,195.082868,0.016075,48.774955,49.776568,161.955141,201.380747,160.470380,195.507735,113.277298,188.679983,-0.000492,0.039217,96.237022,65.394680,195.415725,21.133486,40.645844,0.592442,705420.878136,0.861070,9.063846,7.882183,3.994805,0.071986,0.061797,32.000000,94.517795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070392,64.522370,106.226538,100.000000,31.130961,44.531646,56.605192,47.822785,54.405063,52.483084,56.670886,168.660620,70.646355,169.913156,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685558,49.183791,198.869515,163.603085,190.506047,187.006156,84.517991,14.289593,195.057140,0.016166,48.732253,49.874574,161.929532,201.214473,160.448484,195.397801,113.251629,188.143008,-0.000493,0.039201,96.249030,65.423195,195.443383,21.133107,40.574011,0.590777,705470.616091,0.862249,9.124177,7.792887,4.000164,0.071619,0.061191,32.000000,94.471815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095230,64.500149,106.274304,100.000000,31.126094,44.531646,56.605014,47.822785,54.405063,52.483685,56.670886,169.035982,70.942760,170.333337,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803267,49.204130,198.891993,163.607851,190.487579,187.012949,84.331481,14.293874,195.096723,0.016420,48.690620,49.842632,161.966289,201.307477,160.432646,195.491069,113.259739,188.875016,-0.000494,0.039213,96.249244,65.413591,195.429391,21.132449,40.494875,0.591106,705789.765918,0.862620,9.241639,7.616594,4.002562,0.071839,0.061986,32.000000,94.495021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096434,64.523077,106.294021,100.000000,31.081697,44.531646,56.606743,47.822785,54.405063,52.483614,56.670886,168.662963,70.580692,170.052731,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651468,49.212376,198.851839,163.608412,190.477767,187.006175,84.434755,14.288023,195.023536,0.016170,48.876309,49.732496,161.955718,201.306682,160.448764,195.434857,113.271668,188.768446,-0.000494,0.039185,96.258533,65.210407,195.436919,21.132168,40.646439,0.592994,705692.836387,0.862339,9.140022,7.885607,3.993553,0.071952,0.061320,32.000000,94.494701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088893,64.473728,106.318383,100.000000,31.105378,44.531646,56.603407,47.822785,54.405063,52.483844,56.670886,168.869510,70.942833,169.894667,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659066,49.212376,198.896379,163.608412,190.451729,186.989605,84.416275,14.293589,195.048224,0.016134,48.847323,49.853230,161.951136,201.282727,160.439658,195.548804,113.246169,188.730916,-0.000493,0.039175,96.259907,65.402034,195.394679,21.131853,40.656969,0.591483,705858.612504,0.864198,9.305586,7.833383,4.004954,0.072051,0.062186,32.000000,94.446878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070530,64.433962,106.335272,100.000000,31.054636,44.531646,56.608132,47.822785,54.405063,52.483949,56.670886,168.832550,70.952151,170.181724,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751017,49.259925,198.890236,163.618225,190.477462,186.991381,84.462672,14.292732,195.110618,0.016307,48.887396,49.955359,161.956276,201.231149,160.460233,195.480637,113.282420,188.711940,-0.000491,0.039172,96.264627,65.307575,195.324970,21.131846,40.554051,0.591369,705874.837214,0.864164,9.297702,7.844687,4.005238,0.071326,0.061790,32.000000,94.472609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078295,64.450959,106.373000,100.000000,31.098707,44.531646,56.608266,47.822785,54.405063,52.484573,56.670886,168.925344,70.813340,169.828616,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716699,49.267621,198.939683,163.621309,190.459150,186.987046,84.394584,14.296443,195.054837,0.016912,48.785795,49.859008,161.955978,201.219365,160.433977,195.429424,113.254646,188.267228,-0.000490,0.039156,96.260493,65.268323,195.337654,21.132003,40.701792,0.591631,705736.218779,0.862039,9.249925,7.801258,3.997712,0.071617,0.062053,32.000000,94.496273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073811,64.433084,106.389983,100.000000,31.049721,44.531646,56.605721,47.822785,54.405063,52.484735,56.670886,168.789167,70.911578,170.172164,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808518,49.230791,198.915162,163.605047,190.376580,186.994602,84.375755,14.295158,195.130041,0.016962,48.286313,49.894597,161.937388,201.298160,160.430022,195.517289,113.274766,188.582467,-0.000492,0.039218,96.262473,65.383838,195.406691,21.132217,40.550553,0.591283,705870.522112,0.863395,9.293182,7.660660,4.001466,0.071455,0.061801,32.000000,94.504722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069859,64.383162,106.416627,100.000000,31.067074,44.531646,56.604752,47.822785,54.405063,52.485073,56.670886,168.751510,70.854352,170.394942,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726891,49.101337,199.053807,163.560749,190.293243,186.988453,84.465840,14.302864,195.083486,0.016844,48.104632,49.843825,161.957326,201.431612,160.468431,195.474960,113.256437,188.387755,-0.000493,0.039224,96.275116,65.415721,195.475744,21.132764,40.644437,0.591920,705620.111214,0.860621,9.165678,7.758303,3.993855,0.071921,0.062310,32.000000,94.529158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076963,64.407432,106.458648,100.000000,31.050517,44.531646,56.604302,47.822785,54.405063,52.484713,56.670886,168.931680,70.762789,170.480622,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892013,49.101337,198.937824,163.560749,190.273092,186.971739,84.490877,14.287452,195.119557,0.016941,48.165985,49.851966,161.968137,201.400868,160.463464,195.566299,113.272628,188.671073,-0.000496,0.039226,96.255504,65.296904,195.583191,21.133033,40.642851,0.592359,705455.174972,0.862074,9.116336,7.704531,4.002941,0.071743,0.062239,32.000000,94.510606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076047,64.377271,106.466607,100.000000,31.076316,44.531646,56.606844,47.822785,54.405063,52.483001,56.670886,168.981754,70.756260,169.805131,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715781,49.053515,199.072500,163.535516,190.266227,186.952339,84.413929,14.294017,195.141158,0.017170,48.488882,49.987181,161.937763,201.347414,160.473283,195.586880,113.320533,188.352626,-0.000495,0.039226,96.269636,65.326829,195.453844,21.132989,40.564995,0.590365,705108.193561,0.858573,8.945426,7.795589,3.987368,0.070328,0.061068,32.000000,94.517587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087721,64.381073,106.489015,100.000000,31.015803,44.531646,56.601963,47.822785,54.405063,52.482067,56.670886,168.827858,70.879223,169.899505,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739607,49.106285,199.024346,163.552898,190.260399,186.954294,84.347626,14.289878,195.204192,0.016904,48.593188,49.780158,161.932632,201.407535,160.451966,195.539552,113.293538,188.811601,-0.000494,0.039202,96.238673,65.412863,195.536343,21.133451,40.584126,0.591340,704988.335948,0.862536,9.080028,7.627129,4.004211,0.073473,0.063029,32.000000,94.471058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078305,64.397503,106.452260,100.000000,31.067075,44.531646,56.607142,47.822785,54.405063,52.481596,56.670886,168.695251,70.848336,170.372715,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762786,49.165651,199.048995,163.566917,190.199474,186.969268,84.444850,14.290306,195.112441,0.016821,48.777645,49.814861,161.939390,201.452161,160.458737,195.593437,113.311402,188.310717,-0.000494,0.039230,96.243971,65.032019,195.587840,21.134125,40.620709,0.591349,705201.127870,0.862892,9.108105,7.827832,4.001325,0.071356,0.062101,32.000000,94.458650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077890,64.408782,106.478221,100.000000,31.028736,44.531646,56.606642,47.822785,54.405063,52.481908,56.670886,168.889700,70.939458,170.206271,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
