OSU 80 Ton Compressor Load Stand
49.992566,49.764574,199.169966,163.759253,189.844474,186.787048,84.403842,14.292019,195.312567,0.049783,49.167357,49.981610,162.011838,201.608161,160.474146,195.591238,113.466972,188.842472,-0.000479,0.039279,95.436683,65.523634,195.640784,21.154612,40.633096,0.591918,705427.940984,0.863457,9.714474,7.543452,4.005336,0.073625,0.062532,32.000000,94.440496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248169,64.531564,105.844457,100.000000,30.850328,44.531646,56.607865,47.822785,54.405063,52.524680,56.670886,168.807684,70.607911,170.107452,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791906,49.654076,199.164280,163.739627,189.847814,186.768031,84.422567,14.290021,195.280496,0.049562,49.066841,49.876139,162.010028,201.564900,160.478728,195.704140,113.452030,188.687844,-0.000479,0.039310,95.425127,65.326917,195.641070,21.155097,40.656193,0.591674,705195.028626,0.858287,9.504797,7.666070,3.983992,0.071883,0.061844,32.000000,94.474036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270670,64.499897,105.831775,100.000000,30.892351,44.531646,56.600451,47.822785,54.405063,52.526389,56.670886,168.845135,70.758241,170.425115,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002879,49.608447,199.255492,163.724206,189.896254,186.782281,84.313020,14.289022,195.294861,0.049227,49.252846,49.930532,162.022341,201.497685,160.495955,195.733292,113.449722,189.085805,-0.000479,0.039324,95.409164,65.207812,195.658508,21.155547,40.622170,0.592262,705187.903468,0.861584,9.601727,7.622532,3.999933,0.071817,0.061727,32.000000,94.509995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278475,64.521947,105.856926,100.000000,30.888140,44.531646,56.606292,47.822785,54.405063,52.526461,56.670886,168.626041,70.767485,170.166460,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750909,49.608447,199.191342,163.724206,189.857749,186.790813,84.418522,14.295444,195.342142,0.040912,49.333438,49.917948,162.015352,201.527592,160.513027,195.666210,113.455543,188.952820,-0.000478,0.039349,95.409862,65.345571,195.728888,21.155973,40.598784,0.590110,704852.054753,0.858617,9.338027,7.775274,3.984880,0.071839,0.061657,32.000000,94.542963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277389,64.528790,105.887884,100.000000,30.930403,44.531646,56.600004,47.822785,54.405063,52.527202,56.670886,168.837044,70.683333,170.023423,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971104,49.627963,199.199066,163.734019,189.848235,186.798442,84.499001,14.291733,195.233831,0.041086,49.379153,49.779577,162.014052,201.664632,160.492540,195.742197,113.428381,188.900953,-0.000477,0.039336,95.397124,65.505380,195.835473,21.156022,40.636666,0.593373,705217.346943,0.862409,9.598559,7.719209,4.003773,0.071360,0.062326,32.000000,94.545869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260585,64.538203,105.908275,100.000000,30.870475,44.531646,56.607404,47.822785,54.405063,52.528681,56.670886,168.998002,70.913046,170.149662,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783140,49.660947,199.185102,163.753085,189.818229,186.810602,84.346634,14.289450,195.214714,0.040792,49.436900,49.791263,162.009277,201.601025,160.496784,195.650601,113.451554,188.498240,-0.000477,0.039352,95.384180,65.365551,195.781306,21.156546,40.603599,0.589205,705075.232823,0.857454,9.390342,7.726770,3.986285,0.072176,0.061506,32.000000,94.539291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282298,64.544168,105.953147,100.000000,30.913281,44.531646,56.600615,47.822785,54.405063,52.529971,56.670886,168.693267,71.071519,170.388765,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754372,49.671942,199.187724,163.765141,189.905970,186.810620,84.463289,14.297727,195.202561,0.040717,49.378504,49.809774,162.027635,201.556460,160.502012,195.612429,113.447121,189.148380,-0.000478,0.039368,95.373672,65.368111,195.719424,21.157220,40.657618,0.589936,705372.479859,0.862741,9.617676,7.551253,4.001055,0.072339,0.061552,32.000000,94.525487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287654,64.547048,105.973364,100.000000,30.892734,44.531646,56.606652,47.822785,54.405063,52.532213,56.670886,168.926578,70.985679,170.185776,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974343,49.678539,199.106152,163.768226,189.991178,186.808297,84.408287,14.292875,195.308683,0.044851,49.454154,49.821815,162.002480,201.496808,160.486212,195.637239,113.450308,189.093250,-0.000476,0.039338,95.348460,65.290892,195.648493,21.157908,40.639822,0.590981,705478.999616,0.862130,9.658465,7.801507,4.003421,0.071715,0.061531,32.000000,94.506964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269796,64.540366,105.980560,100.000000,30.901786,44.531646,56.607132,47.822785,54.405063,52.533767,56.670886,168.816575,71.103728,170.076059,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939038,49.678539,199.138736,163.768226,189.973084,186.801047,84.426575,14.288451,195.308018,0.048660,49.479003,49.822914,162.045232,201.473955,160.501587,195.721639,113.447475,188.905833,-0.000477,0.039344,95.354800,65.519903,195.680453,21.157995,40.672781,0.587514,705160.008303,0.858480,9.437574,7.777499,3.984167,0.070919,0.061423,32.000000,94.546418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297983,64.554930,106.003186,100.000000,30.883026,44.531646,56.600388,47.822785,54.405063,52.535282,56.670886,168.853150,70.937550,170.329324,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711566,49.695306,199.149364,163.776076,189.972514,186.820075,84.462322,14.289735,195.245562,0.045150,49.197848,49.887387,162.027153,201.524167,160.519961,195.669466,113.472561,188.642341,-0.000478,0.039329,95.341793,65.395731,195.657427,21.158388,40.596062,0.589310,705185.500021,0.858935,9.474035,7.709518,3.987637,0.071010,0.063249,32.000000,94.539778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261788,64.546513,106.018131,100.000000,30.867093,44.531646,56.601160,47.822785,54.405063,52.536941,56.670886,168.924644,70.810625,170.246122,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782282,49.624665,199.231276,163.759534,189.959484,186.820863,84.363075,14.288166,195.295148,0.038898,49.223668,49.881919,162.031764,201.570710,160.516682,195.708967,113.427196,188.754550,-0.000476,0.039333,95.330215,65.313790,195.620452,21.159110,40.671970,0.592882,705524.185008,0.863064,9.726188,7.584786,4.006097,0.071859,0.061662,32.000000,94.493438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242801,64.527419,106.004236,100.000000,30.896955,44.531646,56.607776,47.822785,54.405063,52.538438,56.670886,168.726149,70.962715,170.454186,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895106,49.673042,199.128289,163.771871,189.945296,186.826143,84.447767,14.287595,195.318276,0.031278,49.475546,49.864454,162.030600,201.476850,160.497082,195.621203,113.439900,188.533767,-0.000474,0.039324,95.319066,65.350301,195.637176,21.159698,40.635747,0.590913,705420.468255,0.862550,9.582283,7.672599,4.002052,0.072387,0.061876,32.000000,94.466082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230299,64.492292,106.002713,100.000000,30.891289,44.531646,56.605834,47.822785,54.405063,52.538888,56.670886,168.895533,70.811285,170.199308,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717874,49.673042,199.097403,163.771871,189.967430,186.824797,84.424193,14.292732,195.402681,0.030995,49.715077,49.843602,162.031928,201.543637,160.522488,195.724942,113.445476,188.672272,-0.000474,0.039320,95.338749,65.303491,195.614576,21.160148,40.628228,0.590869,705344.047466,0.859662,9.513933,7.576357,3.990938,0.072407,0.062657,32.000000,94.465728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227615,64.492517,106.013513,100.000000,30.893084,44.531646,56.602607,47.822785,54.405063,52.540835,56.670886,168.848386,70.662496,169.797814,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932077,49.769797,199.117569,163.807198,190.025761,186.813135,84.367659,14.288308,195.137247,0.023467,50.177384,49.762020,162.041814,201.473649,160.521861,195.607737,113.421807,188.717964,-0.000474,0.039314,95.318335,65.149271,195.606726,21.160464,40.601471,0.593921,705576.487582,0.863300,9.697386,7.623195,4.004544,0.073175,0.062332,32.000000,94.484303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224431,64.488062,106.023885,100.000000,30.855083,44.531646,56.607930,47.822785,54.405063,52.543498,56.670886,168.735318,70.998519,170.392109,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921841,49.979805,199.000999,163.879817,189.988521,186.820260,84.365982,14.279318,195.171568,0.023727,50.436744,49.815243,162.046483,201.441173,160.516006,195.672250,113.377823,188.898822,-0.000472,0.039338,95.297743,65.201865,195.513383,21.160578,40.586776,0.589032,705548.620834,0.859943,9.572484,7.664150,3.987769,0.070954,0.060578,32.000000,94.489388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199277,64.459842,106.018952,100.000000,30.851185,44.531646,56.601533,47.822785,54.405063,52.548479,56.670886,168.731964,70.889275,170.056783,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715778,50.148862,199.008661,163.948512,190.001883,186.826924,84.391107,14.295586,195.104646,0.023557,49.810302,49.952365,162.094883,201.380787,160.538923,195.647448,113.411325,189.015973,-0.000472,0.039347,95.311304,65.402889,195.457209,21.160711,40.605239,0.590928,706192.308797,0.861722,9.860374,7.640810,3.991790,0.071443,0.061403,32.000000,94.441731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218350,64.485288,106.028844,100.000000,30.838852,44.531646,56.601764,47.822785,54.405063,52.550847,56.670886,168.782215,70.538652,169.907767,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824290,50.052925,198.940395,163.921034,189.910184,186.828472,84.279426,14.293589,195.175542,0.019163,49.143566,49.945657,162.114365,201.455933,160.547159,195.606335,113.396178,188.539761,-0.000472,0.039359,95.297537,65.368056,195.521453,21.160638,40.629833,0.595678,706877.796731,0.864837,10.175378,7.787292,4.002928,0.071831,0.061291,32.000000,94.405283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216231,64.481068,106.032682,100.000000,30.851864,44.531646,56.607916,47.822785,54.405063,52.555719,56.670886,168.558853,70.982891,169.795454,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.996817,50.052925,199.109121,163.921034,189.923491,186.822398,84.364212,14.289450,195.176306,0.015189,48.892178,49.945092,162.144339,201.425699,160.578321,195.552814,113.410482,188.750611,-0.000473,0.039345,95.289213,65.362448,195.629568,21.160142,40.643987,0.590488,706533.817340,0.863666,9.967059,7.622347,3.992840,0.071206,0.061574,32.000000,94.414652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247316,64.498546,106.065817,100.000000,30.805233,44.531646,56.604870,47.822785,54.405063,52.557282,56.670886,168.728423,71.007616,169.849151,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876632,49.811303,199.036520,163.824582,189.915131,186.807970,84.374783,14.293446,195.175072,0.015044,48.886660,49.898407,162.100321,201.349779,160.575968,195.710824,113.358735,188.366910,-0.000473,0.039326,95.250725,65.414307,195.652653,21.159904,40.663712,0.588808,706221.977120,0.859465,9.788761,7.687822,3.982436,0.071452,0.061421,32.000000,94.382765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221459,64.478808,106.081324,100.000000,30.862766,44.531646,56.599534,47.822785,54.405063,52.556789,56.670886,168.749565,70.797859,169.698955,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968300,49.695581,199.148984,163.762057,189.926392,186.782495,84.364296,14.287880,195.165584,0.014898,48.975451,50.061939,162.055522,201.553789,160.568320,195.591011,113.350068,188.858249,-0.000473,0.039334,95.251547,65.383584,195.718062,21.159414,40.576174,0.591176,705921.434654,0.861009,9.671295,7.594338,3.990577,0.071590,0.060940,32.000000,94.375525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230458,64.456114,106.111602,100.000000,30.830768,44.531646,56.602887,47.822785,54.405063,52.558641,56.670886,168.728592,70.801601,170.134163,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756052,49.649678,199.022416,163.736823,189.940947,186.777413,84.399457,14.294587,195.245511,0.015107,49.006132,49.968422,162.047619,201.397076,160.566420,195.709195,113.368859,188.618299,-0.000473,0.039320,95.208105,65.501373,195.565037,21.158964,40.686773,0.590124,705461.643604,0.858966,9.460857,7.788938,3.985507,0.072023,0.062026,32.000000,94.381409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213409,64.472383,106.146073,100.000000,30.884498,44.531646,56.599948,47.822785,54.405063,52.558779,56.670886,168.798914,70.767338,170.100489,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817116,49.649678,199.207648,163.736823,189.870407,186.778908,84.392769,14.292447,195.136809,0.015176,48.901325,50.019074,162.050391,201.519866,160.546629,195.617580,113.362957,188.685046,-0.000472,0.039338,95.200111,65.282623,195.616901,21.158526,40.643788,0.592281,705557.692948,0.862542,9.634461,7.679391,3.999964,0.070416,0.060736,32.000000,94.417330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213153,64.451241,106.174756,100.000000,30.825331,44.531646,56.606347,47.822785,54.405063,52.559643,56.670886,168.785538,70.754205,169.731567,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.991540,49.612570,199.060526,163.731216,189.779485,186.794135,84.299740,14.287452,195.254883,0.014834,49.055487,49.758078,162.062895,201.448655,160.567057,195.662456,113.393251,188.553867,-0.000470,0.039328,95.182768,65.143350,195.563612,21.158925,40.614417,0.592150,705499.191067,0.861443,9.571235,7.710547,3.998779,0.071182,0.060851,32.000000,94.482560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209127,64.467660,106.166683,100.000000,30.881371,44.531646,56.606886,47.822785,54.405063,52.560940,56.670886,168.599480,70.775775,170.158199,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853304,49.588932,199.159334,163.727010,189.796155,186.813225,84.421636,14.291591,195.251340,0.015004,49.122662,49.821181,162.055204,201.482477,160.556341,195.619494,113.376647,188.690720,-0.000468,0.039338,95.142673,65.438262,195.680982,21.158878,40.618059,0.588692,705069.960234,0.857612,9.346340,7.633368,3.981450,0.072892,0.063108,32.000000,94.482943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196880,64.475810,106.162682,100.000000,30.858229,44.531646,56.599349,47.822785,54.405063,52.561881,56.670886,168.843272,70.920162,170.292699,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757587,49.599927,199.088663,163.731496,189.809642,186.812874,84.372274,14.290877,195.249319,0.007590,49.317191,49.826153,162.063569,201.523678,160.559080,195.632634,113.392978,188.811947,-0.000467,0.039334,95.126386,65.402263,195.628384,21.159103,40.651577,0.590278,705381.461075,0.860466,9.473047,7.699003,3.994907,0.071054,0.061263,32.000000,94.463728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201566,64.470080,106.189099,100.000000,30.872937,44.531646,56.603214,47.822785,54.405063,52.563051,56.670886,168.744548,70.823391,169.994155,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786991,49.661222,199.116603,163.752805,189.791511,186.805224,84.397633,14.292875,195.313096,0.007536,49.508825,49.914242,162.066053,201.467941,160.537119,195.698845,113.381377,188.841369,-0.000467,0.039359,95.087358,65.512402,195.618798,21.159491,40.542115,0.591960,705488.287465,0.862834,9.583121,7.728523,4.001172,0.071534,0.061509,32.000000,94.417995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193515,64.462401,106.197705,100.000000,30.888701,44.531646,56.606111,47.822785,54.405063,52.564384,56.670886,168.795267,70.921850,170.211661,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769053,49.661222,199.056582,163.752805,189.760339,186.802280,84.410911,14.289165,195.166215,0.007300,49.553394,49.865212,162.050997,201.414161,160.543099,195.619350,113.377237,188.791462,-0.000469,0.039364,95.066724,65.315116,195.615251,21.159860,40.668977,0.590975,705609.365431,0.862122,9.613964,7.751248,3.999370,0.072282,0.061660,32.000000,94.416186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195549,64.462358,106.228561,100.000000,30.858345,44.531646,56.605397,47.822785,54.405063,52.566433,56.670886,168.821822,71.107689,170.326098,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736886,49.725542,199.103614,163.785889,189.718694,186.789306,84.419819,14.292304,195.119669,0.007564,49.644645,49.945509,162.073426,201.478787,160.551654,195.579626,113.370545,188.755587,-0.000468,0.039370,95.049110,65.570966,195.598159,21.159471,40.631257,0.589482,705637.130308,0.862318,9.632540,7.736517,3.999606,0.071879,0.062178,32.000000,94.430728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200842,64.445544,106.241718,100.000000,30.837417,44.531646,56.606033,47.822785,54.405063,52.568647,56.670886,168.839637,70.703802,170.190850,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866240,49.787664,199.073314,163.806918,189.719458,186.781988,84.307527,14.291020,195.267113,0.007616,49.514665,49.882011,162.065023,201.526430,160.544739,195.605559,113.350508,188.385215,-0.000467,0.039383,95.021157,65.310600,195.622817,21.159627,40.599668,0.593368,705812.973835,0.862941,9.730183,7.729643,4.003138,0.071842,0.061636,32.000000,94.430429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196529,64.414055,106.253762,100.000000,30.849434,44.531646,56.607113,47.822785,54.405063,52.570235,56.670886,168.615054,70.859194,170.414729,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726935,49.787664,199.034074,163.806918,189.794695,186.795295,84.455546,14.290877,195.141450,0.007556,49.684335,49.898275,162.080973,201.423865,160.539656,195.602646,113.363824,188.381481,-0.000467,0.039387,94.995393,65.303106,195.716980,21.159645,40.621647,0.590729,705811.278699,0.861718,9.658401,7.609499,3.992146,0.071392,0.060942,32.000000,94.419426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208361,64.416347,106.240117,100.000000,30.840897,44.531646,56.603307,47.822785,54.405063,52.572744,56.670886,168.911093,70.549217,170.027987,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747347,49.859957,199.105364,163.829349,189.839955,186.797361,84.316030,14.290734,195.155036,0.007393,49.763435,49.869056,162.078365,201.422254,160.525381,195.558662,113.354469,188.687905,-0.000468,0.039375,94.973872,65.440672,195.647331,21.159378,40.598947,0.594758,706011.450574,0.862945,9.802616,7.594768,4.002541,0.072456,0.062945,32.000000,94.434072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193015,64.406344,106.238250,100.000000,30.814801,44.531646,56.607686,47.822785,54.405063,52.575246,56.670886,168.632060,70.725592,169.797302,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925185,49.859957,199.209477,163.829349,189.872889,186.801352,84.365167,14.291448,195.210338,0.007366,49.518893,49.837932,162.080762,201.412203,160.546214,195.675090,113.370256,188.365075,-0.000468,0.039370,94.961037,65.485165,195.542155,21.159169,40.619826,0.593445,706118.529579,0.864357,9.827081,7.808545,4.003593,0.073196,0.062515,32.000000,94.459474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.171161,64.409846,106.211174,100.000000,30.838422,44.531646,56.607309,47.822785,54.405063,52.577922,56.670886,168.730334,70.733076,169.916815,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719923,49.834943,199.140698,163.821498,189.944872,186.807651,84.455032,14.289307,195.228790,0.007189,49.163328,49.836603,162.069230,201.426209,160.549330,195.638887,113.346331,188.623467,-0.000468,0.039337,94.955992,65.476000,195.561062,21.159038,40.616310,0.591643,705905.697308,0.860264,9.669764,7.582121,3.990160,0.072181,0.061596,32.000000,94.461657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150095,64.389496,106.177501,100.000000,30.822328,44.531646,56.601986,47.822785,54.405063,52.579603,56.670886,168.910063,70.892209,169.974958,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784627,49.711249,199.163393,163.768506,189.905448,186.818466,84.314328,14.287167,195.225015,0.007236,48.923503,49.894889,162.095412,201.380033,160.562774,195.626642,113.376171,188.508200,-0.000468,0.039310,94.910923,65.418482,195.540810,21.158528,40.627218,0.592313,706253.889726,0.863257,9.857163,7.703873,4.005249,0.071590,0.061565,32.000000,94.458256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169510,64.371009,106.177329,100.000000,30.852002,44.531646,56.607886,47.822785,54.405063,52.581527,56.670886,168.628657,70.571594,169.926571,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990771,49.590031,199.209580,163.723365,189.871772,186.801228,84.487207,14.291305,195.212974,0.007583,48.772995,49.829017,162.090570,201.601250,160.564318,195.641863,113.375768,188.635912,-0.000468,0.039292,94.882854,65.551345,195.598628,21.158263,40.636756,0.594172,705791.078491,0.863201,9.666439,7.630406,4.000500,0.072132,0.061586,32.000000,94.427593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155846,64.366457,106.178515,100.000000,30.811798,44.531646,56.606111,47.822785,54.405063,52.581619,56.670886,168.974414,71.117080,169.960166,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.042109,49.590031,199.134918,163.723365,189.870575,186.796897,84.507446,14.293731,195.261816,0.007693,48.845929,49.894469,162.103431,201.559314,160.575322,195.659283,113.377946,188.595242,-0.000467,0.039279,94.867426,65.253687,195.553575,21.158380,40.631834,0.587267,705144.688445,0.857120,9.332108,7.679146,3.984927,0.072387,0.061782,32.000000,94.416507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175474,64.395805,106.189867,100.000000,30.878832,44.531646,56.599930,47.822785,54.405063,52.581493,56.670886,169.014891,70.878050,170.015123,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805062,49.538631,199.200264,163.704860,189.927842,186.806234,84.413838,14.289735,195.295901,0.007547,48.819871,49.880402,162.083043,201.519927,160.599279,195.722597,113.412440,188.721349,-0.000467,0.039281,94.858751,65.358486,195.678964,21.158776,40.702405,0.588539,705046.025266,0.855918,9.279140,7.661578,3.979347,0.073076,0.062095,32.000000,94.401728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167040,64.376461,106.193593,100.000000,30.826127,44.531646,56.597989,47.822785,54.405063,52.582011,56.670886,168.827675,70.770933,170.256075,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815463,49.483109,199.137644,163.686636,189.954679,186.797298,84.399156,14.289450,195.258842,0.007898,48.788185,49.927224,162.048735,201.570364,160.560016,195.780495,113.398641,188.648422,-0.000467,0.039243,94.831912,65.265088,195.688142,21.158791,40.660863,0.592003,705174.387995,0.861318,9.472664,7.674798,3.999599,0.070924,0.061235,32.000000,94.375126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154835,64.353743,106.201575,100.000000,30.871096,44.531646,56.605024,47.822785,54.405063,52.583027,56.670886,168.798312,70.922583,170.587113,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815915,49.483109,199.186946,163.686636,189.880198,186.796752,84.444060,14.297442,195.276476,0.008025,48.886330,49.976799,162.036404,201.588467,160.543900,195.684995,113.399887,188.893602,-0.000466,0.039242,94.801506,65.343812,195.750302,21.158856,40.774094,0.590365,705037.606873,0.861093,9.406376,7.661007,3.997507,0.070870,0.060598,32.000000,94.355826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121669,64.343363,106.198850,100.000000,30.866360,44.531646,56.604746,47.822785,54.405063,52.583221,56.670886,168.888119,70.804976,169.977043,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704930,49.583160,199.102565,163.729533,189.779135,186.816554,84.493545,14.289165,195.299416,0.003842,49.676734,49.804785,162.041776,201.606611,160.532355,195.706706,113.425816,188.667889,-0.000466,0.039279,94.759277,65.226741,195.758504,21.158982,40.811976,0.591444,705038.910388,0.860624,9.405910,7.752484,3.998460,0.071702,0.061855,32.000000,94.404098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078597,64.370227,106.238127,100.000000,30.852182,44.531646,56.604944,47.822785,54.405063,52.584182,56.670886,168.987091,70.734176,170.510598,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776545,49.583160,199.253709,163.729533,189.772701,186.827954,84.418517,14.293018,195.245576,0.000128,49.572924,49.705166,162.055840,201.688749,160.558107,195.746415,113.440112,188.629462,-0.000464,0.039289,94.768180,65.343472,195.701825,21.159142,40.812355,0.592574,704971.228020,0.861871,9.455462,7.566472,4.002143,0.072504,0.062914,32.000000,94.461458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055527,64.380446,106.253336,100.000000,30.842529,44.531646,56.608391,47.822785,54.405063,52.586537,56.670886,168.837033,70.819282,170.357648,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.941424,49.720045,199.172612,163.789534,189.673811,186.825667,84.427458,14.291591,195.183513,0.004322,49.366153,50.047456,162.077797,201.633665,160.554152,195.681589,113.429655,189.098822,-0.000462,0.039308,94.742727,65.504747,195.618819,21.159127,40.683635,0.592165,705303.679760,0.862026,9.546718,7.612361,4.002964,0.071220,0.061185,32.000000,94.447952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040359,64.412396,106.246376,100.000000,30.842615,44.531646,56.606433,47.822785,54.405063,52.589438,56.670886,168.854917,70.930434,170.382550,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777503,49.705751,199.217833,163.791217,189.545832,186.830933,84.440125,14.292304,195.266272,0.008376,49.441969,49.888981,162.084362,201.482538,160.532143,195.696970,113.437340,188.861693,-0.000462,0.039316,94.708431,65.287545,195.651022,21.158652,40.608178,0.589569,705446.917516,0.859094,9.513076,7.800258,3.988124,0.070382,0.061472,32.000000,94.443703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998188,64.432231,106.285171,100.000000,30.868391,44.531646,56.601662,47.822785,54.405063,52.591010,56.670886,168.880249,70.716421,170.116814,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985665,49.717296,199.247595,163.797946,189.576592,186.814185,84.528012,14.290592,195.185947,0.008343,49.509374,49.774050,162.091716,201.680778,160.569227,195.695584,113.404792,188.680579,-0.000463,0.039343,94.707055,65.208728,195.644578,21.158421,40.554412,0.593175,705629.060555,0.862096,9.668318,7.702969,4.002166,0.072237,0.061802,32.000000,94.482249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.957719,64.482182,106.302512,100.000000,30.880456,44.531646,56.606478,47.822785,54.405063,52.592370,56.670886,169.056024,71.084212,170.221456,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758399,49.717296,199.147810,163.797946,189.586100,186.795466,84.392965,14.289165,195.175367,0.008378,49.238414,49.873334,162.064186,201.628466,160.573992,195.701491,113.401491,188.456165,-0.000463,0.039365,94.705306,65.241606,195.702704,21.158153,40.828961,0.587945,705408.896713,0.857169,9.464643,7.667022,3.986095,0.072484,0.062312,32.000000,94.505900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944286,64.516292,106.321872,100.000000,30.899835,44.531646,56.600325,47.822785,54.405063,52.594058,56.670886,168.785931,70.852518,170.434792,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002129,49.728841,199.247955,163.811124,189.555789,186.801415,84.460848,14.292304,195.277059,0.008375,49.036011,49.942910,162.102699,201.573707,160.582865,195.687029,113.439416,188.343567,-0.000463,0.039384,94.686883,65.171562,195.732438,21.157851,40.661837,0.591996,705665.307914,0.862810,9.699648,7.585385,4.002295,0.072832,0.062454,32.000000,94.558351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958241,64.547444,106.358907,100.000000,30.868344,44.531646,56.607006,47.822785,54.405063,52.595621,56.670886,168.921695,70.986927,169.997617,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792521,49.639782,199.094644,163.792058,189.562658,186.825638,84.426894,14.283456,195.281450,0.008350,48.923176,49.926915,162.094671,201.523597,160.588362,195.720555,113.434698,188.740046,-0.000462,0.039371,94.676479,65.435355,195.689490,21.158114,40.853572,0.588561,705230.312239,0.857506,9.459194,7.504814,3.984789,0.073566,0.062456,32.000000,94.528930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959744,64.571924,106.361714,100.000000,30.906366,44.531646,56.599590,47.822785,54.405063,52.597356,56.670886,168.853788,71.122510,170.081685,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731482,49.575189,199.249215,163.769067,189.590896,186.836302,84.382301,14.286311,195.399691,0.008215,48.684344,49.846439,162.083361,201.578478,160.577030,195.742967,113.437495,188.444496,-0.000460,0.039353,94.649245,65.385445,195.742271,21.158837,40.721337,0.589228,705432.616634,0.861759,9.586798,7.659610,3.998485,0.070815,0.061392,32.000000,94.548323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928115,64.555166,106.365329,100.000000,30.883613,44.531646,56.607086,47.822785,54.405063,52.598078,56.670886,168.764601,71.137330,169.993172,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.067230,49.472389,199.291792,163.730375,189.659242,186.847745,84.471567,14.291020,195.323989,0.008343,48.647687,49.884286,162.056928,201.615969,160.555811,195.711332,113.419059,188.400886,-0.000460,0.039317,94.617290,65.248688,195.826765,21.159463,40.565536,0.592641,705367.132314,0.862285,9.575818,7.548475,4.005940,0.070900,0.061291,32.000000,94.555707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.920466,64.564600,106.380576,100.000000,30.880252,44.531646,56.607710,47.822785,54.405063,52.598447,56.670886,168.943135,70.768732,170.027947,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784422,49.472389,199.287513,163.730375,189.764400,186.859128,84.439282,14.290306,195.306605,0.008278,49.259838,49.786109,162.082456,201.671686,160.590040,195.738325,113.445990,188.769750,-0.000460,0.039340,94.619378,65.263494,195.684919,21.160364,40.577436,0.589459,704761.971366,0.855754,9.135594,7.546882,3.980484,0.071054,0.060974,32.000000,94.588457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949549,64.570447,106.392200,100.000000,30.931445,44.531646,56.597777,47.822785,54.405063,52.598158,56.670886,168.878564,70.906516,170.068899,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949687,49.506747,199.273333,163.730094,189.820701,186.869917,84.395566,14.294445,195.283776,0.008297,49.616110,49.799994,162.068980,201.585307,160.561116,195.776689,113.448501,188.831512,-0.000459,0.039327,94.597067,65.307981,195.778305,21.160775,40.720814,0.591324,705124.655478,0.861539,9.427790,7.659554,4.003009,0.073321,0.061268,32.000000,94.556742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941698,64.568401,106.349757,100.000000,30.907197,44.531646,56.605994,47.822785,54.405063,52.599410,56.670886,168.791132,70.870346,169.994234,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729722,49.683487,199.176816,163.791497,189.824065,186.891449,84.403296,14.290877,195.287400,0.010671,49.638494,49.970397,162.069249,201.612238,160.567781,195.661481,113.454819,188.905647,-0.000458,0.039290,94.559773,65.238091,195.794154,21.161150,40.620042,0.589943,705006.870580,0.858950,9.291243,7.680396,3.989481,0.072553,0.063170,32.000000,94.532947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.955291,64.604617,106.320702,100.000000,30.934947,44.531646,56.601185,47.822785,54.405063,52.600329,56.670886,168.806592,70.756847,170.474092,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.017516,49.740660,199.244991,163.820376,189.801362,186.913545,84.495193,14.294873,195.387170,0.010378,49.435650,49.893824,162.094296,201.575460,160.541344,195.762775,113.448807,188.973797,-0.000457,0.039279,94.566900,65.154201,195.807776,21.161905,40.632664,0.593408,705811.328629,0.863619,9.695551,7.702105,4.005187,0.073924,0.062400,32.000000,94.488087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975531,64.595312,106.321408,100.000000,30.913858,44.531646,56.607714,47.822785,54.405063,52.603865,56.670886,168.990386,71.026472,170.103400,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988974,49.740660,199.152005,163.820376,189.826899,186.931135,84.384331,14.290164,195.305155,0.010298,49.150982,49.922089,162.113326,201.627345,160.546871,195.615622,113.473783,188.768464,-0.000459,0.039270,94.547353,65.417559,195.721814,21.162310,40.788897,0.588443,705648.501775,0.857407,9.455138,7.733873,3.983504,0.072030,0.062840,32.000000,94.434546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.957539,64.601447,106.329073,100.000000,30.933899,44.531646,56.598932,47.822785,54.405063,52.606113,56.670886,168.768661,70.879077,170.127436,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773435,49.674966,199.233631,163.815329,189.903053,186.952405,84.510520,14.296300,195.338749,0.014039,49.151644,49.896388,162.085595,201.574278,160.563470,195.772514,113.445974,189.279504,-0.000459,0.039268,94.516300,65.449342,195.709676,21.162377,40.770019,0.589821,705659.128057,0.859159,9.484591,7.631275,3.983919,0.073828,0.061972,32.000000,94.383951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940974,64.580202,106.282730,100.000000,30.907971,44.531646,56.599408,47.822785,54.405063,52.606910,56.670886,169.021040,70.874601,170.145965,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731006,49.629887,199.312786,163.799908,189.968106,186.934898,84.465794,14.297013,195.355642,0.017459,49.083107,49.819781,162.113519,201.592116,160.600100,195.725149,113.471963,188.547757,-0.000461,0.039217,94.515428,65.384386,195.781690,21.162956,40.565897,0.592258,706002.670781,0.861942,9.641746,7.852156,4.002811,0.071966,0.061793,32.000000,94.380653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941134,64.577022,106.253205,100.000000,30.899315,44.531646,56.605703,47.822785,54.405063,52.608246,56.670886,168.931588,71.095437,170.115949,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805471,49.594704,199.233566,163.781964,189.997759,186.941355,84.384336,14.293160,195.361105,0.017315,49.069626,49.965533,162.075266,201.632625,160.576442,195.757314,113.451078,188.396824,-0.000461,0.039174,94.480177,65.410427,195.739821,21.163210,40.762464,0.590126,705743.967679,0.862903,9.599284,7.610685,4.001155,0.071961,0.062879,32.000000,94.333498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930374,64.570383,106.201100,100.000000,30.963959,44.531646,56.607015,47.822785,54.405063,52.609542,56.670886,168.768672,71.121336,170.167050,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705011,49.590581,199.251035,163.785609,190.054068,186.965958,84.493656,14.295016,195.289414,0.017403,49.253304,49.982333,162.093305,201.604634,160.593011,195.793557,113.482131,188.903256,-0.000461,0.039154,94.480036,65.505395,195.757992,21.163423,40.616815,0.589679,705671.835188,0.862370,9.528314,7.513324,4.000235,0.071818,0.063864,32.000000,94.350703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958647,64.572492,106.179862,100.000000,30.920962,44.531646,56.604925,47.822785,54.405063,52.610317,56.670886,168.987312,70.714954,170.014926,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.020013,49.590581,199.197375,163.785609,190.128235,186.961604,84.409637,14.293731,195.401064,0.017639,49.426365,49.936215,162.081465,201.630097,160.570240,195.710621,113.442893,188.542352,-0.000460,0.039132,94.440980,65.445303,195.839755,21.163785,40.781523,0.594242,705804.246162,0.863291,9.628258,7.673889,4.008671,0.072280,0.063222,32.000000,94.313436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962162,64.560991,106.120394,100.000000,30.949836,44.531646,56.607732,47.822785,54.405063,52.611448,56.670886,168.819274,70.933442,170.188608,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676221,49.680738,199.214193,163.819535,190.170574,186.963817,84.515240,14.290877,195.373531,0.025872,49.879083,49.836224,162.105434,201.507858,160.577329,195.789745,113.479986,188.687558,-0.000460,0.039150,94.455799,65.349826,195.719753,21.164598,40.615895,0.588959,705466.217492,0.858088,9.302481,7.576613,3.982354,0.071754,0.062487,32.000000,94.327131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980378,64.578885,106.112809,100.000000,30.930904,44.531646,56.598272,47.822785,54.405063,52.612623,56.670886,169.030479,70.953691,170.238057,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707757,49.838241,199.125499,163.870284,190.216616,186.974111,84.556069,14.276321,195.290495,0.033069,49.829121,49.832389,162.067353,201.639271,160.557230,195.707879,113.439978,188.903171,-0.000461,0.039137,94.410345,65.296065,195.688066,21.165006,40.702513,0.592627,706056.553000,0.863834,9.748270,7.594468,4.010253,0.072473,0.062426,32.000000,94.299566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.951946,64.584550,106.072866,100.000000,30.947413,44.531646,56.608742,47.822785,54.405063,52.615134,56.670886,169.112138,70.755379,170.266185,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
