OSU 80 Ton Compressor Load Stand
49.932416,49.872326,199.187849,163.897201,190.208467,186.967748,84.425237,14.293303,195.294729,0.033211,49.825495,49.909635,162.112701,201.530181,160.560914,195.655595,113.438957,188.527559,-0.000461,0.039123,94.416526,65.399135,195.675353,21.165875,40.809307,0.594086,706583.482977,0.863236,9.873072,7.716009,4.005924,0.073111,0.063409,32.000000,94.338459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975957,64.584047,106.088557,100.000000,30.926898,44.531646,56.608073,47.822785,54.405063,52.618918,56.670886,168.850474,71.141365,170.196201,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679273,49.872326,199.180189,163.897201,190.199665,186.956418,84.369745,14.296585,195.229367,0.033400,49.741865,49.868734,162.134079,201.655784,160.590610,195.799039,113.464205,188.671555,-0.000461,0.039119,94.392440,65.297053,195.711756,21.166939,40.870683,0.588674,706314.776316,0.860309,9.674662,7.574949,3.989149,0.071415,0.061502,32.000000,94.333598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990476,64.588619,106.100480,100.000000,30.940495,44.531646,56.601563,47.822785,54.405063,52.621322,56.670886,168.739489,71.025885,170.171928,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925193,49.875900,199.200370,163.908417,190.222947,186.958336,84.502801,14.293160,195.277262,0.038560,49.549833,49.783278,162.128343,201.504107,160.604421,195.701575,113.453667,188.939762,-0.000460,0.039105,94.376520,65.222732,195.767068,21.167780,40.606231,0.592252,706546.454868,0.865693,9.936692,7.604194,4.009322,0.072006,0.061119,32.000000,94.333723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989944,64.589337,106.101400,100.000000,30.949168,44.531646,56.609154,47.822785,54.405063,52.623407,56.670886,169.005602,70.902261,170.320709,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944349,49.829995,199.211947,163.905332,190.226463,186.961121,84.384543,14.293303,195.341635,0.038795,49.361915,49.897127,162.145062,201.555787,160.606880,195.708400,113.449780,189.077680,-0.000459,0.039101,94.355724,65.162270,195.746979,21.168974,40.623630,0.590734,706259.379228,0.859622,9.685698,7.716151,3.989977,0.073444,0.062651,32.000000,94.303529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.020494,64.597914,106.154807,100.000000,30.922216,44.531646,56.601643,47.822785,54.405063,52.625554,56.670886,168.769087,71.116787,170.318781,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723308,49.790962,199.221991,163.889070,190.231190,186.966277,84.340452,14.288594,195.352943,0.039092,49.276948,50.019282,162.144610,201.610281,160.615453,195.707765,113.453293,188.540317,-0.000459,0.039107,94.359694,65.360121,195.729217,21.169461,40.710158,0.588704,706149.649011,0.860363,9.620004,7.772147,3.988678,0.071831,0.061322,32.000000,94.303084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.004623,64.593234,106.166709,100.000000,30.956085,44.531646,56.601020,47.822785,54.405063,52.627463,56.670886,168.680905,71.079296,170.187113,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735595,49.739286,199.199560,163.867481,190.244180,186.977160,84.472549,14.287309,195.364897,0.038945,49.258823,49.915987,162.153889,201.551261,160.613091,195.682197,113.427669,188.759081,-0.000459,0.039107,94.332459,65.335804,195.646843,21.169931,40.637099,0.591311,706357.857801,0.864992,9.809674,7.565443,4.006612,0.072276,0.062903,32.000000,94.354762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999936,64.558036,106.176702,100.000000,30.959358,44.531646,56.607593,47.822785,54.405063,52.628793,56.670886,168.945098,70.696025,169.969726,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010149,49.739286,199.279320,163.867481,190.267009,186.960256,84.326777,14.289735,195.417335,0.038719,49.034826,50.090434,162.122847,201.622676,160.615839,195.658546,113.458051,188.567577,-0.000458,0.039126,94.310376,65.376292,195.735091,21.170320,40.676694,0.594279,706354.736931,0.863328,9.745263,7.673839,4.005171,0.071225,0.060088,32.000000,94.354741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990509,64.541041,106.191411,100.000000,30.961614,44.531646,56.607497,47.822785,54.405063,52.629870,56.670886,168.653555,70.910111,170.244863,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.052651,49.704102,199.269556,163.852340,190.238829,186.953251,84.393267,14.295586,195.406679,0.038975,49.058808,49.996873,162.137843,201.702898,160.642525,195.766911,113.482428,188.815024,-0.000459,0.039131,94.333539,65.398805,195.795926,21.170336,40.667859,0.589703,705785.124746,0.859471,9.461363,7.571002,3.984778,0.071461,0.061072,32.000000,94.374000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029122,64.568584,106.260969,100.000000,30.960061,44.531646,56.599206,47.822785,54.405063,52.631052,56.670886,168.786535,70.789789,170.113471,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834084,49.644180,199.270551,163.826264,190.218162,186.959940,84.421601,14.289450,195.401196,0.039024,49.111593,49.885315,162.146285,201.688933,160.627663,195.727853,113.488705,188.743591,-0.000458,0.039144,94.314644,65.526130,195.841022,21.170278,40.651920,0.590148,705533.604274,0.857867,9.382339,7.640235,3.981199,0.072314,0.062255,32.000000,94.347738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015615,64.535376,106.275257,100.000000,30.992498,44.531646,56.597920,47.822785,54.405063,52.632575,56.670886,168.843201,70.768145,169.760127,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827842,49.625764,199.230850,163.811965,190.194464,186.979408,84.377252,14.291305,195.305152,0.038684,49.090950,49.884084,162.103354,201.614460,160.599695,195.687986,113.479290,188.884201,-0.000457,0.039145,94.310695,65.423437,195.781692,21.170311,40.678136,0.592551,705698.559928,0.861645,9.548180,7.606945,3.998680,0.071600,0.061117,32.000000,94.357078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.018790,64.507243,106.274921,100.000000,30.994703,44.531646,56.604183,47.822785,54.405063,52.633211,56.670886,168.754504,71.061761,170.059733,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771891,49.625764,199.203369,163.811965,190.232393,186.980964,84.338983,14.283742,195.415918,0.038898,49.223534,50.005496,162.107465,201.667078,160.590272,195.883330,113.486690,189.007067,-0.000456,0.039125,94.288930,65.365071,195.725997,21.170386,40.664884,0.590109,705774.914249,0.862263,9.536222,7.669528,3.998384,0.072365,0.061283,32.000000,94.342048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000074,64.504298,106.322184,100.000000,30.993414,44.531646,56.604508,47.822785,54.405063,52.634297,56.670886,168.677967,70.913706,170.275705,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.073948,49.619442,199.357264,163.794581,190.306032,186.971884,84.353900,14.290592,195.445158,0.039000,49.209459,49.981482,162.126870,201.700350,160.615733,195.863126,113.482620,188.932133,-0.000458,0.039082,94.302044,65.497214,195.957843,21.170903,40.664866,0.591881,705839.109922,0.863738,9.594141,7.708561,4.002327,0.071793,0.062171,32.000000,94.361287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021548,64.509599,106.343952,100.000000,31.035686,44.531646,56.599634,47.822785,54.405063,52.635921,56.670886,168.707800,70.816568,169.918506,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.980180,49.631536,199.355336,163.792899,190.405239,186.964982,84.375870,14.290877,195.480419,0.034553,49.290260,49.888041,162.114318,201.608487,160.603909,195.794308,113.506003,188.931276,-0.000459,0.039070,94.288094,65.390502,195.872796,21.171787,40.743154,0.588902,705371.357170,0.856967,9.274543,7.684747,3.981189,0.072311,0.061325,32.000000,94.341208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003920,64.515265,106.366330,100.000000,31.035685,44.531646,56.596728,47.822785,54.405063,52.637339,56.670886,168.751740,71.018328,170.542542,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812114,49.648029,199.314781,163.794581,190.484993,186.956615,84.517543,14.295444,195.458509,0.030422,49.408383,49.964730,162.100139,201.710421,160.604748,195.866348,113.500708,188.948086,-0.000459,0.039048,94.269476,65.559077,195.845873,21.172803,40.749194,0.589099,705423.918994,0.859306,9.384545,7.660608,3.988688,0.072335,0.062021,32.000000,94.369683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.960394,64.478188,106.365370,100.000000,31.065397,44.531646,56.599056,47.822785,54.405063,52.638640,56.670886,169.035085,71.156405,170.400056,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769633,49.696406,199.315427,163.812806,190.462814,186.964205,84.405171,14.289450,195.459870,0.030552,49.512462,49.911630,162.115435,201.668383,160.609918,195.874045,113.524546,188.970006,-0.000459,0.039022,94.273239,65.300536,195.827153,21.173830,40.695391,0.589637,705691.887900,0.861082,9.574762,7.672255,4.001332,0.072189,0.062928,32.000000,94.344423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977321,64.485599,106.345224,100.000000,31.026473,44.531646,56.603912,47.822785,54.405063,52.640185,56.670886,168.810343,70.723098,170.431291,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973763,49.696406,199.261339,163.812806,190.433988,186.979693,84.328890,14.287738,195.410924,0.039322,49.425202,49.919988,162.117639,201.703041,160.614759,195.813171,113.527876,189.228663,-0.000459,0.039005,94.247739,65.527848,195.796235,21.174857,40.669626,0.593817,705814.512552,0.863198,9.667122,7.656700,4.004760,0.071716,0.061396,32.000000,94.287313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980175,64.485128,106.345396,100.000000,31.061893,44.531646,56.605196,47.822785,54.405063,52.642203,56.670886,168.657780,71.058900,170.586365,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739825,49.723618,199.376005,163.830190,190.430979,186.972303,84.479868,14.304291,195.469155,0.039669,49.407080,49.928908,162.134300,201.662675,160.602867,195.831680,113.540155,188.738028,-0.000458,0.038984,94.236548,65.382353,195.889147,21.175993,40.635458,0.588792,705578.277946,0.860131,9.456040,7.751064,3.987319,0.072150,0.061746,32.000000,94.348270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977011,64.497819,106.351805,100.000000,31.052604,44.531646,56.599010,47.822785,54.405063,52.644050,56.670886,168.959735,70.761102,170.040221,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815510,49.720595,199.284367,163.840844,190.445939,186.946545,84.439941,14.292447,195.441620,0.039776,49.393331,49.920312,162.131538,201.675131,160.613640,195.840860,113.517436,188.796703,-0.000458,0.038994,94.231514,65.333753,195.859519,21.176490,40.654805,0.594021,705889.560756,0.863111,9.725214,7.553390,4.008378,0.073374,0.063003,32.000000,94.340788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021314,64.479709,106.349597,100.000000,31.096704,44.531646,56.605757,47.822785,54.405063,52.645633,56.670886,168.879881,70.747896,170.279639,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792138,49.716197,199.364007,163.840844,190.447303,186.963341,84.401830,14.290449,195.369181,0.039803,49.345612,49.863897,162.107955,201.644103,160.588130,195.854182,113.508770,188.840902,-0.000460,0.038991,94.215889,65.379619,195.834842,21.177039,40.684591,0.593046,705760.080675,0.861937,9.643815,7.598300,4.000448,0.071509,0.063452,32.000000,94.322252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.978183,64.431749,106.338474,100.000000,31.062217,44.531646,56.606916,47.822785,54.405063,52.647696,56.670886,168.803659,70.811138,170.145020,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.028774,49.716197,199.234832,163.840844,190.436704,186.975570,84.481040,14.297870,195.446226,0.039642,49.551348,50.053735,162.131778,201.766341,160.608991,195.851335,113.508384,188.856158,-0.000458,0.038989,94.217101,65.340483,195.885499,21.177109,40.646313,0.590843,705848.822102,0.862800,9.665234,7.623084,4.004020,0.071767,0.062760,32.000000,94.305721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977128,64.424006,106.338482,100.000000,31.087816,44.531646,56.604513,47.822785,54.405063,52.649205,56.670886,168.962080,70.931608,169.886760,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768174,49.716197,199.378817,163.840844,190.363416,186.996944,84.365537,14.295301,195.404269,0.039629,49.614951,49.818231,162.145081,201.627263,160.599752,195.794332,113.548885,188.895216,-0.000457,0.038982,94.227767,65.186647,195.873141,21.177193,40.698132,0.589237,705590.213260,0.857562,9.419059,7.629832,3.982405,0.071534,0.061560,32.000000,94.288207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997251,64.427947,106.344288,100.000000,31.072317,44.531646,56.597480,47.822785,54.405063,52.650765,56.670886,168.731075,70.921556,170.318388,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773222,49.804706,199.266533,163.872247,190.382113,187.001684,84.428810,14.297727,195.287385,0.039742,49.650267,49.980983,162.129776,201.633440,160.616012,195.787957,113.552682,188.953307,-0.000459,0.038964,94.234434,65.101515,195.723340,21.177690,40.645952,0.592444,705898.698976,0.863830,9.688423,7.604096,4.006151,0.071866,0.061679,32.000000,94.250534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002747,64.421778,106.311897,100.000000,31.109258,44.531646,56.605101,47.822785,54.405063,52.653456,56.670886,168.857620,71.029847,169.986917,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747540,49.839616,199.311978,163.895239,190.411548,186.985140,84.501512,14.294730,195.368559,0.037467,49.628488,49.814737,162.152309,201.580700,160.632571,195.777952,113.524823,188.778581,-0.000458,0.038983,94.233404,65.204046,195.752812,21.177894,40.645826,0.591423,706112.767910,0.863321,9.771706,7.622255,4.003489,0.071431,0.061292,32.000000,94.219240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987386,64.401321,106.309283,100.000000,31.100892,44.531646,56.604721,47.822785,54.405063,52.655287,56.670886,169.003024,70.983772,169.917405,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705563,49.853909,199.302996,163.898042,190.472610,186.956903,84.344151,14.284027,195.382371,0.037550,49.611333,49.895648,162.154090,201.540477,160.614421,195.698798,113.530895,188.813586,-0.000458,0.038978,94.239174,65.598628,195.741293,21.177782,40.697339,0.592189,706265.481771,0.863081,9.833218,7.584060,4.006469,0.071519,0.061397,32.000000,94.228673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985618,64.395365,106.313415,100.000000,31.107673,44.531646,56.605633,47.822785,54.405063,52.657636,56.670886,168.688303,70.766898,170.117404,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791553,49.853909,199.267982,163.898042,190.495560,186.940571,84.403026,14.286881,195.364632,0.037164,49.570917,49.900939,162.148276,201.631728,160.624017,195.687636,113.504566,188.555091,-0.000457,0.038964,94.232879,65.404638,195.852974,21.177914,40.644654,0.594369,706233.319016,0.865406,9.891015,7.591225,4.009672,0.071845,0.061243,32.000000,94.255829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999956,64.365504,106.314732,100.000000,31.134299,44.531646,56.606997,47.822785,54.405063,52.659771,56.670886,168.806052,70.988614,170.366893,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808949,49.847312,199.247241,163.898323,190.492754,186.920988,84.375540,14.291591,195.420988,0.029801,49.516938,50.059314,162.165630,201.716353,160.628993,195.745639,113.520045,189.380902,-0.000458,0.038965,94.436733,65.547873,195.845610,21.178470,40.658772,0.591474,706133.469421,0.863069,9.801926,7.519762,4.002044,0.071630,0.061589,32.000000,94.274873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989250,64.336776,106.335113,100.000000,31.094094,44.531646,56.598046,47.822785,55.405063,52.662323,56.670886,168.751080,71.157579,170.123738,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780689,49.853909,199.254772,163.903370,190.474264,186.928793,84.382471,14.293589,195.384741,0.030224,49.548087,49.910408,162.196556,201.729931,160.635155,195.742096,113.509283,188.927295,-0.000456,0.038978,94.516841,65.406118,195.792134,21.178478,40.585153,0.592391,706003.927633,0.862028,9.775106,7.818987,4.000101,0.071718,0.060632,32.000000,94.291310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006443,64.330252,106.375607,100.000000,31.120592,44.531646,56.603840,47.822785,55.405063,52.664370,56.670886,168.764942,70.704022,170.408553,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746807,49.842364,199.220674,163.889070,190.441421,186.924230,84.408454,14.289735,195.311428,0.030184,49.434034,49.952362,162.148613,201.637681,160.625482,195.733028,113.482436,189.064808,-0.000457,0.038980,94.603462,65.542097,195.740475,21.178283,40.648909,0.593904,706100.429488,0.863434,9.813176,7.655823,4.002652,0.072336,0.060763,32.000000,94.264280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986619,64.308229,106.373219,100.000000,31.128463,44.531646,56.604398,47.822785,55.405063,52.666352,56.670886,168.816909,70.753325,169.704108,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.060573,49.823398,199.226940,163.869443,190.381885,186.909097,84.365174,14.290592,195.395800,0.030055,49.663333,49.913908,162.156236,201.745037,160.627855,195.817492,113.485542,189.039382,-0.000459,0.038985,94.674383,65.450331,195.718163,21.177686,40.690956,0.593745,706203.650178,0.863772,9.836726,7.734629,4.004693,0.071814,0.061676,32.000000,94.297307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977192,64.320473,106.418536,100.000000,31.126613,44.531646,56.605541,47.822785,55.405063,52.668163,56.670886,168.730349,70.807690,170.041637,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736346,49.823398,199.271455,163.869443,190.236999,186.916924,84.271700,14.288879,195.406999,0.030012,49.590128,49.947932,162.151404,201.592789,160.659873,195.721578,113.498045,188.688988,-0.000459,0.038978,94.776893,65.399612,195.755771,21.177650,40.645718,0.589902,705642.188630,0.858086,9.493466,7.721918,3.979718,0.072723,0.062487,32.000000,94.333077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012972,64.320526,106.462977,100.000000,31.130633,44.531646,56.596111,47.822785,55.405063,52.669849,56.670886,168.543400,70.753178,170.310245,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845718,49.883322,199.247252,163.868602,190.163924,186.917625,84.503543,14.293446,195.417777,0.021683,48.986811,49.973616,162.142260,201.645795,160.642812,195.826050,113.500060,188.827901,-0.000459,0.038943,94.849097,65.549238,195.824623,21.177468,40.625361,0.593906,706076.591635,0.865296,9.828599,7.576949,4.006556,0.072594,0.061508,32.000000,94.359743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977096,64.307843,106.461824,100.000000,31.136620,44.531646,56.605619,47.822785,55.405063,52.672502,56.670886,169.007086,71.066090,170.146751,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889620,49.785190,199.326920,163.835517,190.101646,186.927386,84.426763,14.289878,195.370408,0.014083,48.388510,50.066211,162.153406,201.690829,160.627276,195.799340,113.508754,189.111801,-0.000458,0.038944,94.897211,65.507282,195.769497,21.177036,40.722184,0.590197,706066.718795,0.860967,9.775285,7.627473,3.997279,0.071842,0.061648,32.000000,94.430342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981953,64.292257,106.479343,100.000000,31.148797,44.531646,56.602079,47.822785,55.405063,52.674575,56.670886,168.853526,71.091842,170.432589,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783668,49.559521,199.259940,163.747758,190.042126,186.928842,84.381911,14.292732,195.413467,0.014304,48.410753,50.049085,162.126503,201.663837,160.637932,195.812461,113.496352,188.578572,-0.000458,0.038963,94.972005,65.482692,195.824562,21.176604,40.676513,0.589543,705780.938724,0.860717,9.631753,7.726061,3.995359,0.074378,0.062197,32.000000,94.423319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980430,64.284041,106.487933,100.000000,31.175215,44.531646,56.600680,47.822785,55.405063,52.675194,56.670886,168.763821,70.975188,169.736052,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.084170,49.559521,199.352939,163.747758,190.092099,186.955445,84.443531,14.286881,195.462695,0.011618,48.368842,50.043397,162.112988,201.727301,160.630410,195.805144,113.507374,188.447189,-0.000459,0.038989,95.062155,65.645914,195.885443,21.176629,40.765602,0.591080,705414.895081,0.862671,9.515703,7.536863,4.002516,0.071626,0.062435,32.000000,94.406344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.984169,64.279445,106.500635,100.000000,31.216823,44.531646,56.603662,47.822785,55.405063,52.674214,56.670886,168.887062,71.160294,169.973856,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.040105,49.454798,199.375899,163.698692,190.123748,186.955057,84.354926,14.292875,195.420638,0.008876,48.272510,50.083015,162.088163,201.801794,160.610803,195.935164,113.532356,188.815251,-0.000458,0.039010,95.105951,65.669387,195.818504,21.176490,40.611279,0.586561,705023.547563,0.856577,9.188832,7.667396,3.979805,0.071812,0.062010,32.000000,94.441145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959604,64.274796,106.480450,100.000000,31.216221,44.531646,56.594259,47.822785,55.405063,52.673957,56.670886,168.709852,71.069392,170.201590,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838096,49.361621,199.339564,163.662804,190.121009,186.963290,84.464278,14.265761,195.559576,0.008843,48.257908,50.114216,162.076785,201.784629,160.600156,195.963625,113.540444,189.020592,-0.000460,0.039008,95.136203,65.608132,195.852249,21.176767,40.723014,0.587734,704772.989057,0.857904,9.145973,7.590394,3.984322,0.072757,0.062567,32.000000,94.448198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971524,64.249183,106.508101,100.000000,31.250449,44.531646,56.595067,47.822785,55.405063,52.673527,56.670886,168.928556,70.769833,170.281960,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842318,49.297580,199.469535,163.624113,190.121052,186.977812,84.438012,14.290734,195.533394,0.008798,48.544626,50.133829,162.053374,201.822813,160.590618,196.009297,113.565649,188.642524,-0.000458,0.039017,95.229914,65.548324,195.944933,21.177455,40.697519,0.592134,704843.712235,0.860466,9.261468,7.659917,3.999743,0.072995,0.063100,32.000000,94.446925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997548,64.257806,106.532711,100.000000,31.241600,44.531646,56.600399,47.822785,55.405063,52.674000,56.670886,168.876025,70.943860,170.204304,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845842,49.337434,199.332152,163.624673,190.144998,186.980120,84.434837,14.296585,195.602332,0.008774,48.770319,49.917953,162.049678,201.817247,160.587290,195.940993,113.578180,189.025624,-0.000457,0.039026,95.314357,65.570020,195.967426,21.178287,40.761707,0.590838,704633.469514,0.860565,9.193060,7.491767,4.002012,0.071810,0.061785,32.000000,94.399628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989718,64.256199,106.567228,100.000000,31.276629,44.531646,56.600224,47.822785,55.405063,52.673526,56.670886,168.869673,71.102994,169.977121,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858436,49.337434,199.523055,163.624673,190.150241,186.993332,84.351847,14.295444,195.531893,0.008691,49.058925,49.892770,162.037645,201.828501,160.567712,195.872215,113.604133,188.658497,-0.000458,0.038997,95.351516,65.374485,195.919621,21.178877,40.708067,0.589269,704702.060082,0.860637,9.229269,7.624082,3.998973,0.071197,0.060996,32.000000,94.371287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989282,64.258685,106.596968,100.000000,31.254921,44.531646,56.600213,47.822785,55.405063,52.674353,56.670886,168.703694,70.948042,169.880544,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883987,49.413844,199.355778,163.652711,190.163568,187.003509,84.467587,14.288737,195.577812,0.015671,49.115156,50.059709,162.030098,201.766178,160.545481,195.866649,113.582046,188.341632,-0.000460,0.038982,95.394407,65.463831,195.960556,21.179882,40.702910,0.590869,704628.148477,0.861302,9.216241,7.459327,4.001791,0.072809,0.062873,32.000000,94.342264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962235,64.249450,106.617679,100.000000,31.302441,44.531646,56.599786,47.822785,55.405063,52.675728,56.670886,168.935175,71.035789,170.203085,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836863,49.492729,199.345804,163.686355,190.252181,187.025636,84.366263,14.287738,195.596753,0.015510,49.048781,49.877105,162.043094,201.806116,160.538565,195.905580,113.602159,189.021673,-0.000461,0.038951,95.422430,65.439799,195.851546,21.180633,40.650892,0.589691,704884.371072,0.859864,9.266231,7.361451,3.996388,0.071344,0.061228,32.000000,94.366850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979940,64.275192,106.668189,100.000000,31.342850,44.531646,56.598802,47.822785,55.405063,52.677580,56.670886,168.732527,71.007763,169.805878,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852552,49.502624,199.374641,163.703458,190.351211,187.043978,84.343731,14.294445,195.534489,0.015755,48.997383,50.085397,162.070480,201.721980,160.552840,195.879691,113.609025,188.802292,-0.000462,0.038912,95.481478,65.658705,195.946522,21.181450,40.778079,0.590706,705123.256864,0.862366,9.374960,7.462406,4.001329,0.071724,0.061111,32.000000,94.389194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.001936,64.294806,106.678292,100.000000,31.307531,44.531646,56.600292,47.822785,55.405063,52.678456,56.670886,168.687463,70.976142,170.173227,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882600,49.472389,199.351112,163.703178,190.373460,187.048044,84.463089,14.291448,195.623344,0.015740,48.887363,50.045689,162.036692,201.857776,160.529894,195.871479,113.585229,188.915849,-0.000464,0.038893,95.518221,65.518980,195.937978,21.181955,40.713169,0.590847,705217.688994,0.862131,9.387517,7.508824,3.999287,0.071978,0.061907,32.000000,94.375367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969117,64.296477,106.701655,100.000000,31.361363,44.531646,56.599786,47.822785,55.405063,52.679478,56.670886,168.926177,71.032561,170.531291,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849015,49.472389,199.418046,163.703178,190.366176,187.047015,84.436614,14.285597,195.585786,0.015639,48.938612,49.908264,162.051189,201.825504,160.567741,195.926093,113.618088,188.923874,-0.000463,0.038895,95.590418,65.610162,195.958559,21.182717,40.591302,0.589967,705204.854150,0.860282,9.326209,7.575552,3.996406,0.073038,0.062955,32.000000,94.386354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956078,64.312192,106.739544,100.000000,31.334506,44.531646,56.598837,47.822785,55.405063,52.679967,56.670886,168.873229,71.089494,170.055367,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.123872,49.470191,199.332154,163.699814,190.371915,187.068421,84.375240,14.292161,195.572412,0.015914,48.962217,49.943255,162.050930,201.835167,160.553187,195.929887,113.614474,188.654398,-0.000463,0.038873,95.599169,65.460559,196.038382,21.182564,40.714522,0.589986,705132.435316,0.861191,9.360941,7.545725,4.000441,0.071547,0.061451,32.000000,94.399200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948728,64.316498,106.756590,100.000000,31.391058,44.531646,56.599744,47.822785,55.405063,52.680752,56.670886,168.750480,70.897639,170.214847,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.156342,49.466068,199.428381,163.698412,190.370401,187.080682,84.383865,14.288308,195.663352,0.015789,48.912979,49.904803,162.052701,201.856757,160.549696,195.983565,113.626126,188.719759,-0.000464,0.038883,95.655851,65.550798,195.910854,21.182662,40.718831,0.588567,704819.797132,0.856660,9.075025,7.447434,3.976791,0.070625,0.061049,32.000000,94.430467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912049,64.310532,106.735710,100.000000,31.353729,44.531646,56.591393,47.822785,55.405063,52.681559,56.670886,168.767730,71.009891,169.938569,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760707,49.467167,199.341417,163.699814,190.305421,187.100566,84.476026,14.280031,195.490330,0.015508,48.988071,49.836424,162.052200,201.798736,160.537157,195.908793,113.600723,189.023109,-0.000463,0.038915,95.694160,65.393541,195.819693,21.182748,40.689135,0.587533,704769.488652,0.856003,9.037463,7.460509,3.976135,0.072113,0.060511,32.000000,94.426292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919389,64.305797,106.698968,100.000000,31.379842,44.531646,56.589754,47.822785,55.405063,52.682304,56.670886,168.952051,70.915760,170.405681,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737983,49.467167,199.392614,163.699814,190.338702,187.138462,84.357787,14.298155,195.514338,0.006768,49.056219,49.914324,162.054896,201.746566,160.543996,195.884542,113.594500,188.722586,-0.000463,0.038918,95.728297,65.422283,195.821337,21.182863,40.662306,0.592367,705513.319679,0.862721,9.447128,7.600588,4.006001,0.071737,0.061334,32.000000,94.456236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.920295,64.309632,106.718955,100.000000,31.383719,44.531646,56.601477,47.822785,55.405063,52.683113,56.670886,168.715574,70.702628,170.370394,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930997,49.495203,199.406366,163.716356,190.389082,187.181664,84.503216,14.293589,195.524807,0.006558,48.939701,50.034023,162.045857,201.768095,160.529297,195.923654,113.613185,188.880771,-0.000465,0.038929,95.738842,65.432255,195.851850,21.182739,40.673556,0.594622,705700.744820,0.864543,9.470671,7.493204,4.008860,0.072054,0.062888,32.000000,94.373679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912784,64.303333,106.699592,100.000000,31.398531,44.531646,56.602314,47.822785,55.405063,52.684268,56.670886,169.006431,71.167704,170.094981,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852473,49.490255,199.351826,163.711029,190.463735,187.220351,84.402247,14.284170,195.544481,0.009232,48.947279,50.082919,162.026334,201.862567,160.514250,195.930533,113.621051,189.158166,-0.000466,0.038928,95.774055,65.548293,195.816326,21.183149,40.588273,0.588916,705594.666068,0.859616,9.299006,7.534335,3.993639,0.072100,0.061854,32.000000,94.376474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871236,64.324221,106.658186,100.000000,31.433432,44.531646,56.596470,47.822785,55.405063,52.685383,56.670886,168.804494,70.942026,170.186445,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861876,49.506197,199.399433,163.710468,190.524160,187.232297,84.410757,14.295016,195.634103,0.019701,48.667527,49.990292,162.045375,201.800183,160.555145,195.858749,113.623139,188.982101,-0.000466,0.038893,95.834239,65.519117,195.915440,21.183346,40.683004,0.591306,705786.551187,0.862194,9.334511,7.542315,3.996846,0.071847,0.061107,32.000000,94.435885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866133,64.325357,106.682968,100.000000,31.424931,44.531646,56.598531,47.822785,55.405063,52.686250,56.670886,168.821513,70.913119,170.051630,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927489,49.431710,199.382670,163.681309,190.509998,187.242197,84.457827,14.291163,195.560626,0.020019,48.608958,50.097384,162.012077,201.856349,160.521783,195.939156,113.628072,188.859246,-0.000466,0.038903,95.828030,65.714068,195.812876,21.184116,40.722347,0.591931,705878.886614,0.862143,9.381447,7.562679,3.999036,0.072568,0.062382,32.000000,94.436085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862937,64.325486,106.627463,100.000000,31.466298,44.531646,56.598184,47.822785,55.405063,52.687355,56.670886,168.915655,71.007396,170.342109,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906691,49.431710,199.438353,163.681309,190.496099,187.244581,84.326659,14.285740,195.531504,0.020125,49.002224,49.960387,162.031023,201.874575,160.550169,196.033639,113.637627,189.067995,-0.000468,0.038879,95.854942,65.541859,195.867006,21.185092,40.710609,0.590307,705619.404155,0.860270,9.239136,7.511312,3.993445,0.072165,0.062096,32.000000,94.477713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876840,64.354921,106.666935,100.000000,31.459745,44.531646,56.596143,47.822785,55.405063,52.687244,56.670886,168.653318,71.127645,169.985658,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819650,49.419891,199.374571,163.661683,190.391041,187.251886,84.468056,14.292161,195.606407,0.020000,49.287577,49.955763,162.013974,201.763080,160.547381,195.878060,113.606930,188.720347,-0.000468,0.038904,95.884668,65.312232,195.883054,21.185494,40.701305,0.589653,705631.298318,0.862018,9.260626,7.580642,3.996225,0.071888,0.061002,32.000000,94.488295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866282,64.320494,106.682546,100.000000,31.520496,44.531646,56.596565,47.822785,55.405063,52.687782,56.670886,168.936113,70.906516,170.274210,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754964,49.512244,199.382016,163.677664,190.437444,187.259412,84.421136,14.290877,195.523403,0.020094,49.291088,50.072408,162.009892,201.704386,160.491758,195.916216,113.631132,188.500810,-0.000468,0.038931,95.876383,65.632104,195.921418,21.186089,40.750654,0.592280,705852.240812,0.862251,9.338825,7.479928,4.001926,0.070697,0.060894,32.000000,94.491243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846807,64.297153,106.665163,100.000000,31.485349,44.531646,56.599009,47.822785,55.405063,52.688434,56.670886,168.842272,70.943346,170.238765,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862993,49.580961,199.319051,163.709907,190.410754,187.263201,84.347765,14.297870,195.434458,0.020366,49.454913,49.960984,162.027654,201.780857,160.531747,195.931358,113.600646,188.733238,-0.000469,0.038966,95.907925,65.339993,195.831331,21.186498,40.646727,0.592865,706103.090603,0.864234,9.498155,7.372647,4.007279,0.071112,0.062744,32.000000,94.545600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844026,64.294357,106.629662,100.000000,31.514189,44.531646,56.601028,47.822785,55.405063,52.690454,56.670886,168.695531,70.821850,170.184635,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900355,49.580961,199.415245,163.709907,190.467870,187.261350,84.420102,14.288451,195.417522,0.020790,49.568518,49.955788,162.010528,201.761979,160.515341,195.792208,113.608126,188.727411,-0.000468,0.039021,95.926323,65.525458,195.886523,21.187187,40.730965,0.592745,706248.473108,0.863089,9.455055,7.491088,3.997334,0.071703,0.060622,32.000000,94.550419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834629,64.292011,106.624071,100.000000,31.489862,44.531646,56.597686,47.822785,55.405063,52.692337,56.670886,168.840204,70.914366,170.021378,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860422,49.651877,199.215549,163.730935,190.368716,187.284001,84.450261,14.290021,195.368589,0.020681,49.409084,49.900343,162.032255,201.760613,160.509650,195.860925,113.618614,188.883406,-0.000469,0.039028,95.928552,65.358771,195.933614,21.187270,40.809578,0.591778,706161.346245,0.861623,9.416427,7.481403,3.996269,0.071703,0.063733,32.000000,94.565166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830005,64.286109,106.613156,100.000000,31.530979,44.531646,56.596451,47.822785,55.405063,52.694389,56.670886,168.900523,71.013559,169.976295,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873780,49.689809,199.335865,163.755048,190.282457,187.301375,84.452998,14.295872,195.455342,0.020650,49.278003,50.034194,162.026681,201.702205,160.516103,195.705753,113.619697,188.722915,-0.000470,0.039060,95.935256,65.553951,195.809427,21.187016,40.578933,0.591146,706444.543676,0.862358,9.528630,7.529903,3.995465,0.072292,0.061767,32.000000,94.534411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815526,64.253586,106.593556,100.000000,31.511264,44.531646,56.597926,47.822785,55.405063,52.696691,56.670886,168.905996,70.880764,170.248954,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760155,49.663696,199.237605,163.754767,190.299152,187.321972,84.463765,14.288594,195.399850,0.020906,49.138783,49.930591,162.021387,201.672094,160.505908,195.767415,113.597407,188.702741,-0.000470,0.039091,95.936672,65.562682,195.770333,21.187342,40.691623,0.592994,706630.658407,0.864802,9.606101,7.447932,4.000615,0.070835,0.061778,32.000000,94.538257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817976,64.267748,106.566314,100.000000,31.525463,44.531646,56.597341,47.822785,55.405063,52.698170,56.670886,168.927530,70.761249,170.420315,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849000,49.596903,199.312353,163.732057,190.328608,187.341812,84.216055,14.289450,195.443363,0.020709,48.998978,49.879142,162.061702,201.730033,160.532383,195.834604,113.603410,188.677479,-0.000469,0.039105,95.961578,65.301026,195.916075,21.187739,40.635783,0.594508,706829.500297,0.864353,9.644228,7.482792,4.003959,0.072873,0.062157,32.000000,94.539550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853039,64.272922,106.594647,100.000000,31.497096,44.531646,56.600643,47.822785,55.405063,52.698796,56.670886,168.432109,70.931388,170.206861,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
