OSU 80 Ton Compressor Load Stand
49.849220,49.596903,199.247599,163.732057,190.382597,187.354887,84.331513,14.289735,195.354248,0.020571,49.149771,50.131206,162.044230,201.679107,160.547603,195.817450,113.572141,188.902710,-0.000468,0.039144,95.978312,65.502402,195.873776,21.187692,40.712430,0.592240,706591.758845,0.865110,9.485471,7.467232,3.998322,0.071392,0.060501,32.000000,94.545114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829547,64.301941,106.607298,100.000000,31.532561,44.531646,56.598071,47.822785,55.405063,52.699275,56.670886,168.663025,71.131240,170.102574,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874052,49.573814,199.293753,163.710748,190.447179,187.367243,84.357528,14.288308,195.371126,0.020710,49.334118,50.178023,162.030869,201.632829,160.524060,195.731764,113.567514,188.781627,-0.000470,0.039134,95.968814,65.574648,195.877733,21.187724,40.668742,0.590473,706760.096121,0.863981,9.485243,7.583673,3.997005,0.071685,0.061318,32.000000,94.560148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835950,64.283731,106.579953,100.000000,31.538310,44.531646,56.599565,47.822785,55.405063,52.700549,56.670886,168.715056,70.921850,170.034163,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814700,49.620267,199.330187,163.722524,190.494213,187.357216,84.346594,14.292161,195.419107,0.020691,49.134479,49.921001,162.044943,201.594440,160.549822,195.754522,113.563383,188.795928,-0.000471,0.039147,96.013069,65.420373,195.800659,21.188482,40.571432,0.593629,706719.157954,0.862063,9.439423,7.541441,3.996112,0.072341,0.061810,32.000000,94.564800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842801,64.296885,106.588125,100.000000,31.516520,44.531646,56.597255,47.822785,55.405063,52.702266,56.670886,168.693188,70.973647,169.985894,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781179,49.600751,199.207624,163.714673,190.495181,187.360077,84.356821,14.293160,195.319429,0.020506,49.168644,50.025635,162.030599,201.533953,160.532818,195.690330,113.564506,188.608873,-0.000472,0.039140,95.999395,65.564962,195.673905,21.188811,40.626443,0.592377,706903.334647,0.864559,9.544324,7.552060,4.001433,0.072525,0.062472,32.000000,94.565545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864737,64.305573,106.573739,100.000000,31.560485,44.531646,56.599026,47.822785,55.405063,52.703533,56.670886,168.713642,70.878563,169.872715,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918441,49.564194,199.303738,163.701496,190.416142,187.359373,84.427079,14.291163,195.410100,0.020494,48.856237,49.993911,162.002027,201.661941,160.508329,195.747819,113.517473,188.717226,-0.000470,0.039130,96.013354,65.493048,195.728034,21.188881,40.665605,0.593242,706903.692945,0.865067,9.559510,7.480176,4.001665,0.072974,0.062767,32.000000,94.526773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866357,64.289237,106.554187,100.000000,31.507811,44.531646,56.600085,47.822785,55.405063,52.704510,56.670886,168.854158,70.812532,169.948522,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.032443,49.564194,199.207700,163.701496,190.387031,187.377841,84.426659,14.290164,195.339150,0.028110,48.824130,49.877906,162.012530,201.655723,160.525998,195.758066,113.566842,188.705943,-0.000469,0.039133,96.030190,65.413475,195.775819,21.188619,40.686520,0.592473,706787.441916,0.861616,9.380969,7.568205,3.992587,0.072498,0.062025,32.000000,94.552606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885874,64.290062,106.548637,100.000000,31.559593,44.531646,56.595901,47.822785,55.405063,52.705212,56.670886,168.853319,70.749583,170.037743,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924585,49.497952,199.342366,163.667570,190.375140,187.400597,84.442185,14.286881,195.231758,0.032537,48.879248,49.887457,162.003789,201.659617,160.487523,195.733596,113.540937,188.564723,-0.000470,0.039116,96.021935,65.331945,195.720326,21.188226,40.656319,0.591650,706517.339756,0.859524,9.263271,7.514568,3.981570,0.072154,0.061127,32.000000,94.543887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.882018,64.302895,106.494272,100.000000,31.534008,44.531646,56.592182,47.822785,55.405063,52.705461,56.670886,168.884370,70.924564,169.980386,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.200000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856054,49.468816,199.185313,163.658318,190.411226,187.397089,84.450672,14.288308,195.301829,0.036846,48.912557,50.011524,162.004087,201.608365,160.516787,195.742683,113.587045,188.783913,-0.000471,0.039126,96.044272,65.438573,195.683574,21.187529,40.694201,0.591566,706683.981940,0.861373,9.308378,7.487036,3.992870,0.070790,0.061170,32.000000,94.539367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867805,64.297378,106.476282,100.000000,31.586367,44.531646,56.594953,47.822785,55.405063,52.706353,56.670886,168.901344,70.734690,170.065359,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804612,49.540281,199.131710,163.670935,190.412230,187.380492,84.383049,14.291876,195.343804,0.036671,49.591574,49.927213,161.973031,201.519295,160.480405,195.687579,113.521901,188.449899,-0.000471,0.039119,96.042266,65.309659,195.647820,21.185696,40.663874,0.593477,706539.317211,0.862516,9.350087,7.523854,3.995208,0.070844,0.060536,32.000000,94.484108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851718,64.296242,106.440064,100.000000,31.527603,44.531646,56.599172,47.822785,55.405063,52.707422,56.670886,168.766098,70.796025,169.960796,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809418,49.669468,199.086788,163.716356,190.416089,187.380606,84.435935,14.288879,195.236207,0.036884,49.513207,49.937861,162.010749,201.408004,160.478322,195.559414,113.516162,188.733063,-0.000471,0.039026,96.069675,65.476062,195.606971,21.184412,40.597126,0.590869,706821.155399,0.863466,9.476405,7.423144,3.998353,0.071639,0.061070,32.000000,94.504461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878917,64.338211,106.474871,100.000000,31.502936,44.531646,56.598465,47.822785,55.405063,52.709611,56.670886,168.871870,70.968585,170.018152,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846431,49.669468,199.096347,163.716356,190.453743,187.366923,84.405702,14.286881,195.149549,0.029876,49.371231,49.967051,162.019172,201.383010,160.485257,195.496951,113.531526,188.568477,-0.000470,0.038808,96.096464,65.605239,195.643641,21.182366,40.627994,0.592118,707285.419793,0.863973,9.598992,7.575506,3.996971,0.071453,0.061098,32.000000,94.514108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884915,64.364293,106.487175,100.000000,31.496778,44.531646,56.598464,47.822785,55.405063,52.712820,56.670886,168.811404,70.983699,170.029521,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967845,49.694482,199.023048,163.728132,190.417087,187.379902,84.338284,14.291163,195.238491,0.029891,49.186749,49.984165,162.015851,201.324010,160.499609,195.568054,113.492591,188.463877,-0.000471,0.038584,96.107025,65.617688,195.566180,21.181152,40.636306,0.591581,707120.586175,0.863507,9.560693,7.497869,3.994195,0.072763,0.063863,32.000000,94.519908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860465,64.358091,106.506428,100.000000,31.491235,44.531646,56.597350,47.822785,55.405063,52.715034,56.670886,168.676568,70.949509,170.018624,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.015622,49.653526,199.092995,163.708786,190.387510,187.383057,84.510905,14.289307,195.158512,0.029616,48.947558,49.860969,162.008140,201.514280,160.522729,195.547293,113.459842,188.386604,-0.000469,0.038529,96.096237,65.471753,195.554862,21.179470,40.606123,0.590511,707192.833849,0.861985,9.460227,7.497204,3.983022,0.071372,0.062291,32.000000,94.468303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867720,64.344081,106.510030,100.000000,31.470238,44.531646,56.593786,47.822785,55.405063,52.717025,56.670886,169.021809,70.941072,169.959970,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892285,49.569416,198.980783,163.670655,190.326729,187.380406,84.390907,14.289593,195.178083,0.029488,48.608666,49.927854,162.007197,201.482436,160.500718,195.582130,113.480148,188.334326,-0.000469,0.038570,96.110822,65.488864,195.553352,21.177505,40.655869,0.590164,707150.677294,0.859227,9.369957,7.500691,3.980616,0.071597,0.062092,32.000000,94.424512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854626,64.353475,106.528905,100.000000,31.479512,44.531646,56.592002,47.822785,55.405063,52.718375,56.670886,168.781813,70.614734,169.829403,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783799,49.569416,199.158049,163.670655,190.271589,187.394924,84.292960,14.290306,195.152810,0.029551,48.596804,49.908587,161.985257,201.468960,160.501307,195.566383,113.441435,188.667561,-0.000468,0.038590,96.132818,65.707167,195.606929,21.175301,40.637369,0.593794,707037.590212,0.862597,9.413224,7.460580,3.988207,0.070718,0.060875,32.000000,94.447079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872728,64.343267,106.557137,100.000000,31.446176,44.531646,56.595620,47.822785,55.405063,52.718997,56.670886,168.585919,70.825445,170.026689,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794911,49.452599,198.962470,163.631683,190.272348,187.389540,84.421619,14.292304,195.204493,0.029266,48.785095,49.798503,161.980088,201.420399,160.480704,195.574248,113.435635,188.600998,-0.000468,0.038633,96.117330,65.380984,195.620675,21.173666,40.648043,0.593602,707396.168939,0.865756,9.525463,7.625454,4.000459,0.071765,0.062424,32.000000,94.433490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860358,64.325400,106.563228,100.000000,31.463060,44.531646,56.598826,47.822785,55.405063,52.718966,56.670886,168.843237,70.927719,170.043054,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874613,49.418517,199.021968,163.607290,190.257052,187.371207,84.327269,14.294017,195.254910,0.029384,48.806861,49.935526,161.991130,201.527470,160.464307,195.584924,113.454778,188.615606,-0.000468,0.038633,96.112720,65.386617,195.540318,21.171286,40.610071,0.591979,707093.771455,0.863915,9.397140,7.606067,3.995639,0.071001,0.060479,32.000000,94.420778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865515,64.311785,106.580929,100.000000,31.464272,44.531646,56.598633,47.822785,55.405063,52.719863,56.670886,168.654538,70.624785,169.971496,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771706,49.440231,199.015303,163.611776,190.372855,187.355925,84.449277,14.291163,195.168049,0.029627,48.775510,49.955576,161.970528,201.454975,160.470374,195.464236,113.419576,188.530805,-0.000469,0.038608,96.121865,65.369387,195.502548,21.169615,40.690397,0.594587,706882.119238,0.863343,9.354708,7.528618,3.997364,0.072862,0.063155,32.000000,94.440077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861413,64.292204,106.611904,100.000000,31.446511,44.531646,56.596220,47.822785,55.405063,52.720728,56.670886,168.898553,70.737404,170.104187,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772397,49.408897,198.971659,163.602524,190.351180,187.340038,84.419087,14.286739,195.194515,0.029374,48.742445,49.953101,161.979780,201.374549,160.473624,195.529404,113.442001,188.859229,-0.000470,0.038588,96.135393,65.502672,195.510361,21.167490,40.559027,0.593801,707024.892466,0.863895,9.408800,7.595559,3.998563,0.071936,0.062402,32.000000,94.457338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885363,64.284952,106.619780,100.000000,31.460948,44.531646,56.599297,47.822785,55.405063,52.721932,56.670886,168.838175,70.763890,170.117601,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810141,49.408897,199.072765,163.602524,190.348230,187.326589,84.273744,14.294159,195.159932,0.029133,49.156113,49.953700,161.976073,201.426821,160.443954,195.496732,113.429224,188.877587,-0.000469,0.038575,96.152462,65.231572,195.573745,21.165806,40.570603,0.593373,706819.172948,0.864041,9.376751,7.697376,3.997631,0.073729,0.062256,32.000000,94.453965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897050,64.275397,106.633960,100.000000,31.420134,44.531646,56.599350,47.822785,55.405063,52.722437,56.670886,168.547488,70.961615,170.280229,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810172,49.466068,198.974840,163.611776,190.273395,187.313964,84.415455,14.293731,195.140218,0.029122,49.066628,49.873352,161.978201,201.364254,160.452105,195.486688,113.441565,188.141596,-0.000468,0.038555,96.163373,65.456411,195.612312,21.163955,40.585117,0.591495,706760.058134,0.864741,9.337673,7.717094,3.996631,0.070996,0.060577,32.000000,94.434708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942614,64.299906,106.639235,100.000000,31.415597,44.531646,56.598294,47.822785,55.405063,52.724001,56.670886,168.830909,70.966384,170.020670,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772121,49.503999,199.045684,163.625795,190.212148,187.307887,84.426509,14.288594,195.135735,0.019964,48.745936,49.840275,161.935225,201.384722,160.429736,195.434450,113.401829,188.589452,-0.000468,0.038552,96.170722,65.464342,195.491821,21.161779,40.643914,0.591310,706783.444307,0.863369,9.394812,7.426121,3.994663,0.071979,0.062003,32.000000,94.444131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930373,64.268380,106.633012,100.000000,31.405646,44.531646,56.598292,47.822785,55.405063,52.725060,56.670886,168.853018,70.973941,170.011818,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807964,49.417967,198.946116,163.592150,190.182995,187.276578,84.287207,14.288737,195.109727,0.015911,48.613967,49.898896,161.948675,201.396281,160.417254,195.414058,113.422715,188.349631,-0.000468,0.038551,96.193897,65.539628,195.413648,21.159720,40.600840,0.591848,707064.178002,0.864052,9.472138,7.635504,3.999140,0.071027,0.061340,32.000000,94.454577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966859,64.248252,106.636950,100.000000,31.411128,44.531646,56.599511,47.822785,55.405063,52.726712,56.670886,168.574413,70.623098,170.006862,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.037735,49.417967,199.015243,163.592150,190.212877,187.244324,84.378673,14.290734,195.100285,0.015830,48.395334,50.000468,161.962817,201.429920,160.435186,195.573982,113.404572,188.432270,-0.000468,0.038565,96.179908,65.453577,195.545357,21.157162,40.667138,0.593934,706601.957935,0.864436,9.348997,7.523812,3.994263,0.071149,0.060892,32.000000,94.440883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.950103,64.233072,106.658854,100.000000,31.387285,44.531646,56.598562,47.822785,55.405063,52.726695,56.670886,168.757346,70.813486,170.040064,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765622,49.317919,199.018365,163.545609,190.280501,187.221204,84.404145,14.289307,195.147072,0.015804,48.637094,49.931954,161.957532,201.438930,160.474280,195.466293,113.417855,188.649259,-0.000466,0.038587,96.191372,65.338618,195.450114,21.154924,40.717118,0.589955,706220.699691,0.858946,9.111586,7.573255,3.977303,0.071631,0.062054,32.000000,94.475829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958795,64.256436,106.640806,100.000000,31.400487,44.531646,56.591501,47.822785,55.405063,52.726263,56.670886,168.808291,70.723611,170.200056,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854496,49.322042,198.997890,163.526824,190.239824,187.224362,84.480255,14.294159,195.132148,0.015803,48.637547,50.006167,161.925271,201.412305,160.434434,195.490702,113.381951,188.444510,-0.000469,0.038601,96.191401,65.460106,195.568361,21.152218,40.674963,0.593339,706237.801580,0.863556,9.292790,7.642110,3.999113,0.073309,0.062571,32.000000,94.466984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.935562,64.228476,106.597465,100.000000,31.404687,44.531646,56.599221,47.822785,55.405063,52.726920,56.670886,168.960510,70.765577,170.029049,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841427,49.302252,198.946026,163.525142,190.268221,187.221608,84.388757,14.294302,195.279221,0.026648,48.621143,49.874898,161.913458,201.330412,160.420717,195.537294,113.384007,188.604302,-0.000469,0.038581,96.213899,65.502885,195.492635,21.150636,40.579636,0.593711,706476.377955,0.864642,9.361281,7.578511,4.004503,0.071662,0.061786,32.000000,94.449320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927891,64.230790,106.569693,100.000000,31.378106,44.531646,56.596837,47.822785,55.405063,52.727390,56.670886,168.777514,70.704829,170.173895,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736546,49.315171,198.988572,163.524301,190.200428,187.212487,84.454324,14.297013,195.126830,0.026661,48.660965,49.801426,161.916346,201.442070,160.418721,195.540983,113.401055,188.452098,-0.000471,0.038526,96.212368,65.518501,195.581657,21.148603,40.655905,0.592510,706212.044670,0.862218,9.198654,7.658946,3.991580,0.072679,0.061364,32.000000,94.457458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962247,64.232750,106.526390,100.000000,31.398266,44.531646,56.597193,47.822785,55.405063,52.727551,56.670886,168.908648,70.845695,170.474446,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779522,49.315171,199.031029,163.524301,190.280291,187.185491,84.438882,14.289307,195.112913,0.026943,48.588729,49.947873,161.927658,201.322481,160.424788,195.454884,113.402704,188.537439,-0.000471,0.038486,96.229249,65.534482,195.456314,21.147091,40.626533,0.592529,706293.365353,0.863557,9.320163,7.584281,4.000852,0.071689,0.061551,32.000000,94.472856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968947,64.250352,106.473533,100.000000,31.366790,44.531646,56.600363,47.822785,55.405063,52.728124,56.670886,168.877764,70.766384,170.367208,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.026435,49.281089,198.965368,163.516451,190.296396,187.166426,84.558119,14.302579,195.087450,0.026836,48.429525,49.949774,161.915017,201.415669,160.407984,195.545897,113.395820,188.654368,-0.000471,0.038237,96.248288,65.490742,195.469749,21.145822,40.716775,0.592739,706126.079273,0.862762,9.275645,7.614943,3.998251,0.072915,0.062908,32.000000,94.463001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971994,64.267202,106.439932,100.000000,31.390726,44.531646,56.599228,47.822785,55.405063,52.728125,56.670886,169.116238,70.954939,170.037900,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799396,49.237662,199.022045,163.501872,190.321317,187.177230,84.472495,14.291020,195.065594,0.026602,48.566870,49.914012,161.908634,201.440480,160.414756,195.499786,113.385452,188.129907,-0.000470,0.037969,96.232975,65.307823,195.570443,21.144116,40.706336,0.588301,705648.041301,0.856652,8.986365,7.666077,3.977205,0.073906,0.062648,32.000000,94.469350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981965,64.273469,106.382520,100.000000,31.342986,44.531646,56.591527,47.822785,55.405063,52.728428,56.670886,168.944990,70.920456,169.941323,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793732,49.237662,198.871458,163.501872,190.330210,187.173908,84.360808,14.290306,195.130746,0.026833,48.897473,49.850922,161.897707,201.421989,160.409074,195.442356,113.362912,189.044647,-0.000471,0.037770,96.241347,65.456253,195.452418,21.142101,40.726440,0.591058,705925.839605,0.861811,9.177561,7.477803,3.996475,0.071174,0.062416,32.000000,94.474157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987738,64.267995,106.343085,100.000000,31.341975,44.531646,56.598122,47.822785,55.405063,52.728051,56.670886,168.721616,70.823317,170.359812,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768137,49.327264,198.909932,163.532992,190.322197,187.175086,84.443317,14.292019,195.166781,0.026926,48.419121,49.855883,161.906237,201.370696,160.389030,195.441787,113.381369,188.381807,-0.000471,0.037758,96.274865,65.532619,195.444504,21.139976,40.651848,0.591595,706032.574669,0.863045,9.183423,7.846537,3.993905,0.072958,0.062169,32.000000,94.454693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.027918,64.301717,106.283279,100.000000,31.331692,44.531646,56.598509,47.822785,55.405063,52.729137,56.670886,168.886633,70.914660,170.220748,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875529,49.327264,198.979525,163.532992,190.325426,187.183950,84.407367,14.291163,195.031088,0.026713,47.991665,49.936083,161.886231,201.315530,160.362589,195.518997,113.378870,188.821864,-0.000471,0.037746,96.247516,65.381966,195.596854,21.138072,40.629869,0.591829,706129.721227,0.862987,9.315477,7.360209,4.001060,0.071384,0.061517,32.000000,94.417451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034447,64.295333,106.251304,100.000000,31.301709,44.531646,56.599356,47.822785,55.405063,52.729887,56.670886,168.814734,70.888394,169.956901,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759398,49.207978,198.934142,163.502432,190.287458,187.199476,84.345499,14.290164,195.102165,0.027103,48.010861,49.943369,161.886799,201.346986,160.379711,195.536578,113.416918,188.441330,-0.000470,0.037723,96.268073,65.537135,195.469081,21.136102,40.598911,0.590612,706107.732829,0.861261,9.188395,7.746381,3.989522,0.071399,0.061547,32.000000,94.425260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053770,64.313511,106.223982,100.000000,31.333367,44.531646,56.596158,47.822785,55.405063,52.728835,56.670886,168.690999,70.594044,170.030544,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907147,49.110407,198.973696,163.462901,190.374026,187.208710,84.386394,14.297013,195.102641,0.027371,48.362563,49.895640,161.856750,201.379931,160.404155,195.470576,113.407149,188.245108,-0.000470,0.037707,96.286588,65.493181,195.418335,21.134209,40.603166,0.594043,705892.769713,0.863910,9.189297,7.564339,3.997921,0.072191,0.063836,32.000000,94.437062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068714,64.331046,106.199006,100.000000,31.294488,44.531646,56.599798,47.822785,55.405063,52.728839,56.670886,168.772789,70.592137,170.013077,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.071495,49.143664,198.975992,163.465144,190.427737,187.213466,84.418413,14.296728,195.175903,0.027073,48.632373,49.872775,161.865858,201.349147,160.402371,195.432480,113.401600,188.511885,-0.000472,0.037693,96.276561,65.325293,195.541072,21.132530,40.610684,0.592420,705506.567517,0.860458,8.938854,7.499774,3.986878,0.072722,0.063206,32.000000,94.464469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064251,64.334913,106.195403,100.000000,31.337072,44.531646,56.595374,47.822785,55.405063,52.727448,56.670886,168.836827,70.929920,170.036523,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748464,49.143664,198.902437,163.465144,190.457042,187.198903,84.376167,14.291163,195.096300,0.019811,48.515179,49.866235,161.864963,201.375059,160.384545,195.480208,113.394444,188.568841,-0.000474,0.037675,96.288119,65.261083,195.391111,21.130936,40.620565,0.587949,705400.298023,0.857095,8.802471,7.606371,3.973838,0.072210,0.062306,32.000000,94.431747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068245,64.350627,106.216850,100.000000,31.294965,44.531646,56.590137,47.822785,55.405063,52.727529,56.670886,168.752333,70.765724,170.074053,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762863,49.219522,198.952279,163.480003,190.454045,187.172924,84.377768,14.297727,195.130158,0.015607,48.305403,49.980496,161.852081,201.435281,160.366747,195.563862,113.395254,188.278633,-0.000473,0.037669,96.288139,65.557603,195.560671,21.129413,40.661476,0.592527,705833.891851,0.863648,9.136308,7.635087,3.998162,0.070955,0.061453,32.000000,94.419667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098856,64.368878,106.245132,100.000000,31.307094,44.531646,56.599593,47.822785,55.405063,52.728251,56.670886,168.755536,70.928159,170.087664,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851787,49.174172,198.981837,163.462060,190.441587,187.161958,84.441164,14.291876,195.191644,0.011060,48.481148,49.930787,161.839660,201.496625,160.379885,195.539757,113.406107,188.736060,-0.000473,0.037664,96.287933,65.537867,195.443056,21.127995,40.631726,0.591182,705888.147762,0.863418,9.197250,7.524373,3.998007,0.071264,0.060892,32.000000,94.425913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109209,64.387226,106.226617,100.000000,31.270419,44.531646,56.599199,47.822785,55.405063,52.728303,56.670886,168.882328,70.906223,170.047656,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740418,49.181318,198.940996,163.457854,190.453231,187.180347,84.420983,14.288166,195.132201,0.011290,48.694348,49.942833,161.823514,201.344336,160.362956,195.457491,113.363523,188.348244,-0.000474,0.037672,96.271985,65.535954,195.511462,21.126800,40.639749,0.590370,705585.046387,0.860900,9.059856,7.686695,3.991469,0.071311,0.060776,32.000000,94.408228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117932,64.389733,106.233047,100.000000,31.279608,44.531646,56.598439,47.822785,55.405063,52.727599,56.670886,168.841967,70.928966,170.128105,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716059,49.223920,199.025444,163.474676,190.489105,187.173060,84.461732,14.275608,195.016678,0.011340,48.568465,49.803249,161.828424,201.448064,160.348688,195.484537,113.366014,188.088050,-0.000475,0.037781,96.296924,65.503139,195.455504,21.125762,40.668905,0.592908,705937.541313,0.863362,9.170421,7.584208,3.999309,0.070969,0.061542,32.000000,94.358333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115887,64.409815,106.234364,100.000000,31.259969,44.531646,56.600037,47.822785,55.405063,52.727567,56.670886,168.923463,70.877683,170.116342,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.037197,49.223920,198.926921,163.474676,190.478357,187.172134,84.396064,14.287738,195.173450,0.011392,48.595160,49.890750,161.837302,201.319770,160.351939,195.437017,113.362509,188.486244,-0.000475,0.038030,96.299375,65.334108,195.424886,21.125164,40.656734,0.592262,706064.064825,0.863473,9.250145,7.481368,4.003243,0.070742,0.060738,32.000000,94.366854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145645,64.417602,106.273024,100.000000,31.279058,44.531646,56.600915,47.822785,55.405063,52.728071,56.670886,168.792129,71.101160,169.978892,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715845,49.211826,198.937969,163.471592,190.508670,187.143141,84.384909,14.291163,195.094829,0.011487,48.418498,49.978642,161.859581,201.451224,160.365985,195.453317,113.397371,188.433024,-0.000474,0.038208,96.321903,65.511997,195.493411,21.124151,40.631113,0.586810,705627.326742,0.857980,8.918093,7.635755,3.975581,0.072341,0.062018,32.000000,94.387140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174443,64.425678,106.279110,100.000000,31.233455,44.531646,56.591215,47.822785,55.405063,52.727984,56.670886,168.769818,70.583993,170.148522,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803864,49.176096,198.993695,163.452247,190.513529,187.126108,84.457989,14.293160,195.133600,0.011375,48.427271,50.013615,161.830312,201.405924,160.344936,195.541204,113.360547,188.601364,-0.000474,0.038063,96.278175,65.517752,195.492472,21.123390,40.559172,0.594424,705821.625869,0.864096,9.238273,7.580742,4.001500,0.072430,0.062146,32.000000,94.396717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152866,64.401054,106.270649,100.000000,31.224055,44.531646,56.600468,47.822785,55.405063,52.728004,56.670886,168.915979,70.777096,170.256035,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965800,49.165377,198.980399,163.446920,190.549487,187.112703,84.297632,14.288594,195.063168,0.011410,48.452919,49.946835,161.821290,201.319974,160.342293,195.355080,113.383702,188.413315,-0.000475,0.037845,96.290037,65.358978,195.534243,21.122904,40.623198,0.591869,705681.084295,0.861489,9.111369,7.681293,3.995547,0.072187,0.061312,32.000000,94.387697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137487,64.402297,106.287223,100.000000,31.199741,44.531646,56.597988,47.822785,55.405063,52.727464,56.670886,168.595265,70.776949,170.176649,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799280,49.092268,199.019544,163.422528,190.584387,187.106962,84.464931,14.287167,195.059617,0.011511,48.030048,49.868412,161.814694,201.463863,160.346219,195.497726,113.367696,188.469022,-0.000476,0.037546,96.277015,65.554884,195.571647,21.122677,40.621845,0.590067,705284.722819,0.859932,8.933231,7.586947,3.982332,0.072728,0.062384,32.000000,94.412087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146806,64.402479,106.265913,100.000000,31.215051,44.531646,56.592749,47.822785,55.405063,52.727127,56.670886,168.929862,70.838578,170.072361,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792107,49.092268,199.065000,163.422528,190.588088,187.108560,84.419765,14.286025,195.120254,0.011329,48.172224,49.861098,161.821820,201.402214,160.348091,195.545967,113.357034,188.544441,-0.000476,0.037310,96.282618,65.382219,195.547664,21.122622,40.602228,0.588747,705214.552992,0.856982,8.857471,7.535138,3.976267,0.071118,0.062913,32.000000,94.440725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156349,64.378241,106.274670,100.000000,31.227008,44.531646,56.597580,47.822785,55.405063,52.725912,56.670886,168.839530,70.734543,170.009301,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758439,49.051591,199.011944,163.394212,190.527682,187.124382,84.392653,14.290877,195.142758,0.011283,48.389473,49.978032,161.817920,201.412122,160.354718,195.560597,113.385676,188.307207,-0.000475,0.037306,96.280432,65.640762,195.561489,21.122599,40.739277,0.592291,705438.180210,0.861821,9.039712,7.663262,3.997923,0.071352,0.061810,32.000000,94.471192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198554,64.380586,106.323045,100.000000,31.208998,44.531646,56.597853,47.822785,55.405063,52.725443,56.670886,168.785305,70.932415,170.176374,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777565,49.079075,198.985064,163.401782,190.440782,187.123275,84.498821,14.293874,195.106530,0.011306,48.298015,49.912155,161.798557,201.333735,160.331556,195.505900,113.358349,188.570083,-0.000474,0.037324,96.295958,65.367525,195.522554,21.122365,40.632303,0.590858,705337.075385,0.862721,9.033901,7.544778,3.999562,0.072032,0.061627,32.000000,94.460219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181706,64.377009,106.304654,100.000000,31.213101,44.531646,56.598961,47.822785,55.405063,52.724337,56.670886,168.997641,70.890962,169.767129,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772320,49.049117,199.033997,163.392810,190.461743,187.108611,84.386525,14.293874,195.078255,0.011616,48.257490,49.905008,161.789679,201.376302,160.344107,195.460429,113.391204,188.397374,-0.000473,0.037317,96.280832,65.670223,195.418459,21.122309,40.555385,0.590994,705479.627472,0.861330,9.041576,7.671653,3.997485,0.072070,0.063143,32.000000,94.451429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200131,64.390526,106.369612,100.000000,31.179401,44.531646,56.598518,47.822785,55.405063,52.724133,56.670886,168.773050,70.865210,170.225036,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783255,49.049117,198.914635,163.392810,190.388690,187.098932,84.255995,14.286025,195.108160,0.011691,48.375623,49.882540,161.798258,201.312023,160.299653,195.473115,113.399598,188.380547,-0.000473,0.037301,96.255319,65.463897,195.479463,21.122113,40.610721,0.591263,705234.340999,0.862437,9.017051,7.573407,3.998889,0.072216,0.062008,32.000000,94.487027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180130,64.374588,106.368919,100.000000,31.206378,44.531646,56.598685,47.822785,55.405063,52.723182,56.670886,168.511989,70.879810,170.070473,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792182,49.070830,199.027698,163.399539,190.422984,187.105079,84.372649,14.295444,195.223813,0.011713,48.506990,49.756810,161.789506,201.367271,160.293894,195.492312,113.407332,188.386211,-0.000472,0.037323,96.247149,65.173885,195.614677,21.122025,40.602372,0.590742,705152.764264,0.863518,9.005727,7.558640,3.995613,0.072733,0.062404,32.000000,94.501783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192047,64.370700,106.387062,100.000000,31.186190,44.531646,56.598456,47.822785,55.405063,52.722818,56.670886,168.745298,70.760588,170.041283,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807933,49.112056,198.924045,163.415519,190.449200,187.105137,84.431939,14.289165,195.102474,0.011750,48.594532,49.930187,161.801099,201.318588,160.291588,195.475603,113.388379,188.585615,-0.000473,0.037366,96.228737,65.307111,195.425824,21.122225,40.596585,0.591945,705187.942133,0.862233,9.018197,7.553051,3.997168,0.071569,0.061899,32.000000,94.490087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184103,64.377330,106.410146,100.000000,31.190925,44.531646,56.598308,47.822785,55.405063,52.722261,56.670886,168.863878,70.722657,170.092463,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.961543,49.112056,198.973410,163.415519,190.445408,187.135248,84.414986,14.296728,195.007399,0.011745,48.297614,49.974299,161.795091,201.355182,160.298361,195.336323,113.404568,188.205972,-0.000472,0.037390,96.220732,65.349796,195.458513,21.122192,40.645700,0.591948,705341.071912,0.861425,9.043117,7.647501,3.993823,0.071641,0.061532,32.000000,94.493313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206531,64.372318,106.461882,100.000000,31.165348,44.531646,56.597896,47.822785,55.405063,52.722351,56.670886,168.829972,70.977389,170.024525,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846296,49.095016,198.917766,163.413276,190.448875,187.165094,84.457006,14.290877,195.150439,0.011691,48.209887,49.866762,161.803940,201.423865,160.270731,195.400878,113.369678,188.343609,-0.000473,0.037385,96.209380,65.463522,195.437162,21.121987,40.562976,0.588406,705164.064485,0.858792,8.884309,7.487523,3.982531,0.071221,0.061016,32.000000,94.477438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202612,64.398452,106.466514,100.000000,31.156519,44.531646,56.593048,47.822785,55.405063,52.721742,56.670886,168.914013,70.635570,169.807059,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795331,49.037574,198.982915,163.398978,190.388444,187.188342,84.352217,14.293446,195.053475,0.011690,48.301691,50.010651,161.761467,201.317160,160.316594,195.415344,113.407189,188.325446,-0.000472,0.037360,96.181761,65.291953,195.526695,21.121656,40.555944,0.592416,705529.634217,0.860667,8.986380,7.574568,3.990623,0.071487,0.062607,32.000000,94.439927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210045,64.426396,106.486411,100.000000,31.170933,44.531646,56.596709,47.822785,55.405063,52.720311,56.670886,168.704434,70.580765,169.844431,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872476,49.048018,198.978153,163.390847,190.372679,187.185303,84.305118,14.283028,195.083263,0.011634,48.382509,50.075930,161.787754,201.383723,160.307940,195.454798,113.437218,188.187048,-0.000470,0.037335,96.190188,65.335770,195.425398,21.121420,40.594169,0.590347,705482.161191,0.862297,8.983305,7.548656,3.996110,0.071756,0.061682,32.000000,94.492785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196755,64.454799,106.509114,100.000000,31.115639,44.531646,56.597848,47.822785,55.405063,52.719619,56.670886,168.610235,70.982011,170.003872,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806134,49.044995,198.982932,163.382997,190.338093,187.182570,84.423697,14.290021,195.060019,0.000614,48.567803,50.027044,161.760610,201.461825,160.267200,195.438811,113.371318,188.303902,-0.000470,0.037331,96.148599,65.328060,195.582170,21.121205,40.568493,0.589353,705205.942622,0.861694,8.912306,7.447700,3.989739,0.070810,0.061109,32.000000,94.486374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197053,64.429620,106.470157,100.000000,31.132702,44.531646,56.595545,47.822785,55.405063,52.719090,56.670886,168.847395,70.818402,169.912409,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815257,49.044995,198.970721,163.382997,190.353363,187.190768,84.302579,14.289735,195.135405,0.000588,48.703097,49.936930,161.769728,201.439196,160.286118,195.404300,113.426578,188.359934,-0.000470,0.037355,96.135768,65.456826,195.420194,21.121127,40.574552,0.591415,705522.974100,0.861738,8.977918,7.557885,3.995149,0.071314,0.060799,32.000000,94.513779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218767,64.440180,106.504360,100.000000,31.091058,44.531646,56.597490,47.822785,55.405063,52.718393,56.670886,168.605159,70.900427,170.090142,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761187,49.095566,198.926227,163.382437,190.372642,187.192736,84.328295,14.287167,195.046051,0.000227,48.833177,49.765589,161.759050,201.402377,160.267142,195.433023,113.387357,188.350999,-0.000469,0.037396,96.114020,65.149109,195.477342,21.121198,40.522209,0.590630,705345.246730,0.862838,8.968476,7.523853,3.994172,0.072594,0.062337,32.000000,94.555187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190344,64.443340,106.520942,100.000000,31.109978,44.531646,56.597356,47.822785,55.405063,52.718385,56.670886,168.656590,70.953838,170.073148,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
