OSU 80 Ton Compressor Load Stand
50.006738,49.160979,198.974350,163.396735,190.400067,187.192915,84.329450,14.289307,195.106049,0.000109,48.659209,49.892969,161.772299,201.362929,160.287565,195.411206,113.385989,188.357384,-0.000469,0.037644,96.109030,65.395793,195.500530,21.120979,40.538184,0.590765,705693.959989,0.863748,9.075030,7.559688,3.997618,0.072654,0.061602,32.000000,94.583231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211228,64.475201,106.543439,100.000000,31.080054,44.531646,56.599041,47.822785,55.405063,52.718777,56.670886,168.658901,70.619796,170.074682,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985684,49.174996,198.870534,163.403183,190.371060,187.167562,84.242218,14.282743,195.144266,0.000291,48.328225,49.890303,161.767215,201.369738,160.277204,195.316796,113.394444,188.358329,-0.000471,0.037892,96.096385,65.519259,195.440123,21.120592,40.602571,0.591177,705507.155164,0.859183,8.886577,7.563475,3.978951,0.071347,0.061667,32.000000,94.584607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203113,64.443650,106.549572,100.000000,31.093544,44.531646,56.591720,47.822785,55.405063,52.718588,56.670886,168.484436,70.732782,169.804934,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852060,49.108209,199.046314,163.378231,190.378732,187.164268,84.340236,14.289593,195.064985,0.000187,48.264943,49.881397,161.753831,201.389472,160.276963,195.421270,113.384341,188.405009,-0.000470,0.038038,96.082539,65.411924,195.502120,21.120649,40.605185,0.590180,705446.376168,0.860392,8.922324,7.555378,3.978550,0.072744,0.062223,32.000000,94.592032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204923,64.435446,106.569234,100.000000,31.068225,44.531646,56.591982,47.822785,55.405063,52.718620,56.670886,168.680473,70.790889,169.981842,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776043,49.108209,198.931323,163.378231,190.394580,187.173060,84.340169,14.288451,194.989642,-0.000242,48.508346,49.918265,161.775660,201.460581,160.294695,195.440501,113.400701,188.423946,-0.000470,0.038027,96.079109,65.369780,195.468673,21.120819,40.583477,0.591350,705499.538090,0.861776,8.993611,7.583163,3.992740,0.072473,0.063303,32.000000,94.594626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205392,64.442600,106.610390,100.000000,31.100501,44.531646,56.595888,47.822785,55.405063,52.717534,56.670886,168.680338,70.655746,169.853754,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.020005,49.087595,199.073117,163.355522,190.443928,187.168732,84.416523,14.289593,195.121044,0.007990,48.699392,49.842899,161.749344,201.406271,160.281497,195.509604,113.379289,188.301515,-0.000469,0.038056,96.040586,65.290714,195.526268,21.120940,40.575183,0.593072,705583.804865,0.863280,9.072287,7.573974,3.996527,0.070898,0.061533,32.000000,94.568321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197468,64.402887,106.599159,100.000000,31.042189,44.531646,56.595967,47.822785,55.405063,52.716701,56.670886,168.833046,70.584067,169.914612,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791278,49.134594,199.011860,163.363933,190.480891,187.161876,84.518206,14.291163,195.073255,0.008026,48.943327,49.925687,161.768920,201.374243,160.265367,195.447939,113.384817,188.157964,-0.000469,0.038049,96.045790,65.295061,195.374632,21.121041,40.607637,0.588437,705263.156955,0.858883,8.801418,7.548307,3.979980,0.073337,0.061867,32.000000,94.569934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208320,64.414218,106.627011,100.000000,31.043257,44.531646,56.590675,47.822785,55.405063,52.716821,56.670886,169.036412,70.956846,169.994745,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782772,49.232715,198.941978,163.398698,190.451638,187.160650,84.432555,14.292590,195.044120,0.008064,49.099515,49.835662,161.734967,201.417586,160.256182,195.451973,113.367260,188.352504,-0.000469,0.038061,96.020383,65.479936,195.405754,21.120721,40.601651,0.590581,705631.029676,0.861181,9.082897,7.489076,3.996922,0.071958,0.061937,32.000000,94.529014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186552,64.418224,106.656270,100.000000,31.060909,44.531646,56.597369,47.822785,55.405063,52.716526,56.670886,168.865109,70.840119,169.992503,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776794,49.313247,199.059529,163.442714,190.441238,187.152692,84.322462,14.290021,195.067047,0.015614,49.122628,49.798169,161.752935,201.415017,160.258382,195.468962,113.350948,188.526236,-0.000469,0.038050,96.017456,65.083191,195.478401,21.120346,40.619087,0.591668,705947.334592,0.862450,9.189825,7.580356,3.996201,0.071463,0.061783,32.000000,94.558734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201856,64.418995,106.702697,100.000000,30.983828,44.531646,56.597712,47.822785,55.405063,52.717767,56.670886,168.644924,70.888908,170.202888,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745029,49.313247,198.965869,163.442714,190.457947,187.148797,84.521101,14.292875,195.059605,0.015454,48.940939,49.789978,161.759483,201.423090,160.252525,195.379733,113.390089,188.479954,-0.000470,0.038040,95.986277,65.235025,195.430839,21.120155,40.652028,0.591701,706186.369523,0.863850,9.276547,7.662457,3.999043,0.073254,0.063281,32.000000,94.530149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186669,64.392443,106.696380,100.000000,31.061301,44.531646,56.598172,47.822785,55.405063,52.719023,56.670886,169.042201,70.966824,170.005524,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714042,49.326714,198.932133,163.457854,190.489598,187.146360,84.352921,14.286311,195.135903,0.015436,48.474411,49.873566,161.761110,201.256694,160.275979,195.426789,113.386392,188.599412,-0.000470,0.038071,95.964512,65.474147,195.431291,21.120005,40.597558,0.591171,706076.439792,0.862413,9.309449,7.605794,3.999714,0.073471,0.062644,32.000000,94.526373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217542,64.387570,106.713344,100.000000,30.997278,44.531646,56.599255,47.822785,55.405063,52.719632,56.670886,168.705841,70.601821,170.012999,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786011,49.218972,198.947980,163.426734,190.459199,187.147089,84.291915,14.288879,195.110851,0.015703,48.184118,49.816195,161.775342,201.366415,160.282712,195.430172,113.366950,188.143274,-0.000471,0.038058,95.945199,65.503669,195.496023,21.119763,40.628300,0.594502,706160.406982,0.864752,9.355031,7.654710,4.001528,0.072715,0.062562,32.000000,94.525068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226637,64.384603,106.703701,100.000000,31.002538,44.531646,56.600318,47.822785,55.405063,52.720121,56.670886,168.583830,70.751564,169.992346,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.953590,49.117553,199.050275,163.393931,190.422325,187.142224,84.436248,14.292447,195.132723,0.015462,48.249303,49.980901,161.769044,201.460010,160.277155,195.398700,113.388301,188.334895,-0.000471,0.038061,95.920803,65.411837,195.563059,21.119413,40.549940,0.592322,705852.711282,0.863731,9.172727,7.501373,3.996062,0.071697,0.061989,32.000000,94.529533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203474,64.367154,106.693386,100.000000,31.009286,44.531646,56.598326,47.822785,55.405063,52.718922,56.670886,168.872496,70.761102,170.101826,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922408,49.117553,198.932961,163.393931,190.316364,187.142397,84.405047,14.288737,195.072137,0.015469,48.209739,49.917738,161.778837,201.391226,160.297878,195.371846,113.389282,188.536378,-0.000471,0.038055,95.941017,65.466118,195.493433,21.119398,40.589246,0.590487,705278.069392,0.858773,8.898017,7.552643,3.984704,0.071605,0.061294,32.000000,94.538198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227595,64.383896,106.720234,100.000000,31.025541,44.531646,56.593267,47.822785,55.405063,52.717521,56.670886,168.810094,70.627280,170.009458,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804628,49.074403,199.021384,163.386081,190.237700,187.165914,84.377990,14.288023,195.037919,0.015494,48.287905,49.842953,161.757797,201.432427,160.268521,195.403565,113.386425,187.983258,-0.000472,0.038037,95.894475,65.374906,195.548846,21.119499,40.657077,0.591684,705325.955221,0.859688,8.930230,7.627963,3.984843,0.071455,0.061714,32.000000,94.541329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206402,64.362580,106.689505,100.000000,31.005361,44.531646,56.593958,47.822785,55.405063,52.716597,56.670886,168.755980,71.065576,170.159497,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830322,49.057637,198.966034,163.370942,190.188924,187.187513,84.346910,14.288737,195.063148,0.015253,48.472318,49.830347,161.777739,201.371817,160.264797,195.525046,113.400627,188.510749,-0.000473,0.038072,95.904473,65.444719,195.472548,21.119753,40.644780,0.589459,705469.743146,0.862228,9.008885,7.421212,3.996042,0.071570,0.061271,32.000000,94.536073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225550,64.370143,106.698644,100.000000,30.986520,44.531646,56.597333,47.822785,55.405063,52.715658,56.670886,168.693820,70.868365,170.041913,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692743,49.094741,199.024394,163.384679,190.138463,187.186011,84.371431,14.288451,195.058940,0.015585,48.429337,49.788640,161.736623,201.389472,160.237899,195.497543,113.397224,188.595023,-0.000475,0.038286,95.848967,65.451621,195.441915,21.119986,40.613822,0.591254,705512.830989,0.861725,9.012172,7.627222,3.996741,0.073137,0.063306,32.000000,94.519288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197105,64.333178,106.676515,100.000000,30.971674,44.531646,56.596715,47.822785,55.405063,52.715048,56.670886,168.742862,70.799840,170.090772,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935870,49.094741,199.084502,163.384679,190.154782,187.225166,84.441272,14.291020,195.179183,0.015696,48.442297,49.935128,161.742024,201.379320,160.233152,195.492126,113.346539,188.432065,-0.000474,0.038513,95.834007,65.387541,195.473363,21.119959,40.611838,0.592963,705736.434569,0.864594,9.145138,7.642217,4.005100,0.071476,0.060506,32.000000,94.516722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195188,64.316210,106.627831,100.000000,30.963238,44.531646,56.600952,47.822785,55.405063,52.715019,56.670886,168.882545,71.083992,169.936720,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934983,49.106560,199.145122,163.398978,190.216302,187.245152,84.417238,14.285740,195.078129,0.015369,48.556942,49.827188,161.750094,201.302931,160.269080,195.386777,113.429093,188.669198,-0.000474,0.038711,95.829631,65.544799,195.561573,21.119912,40.611856,0.588277,705711.774749,0.859387,8.893509,7.631210,3.986804,0.072466,0.063176,32.000000,94.484082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208681,64.334377,106.637011,100.000000,30.999418,44.531646,56.593756,47.822785,55.405063,52.714713,56.670886,168.834475,71.094703,170.162408,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931905,49.106560,198.988483,163.398978,190.333709,187.252236,84.316779,14.286596,195.102684,0.015742,48.477354,49.883435,161.763131,201.386475,160.249032,195.410939,113.368212,188.398748,-0.000474,0.038940,95.795918,65.378053,195.508097,21.119626,40.639605,0.588411,705530.380515,0.859769,8.906244,7.638415,3.988088,0.072621,0.062110,32.000000,94.490460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176167,64.304181,106.601127,100.000000,30.967908,44.531646,56.593567,47.822785,55.405063,52.714303,56.670886,168.633559,70.721924,170.203557,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750489,49.079350,199.036638,163.391969,190.413736,187.263403,84.427495,14.294302,195.100910,0.015948,48.202175,49.829902,161.752087,201.430062,160.269948,195.593032,113.402756,188.572959,-0.000475,0.038988,95.798916,65.399807,195.425740,21.118963,40.616887,0.591236,705770.566837,0.860884,8.909423,7.596919,3.985197,0.074560,0.062449,32.000000,94.477346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165613,64.337012,106.584210,100.000000,30.961126,44.531646,56.593401,47.822785,55.405063,52.713892,56.670886,168.854991,70.772987,170.149584,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708534,49.018335,199.100817,163.374867,190.470147,187.287218,84.391758,14.286311,195.047156,0.015881,48.201351,49.783738,161.755948,201.513566,160.271935,195.408698,113.422914,188.611981,-0.000476,0.038976,95.768101,65.340849,195.621207,21.118682,40.581583,0.592820,705887.905787,0.863226,9.069897,7.628335,4.000697,0.072333,0.060996,32.000000,94.422915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146624,64.347155,106.578262,100.000000,30.945754,44.531646,56.598778,47.822785,55.405063,52.713093,56.670886,168.783516,70.748409,170.220394,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732362,49.018335,198.972339,163.374867,190.445300,187.305502,84.304058,14.289878,195.110869,0.015543,48.581518,49.964363,161.762678,201.407861,160.291095,195.479739,113.385309,188.467326,-0.000476,0.038955,95.754790,65.307498,195.422784,21.118863,40.626082,0.593571,705817.972524,0.864363,9.052359,7.622944,4.005365,0.072186,0.061904,32.000000,94.403457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149914,64.348376,106.598461,100.000000,30.990803,44.531646,56.600027,47.822785,55.405063,52.711699,56.670886,168.608116,70.596832,170.014415,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720142,49.086221,199.017788,163.386081,190.481340,187.284015,84.425461,14.294017,195.111248,0.015561,48.924417,49.932927,161.738711,201.454404,160.237734,195.444599,113.382553,188.251416,-0.000478,0.039012,95.698329,65.531513,195.484355,21.118582,40.762699,0.594372,705982.737357,0.864886,9.027663,7.605793,4.000862,0.073304,0.062044,32.000000,94.412340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133374,64.404844,106.597275,100.000000,30.925306,44.531646,56.598234,47.822785,55.405063,52.711642,56.670886,168.850922,70.768806,170.162684,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764795,49.158505,198.993743,163.413276,190.473489,187.263482,84.421526,14.299725,195.131993,0.015576,49.119869,49.830290,161.779577,201.403519,160.264380,195.452263,113.420235,188.451381,-0.000478,0.039011,95.700905,65.252166,195.555653,21.118588,40.678280,0.592396,706093.349116,0.863593,9.111911,7.519697,4.002975,0.072598,0.063063,32.000000,94.455270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157806,64.449046,106.612567,100.000000,30.921604,44.531646,56.600121,47.822785,55.405063,52.712083,56.670886,168.843051,70.958534,170.163943,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703876,49.264323,199.023422,163.454490,190.393661,187.240741,84.369887,14.290306,195.113422,0.024688,49.036794,49.836952,161.755880,201.381216,160.241014,195.401285,113.391187,188.508075,-0.000477,0.039007,95.681854,65.405940,195.430555,21.118481,40.586199,0.591172,705993.724827,0.863203,9.134231,7.564830,3.998685,0.071046,0.061866,32.000000,94.476015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113319,64.450674,106.587274,100.000000,30.926703,44.531646,56.598889,47.822785,55.405063,52.711885,56.670886,168.739774,70.723318,170.001197,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904466,49.310773,198.892829,163.479442,190.349743,187.230556,84.513882,14.286596,195.132266,0.025033,48.871694,49.914786,161.739106,201.315856,160.245278,195.439460,113.410303,188.170701,-0.000478,0.039001,95.658790,65.254229,195.473834,21.118498,40.770794,0.593968,706358.918007,0.865059,9.303176,7.615343,4.004183,0.072143,0.062099,32.000000,94.467308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100996,64.458331,106.583459,100.000000,30.905104,44.531646,56.600898,47.822785,55.405063,52.713344,56.670886,169.027763,71.123683,170.239710,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933914,49.310773,199.020041,163.479442,190.324437,187.228313,84.454090,14.286311,195.128712,0.024839,48.544102,49.790723,161.778306,201.440990,160.268374,195.467859,113.370512,188.528729,-0.000478,0.039020,95.649268,65.285145,195.496391,21.119017,40.715044,0.588284,706067.997005,0.859795,9.141989,7.468418,3.985472,0.073250,0.062310,32.000000,94.481113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120263,64.477705,106.565246,100.000000,30.877672,44.531646,56.595094,47.822785,55.405063,52.714243,56.670886,168.908180,70.972693,170.306429,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908358,49.261574,198.854320,163.467387,190.385355,187.217620,84.509931,14.291733,195.107331,0.024790,48.324473,49.826197,161.761484,201.337955,160.286888,195.393423,113.401999,188.501666,-0.000479,0.039021,95.621528,65.137340,195.540809,21.119410,40.709996,0.589493,706171.604185,0.859830,9.111560,7.643837,3.985669,0.071854,0.061768,32.000000,94.487059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109133,64.463172,106.544054,100.000000,30.901026,44.531646,56.594009,47.822785,55.405063,52.714030,56.670886,169.019862,70.771007,170.318427,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740837,49.164277,198.996421,163.438229,190.399234,187.212956,84.549407,14.288879,195.120167,0.025117,48.310252,49.781434,161.780896,201.398871,160.277366,195.441581,113.399385,188.548274,-0.000480,0.039038,95.642508,65.249978,195.513154,21.119936,40.447329,0.590962,705933.879803,0.859583,9.088770,7.602105,3.984389,0.072973,0.061856,32.000000,94.494473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084913,64.471397,106.515952,100.000000,30.843677,44.531646,56.594624,47.822785,55.405063,52.714253,56.670886,169.098814,70.865357,170.529796,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712401,49.098864,198.944926,163.419725,190.403360,187.226280,84.397089,14.281030,195.129479,0.025120,48.621586,49.814519,161.787193,201.433426,160.299477,195.484255,113.417589,188.288545,-0.000482,0.039022,95.624526,65.201781,195.435474,21.120186,40.543377,0.592058,705930.616821,0.862140,9.164823,7.622362,4.000665,0.072001,0.060934,32.000000,94.475558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.056570,64.462529,106.504055,100.000000,30.909230,44.531646,56.599622,47.822785,55.405063,52.712952,56.670886,168.794178,70.752958,170.215516,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650953,49.098864,198.998722,163.419725,190.363982,187.236220,84.435779,14.287738,195.059861,0.025106,48.590542,49.850627,161.747425,201.446820,160.271297,195.441417,113.413083,188.438904,-0.000483,0.039026,95.602731,65.257331,195.393886,21.120393,40.567448,0.593115,705787.104081,0.864148,9.128881,7.505795,4.001918,0.071251,0.061903,32.000000,94.439897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065336,64.427903,106.478025,100.000000,30.871153,44.531646,56.600509,47.822785,55.405063,52.711842,56.670886,168.871558,70.782378,170.114690,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942033,49.147786,198.927777,163.427014,190.268387,187.231492,84.505312,14.288594,195.071994,0.025133,48.315044,49.809575,161.739837,201.403315,160.255794,195.478291,113.373455,188.606919,-0.000481,0.039033,95.590170,65.192192,195.440753,21.120398,40.689441,0.593662,705934.018350,0.864985,9.192607,7.567257,4.007954,0.072304,0.061248,32.000000,94.444592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068989,64.397325,106.470320,100.000000,30.864040,44.531646,56.600931,47.822785,55.405063,52.711953,56.670886,169.010624,70.719943,170.248994,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763661,49.106010,198.981134,163.423650,190.287029,187.220793,84.355228,14.293018,195.175134,0.025433,48.267869,49.713612,161.756602,201.430898,160.251143,195.460224,113.399707,188.307388,-0.000481,0.039014,95.604784,65.172112,195.489556,21.120739,40.801536,0.587832,705762.982006,0.858089,8.933555,7.672918,3.982790,0.073014,0.062554,32.000000,94.479071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102071,64.396757,106.483645,100.000000,30.902655,44.531646,56.594048,47.822785,55.405063,52.711711,56.670886,168.710457,70.960514,170.304383,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673852,49.062859,198.921775,163.402342,190.292590,187.229511,84.488940,14.284313,195.092229,0.025514,48.302742,49.796522,161.752153,201.379952,160.243300,195.460157,113.382109,188.405606,-0.000480,0.039027,95.588535,65.436538,195.571567,21.121483,40.554556,0.590906,705776.100729,0.863579,9.082911,7.530816,3.998523,0.073160,0.061635,32.000000,94.483682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106289,64.360061,106.486603,100.000000,30.855089,44.531646,56.599167,47.822785,55.405063,52.710815,56.670886,168.977880,70.748263,170.201275,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777700,49.043620,198.955036,163.395894,190.281663,187.232943,84.410873,14.287452,195.209774,0.033500,48.273290,49.919216,161.737805,201.337099,160.242846,195.474868,113.380680,188.607736,-0.000480,0.039066,95.553037,65.389364,195.590370,21.122040,40.680570,0.593453,705898.008829,0.863880,9.132848,7.585620,4.004557,0.072750,0.061339,32.000000,94.474963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069234,64.339506,106.467255,100.000000,30.873318,44.531646,56.602067,47.822785,55.405063,52.709726,56.670886,168.821745,71.093896,170.431684,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891183,49.043620,198.995739,163.395894,190.240305,187.222543,84.462417,14.290164,195.164272,0.033974,48.230875,49.820403,161.743179,201.367699,160.241081,195.489151,113.394793,188.728797,-0.000479,0.039094,95.570559,65.386194,195.386522,21.122373,40.718037,0.589520,705727.411310,0.862644,9.005983,7.663572,3.996871,0.072318,0.062510,32.000000,94.438961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080993,64.325849,106.454816,100.000000,30.832509,44.531646,56.599102,47.822785,55.405063,52.708862,56.670886,168.924833,70.911725,170.350292,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749609,49.013663,199.034144,163.377110,190.197722,187.214980,84.464927,14.293160,195.212377,0.029723,48.255487,49.819015,161.746231,201.488939,160.211780,195.397131,113.396837,188.664049,-0.000481,0.039100,95.565422,65.300652,195.567688,21.122641,40.784822,0.589890,705478.936616,0.859891,8.888567,7.695262,3.988595,0.071369,0.061827,32.000000,94.370862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083123,64.315041,106.439763,100.000000,30.832718,44.531646,56.595699,47.822785,55.405063,52.707807,56.670886,168.929855,70.752591,170.182353,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767246,49.003219,198.951499,163.373745,190.123343,187.204359,84.432903,14.285882,195.151982,0.025697,48.342371,49.811899,161.716139,201.420012,160.217000,195.575486,113.389880,188.772182,-0.000481,0.039116,95.523514,65.448889,195.568079,21.122884,40.579420,0.592718,705570.621796,0.862478,9.005121,7.668724,4.000718,0.071717,0.061562,32.000000,94.319785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086393,64.294935,106.440313,100.000000,30.845156,44.531646,56.599816,47.822785,55.405063,52.707017,56.670886,168.865806,71.149215,170.496397,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695236,49.003768,198.963349,163.378792,190.094771,187.193791,84.389566,14.288879,195.151874,0.025668,48.362623,49.901962,161.733241,201.325805,160.241660,195.376715,113.426947,188.912791,-0.000482,0.039120,95.541491,65.403859,195.493738,21.123612,40.595701,0.589000,705509.352465,0.862391,8.976407,7.716584,3.997639,0.071440,0.061668,32.000000,94.347570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109878,64.313959,106.449417,100.000000,30.849627,44.531646,56.599432,47.822785,55.405063,52.706064,56.670886,168.779132,70.856993,170.206507,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761621,49.003768,198.984349,163.378792,190.044179,187.184979,84.511175,14.281601,195.098997,0.017923,48.273569,49.893060,161.742235,201.393060,160.246532,195.525082,113.423980,188.347393,-0.000482,0.039141,95.555705,65.386780,195.414018,21.124221,40.654679,0.592184,705445.414804,0.864176,9.051581,7.732676,4.003670,0.071735,0.061353,32.000000,94.424004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124395,64.344434,106.450008,100.000000,30.807648,44.531646,56.601831,47.822785,55.405063,52.705239,56.670886,169.022351,70.745108,170.356940,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840116,48.972711,198.934289,163.380194,190.039200,187.182980,84.500787,14.289450,195.194121,0.017919,48.666583,49.874756,161.741050,201.388677,160.223145,195.430906,113.385374,188.250768,-0.000479,0.039158,95.552591,65.272275,195.573115,21.124406,40.455713,0.592435,705309.093263,0.861613,8.982783,7.521699,3.998751,0.073364,0.063135,32.000000,94.395053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094008,64.308025,106.441741,100.000000,30.830783,44.531646,56.600051,47.822785,55.405063,52.704007,56.670886,169.001574,70.969905,170.260953,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817411,49.063959,199.036358,163.402342,190.006934,187.215361,84.456464,14.285169,195.109919,0.017931,48.789958,49.795104,161.730737,201.380808,160.201148,195.433959,113.390031,188.209594,-0.000478,0.039141,95.539290,65.176842,195.466860,21.124830,40.856403,0.589555,705247.432737,0.860126,8.870469,7.523695,3.991449,0.071566,0.062275,32.000000,94.374397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070139,64.296552,106.413402,100.000000,30.804868,44.531646,56.597915,47.822785,55.405063,52.703911,56.670886,168.912927,70.890669,170.287192,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917865,49.124150,199.000751,163.432621,190.045981,187.237023,84.515583,14.291733,195.099322,0.017608,48.556680,49.822136,161.753077,201.425699,160.216758,195.523968,113.435955,188.542477,-0.000478,0.039130,95.547826,65.285504,195.481908,21.125070,40.789762,0.590247,705488.217835,0.860303,8.929629,7.577367,3.990159,0.071420,0.062268,32.000000,94.403968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057879,64.313466,106.426659,100.000000,30.814341,44.531646,56.598538,47.822785,55.405063,52.703327,56.670886,169.031167,70.808717,170.341873,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812685,49.123875,199.032425,163.430098,190.075809,187.225752,84.405181,14.288737,195.194715,0.017569,48.768287,49.647605,161.753193,201.424334,160.234183,195.429541,113.383611,188.329879,-0.000478,0.039105,95.570030,65.189884,195.555922,21.125680,40.743370,0.590668,705538.985561,0.859101,8.941521,7.583598,3.986564,0.073931,0.062468,32.000000,94.379537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044714,64.309000,106.410116,100.000000,30.794477,44.531646,56.595449,47.822785,55.405063,52.703685,56.670886,168.810362,71.126618,170.338372,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788402,49.123875,198.919709,163.430098,190.115234,187.220353,84.458627,14.283599,195.189087,0.017552,48.867811,49.653188,161.728137,201.342542,160.241814,195.469711,113.397989,188.195618,-0.000478,0.039105,95.549767,65.313471,195.354831,21.126136,40.781468,0.589168,705825.819080,0.862190,9.050018,7.555433,3.995617,0.074163,0.063446,32.000000,94.311933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043170,64.299091,106.399136,100.000000,30.800021,44.531646,56.598746,47.822785,55.405063,52.703343,56.670886,168.917253,70.907763,170.273699,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717445,49.192312,199.013101,163.444116,190.131692,187.232408,84.549839,14.285026,195.078560,0.017518,48.692647,49.834596,161.742957,201.373815,160.237472,195.512535,113.387600,188.333351,-0.000478,0.039097,95.549643,65.083913,195.471612,21.126765,40.494406,0.590988,705783.928945,0.862087,9.075155,7.490178,3.995302,0.072631,0.062081,32.000000,94.291234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044608,64.282991,106.367572,100.000000,30.786065,44.531646,56.599515,47.822785,55.405063,52.703889,56.670886,169.099678,70.953691,170.240575,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940687,49.176371,198.938627,163.451966,190.113233,187.236127,84.375824,14.290592,195.160450,0.017553,48.659722,49.934538,161.757786,201.349208,160.237656,195.528531,113.421611,188.806928,-0.000478,0.039126,95.558910,65.412596,195.547825,21.127038,40.535786,0.591719,706139.263057,0.862744,9.217100,7.552759,4.002883,0.071933,0.061623,32.000000,94.302584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055611,64.281105,106.346929,100.000000,30.779406,44.531646,56.601690,47.822785,55.405063,52.703829,56.670886,168.751648,70.976875,170.320984,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818576,49.161529,199.028776,163.443275,190.130422,187.239771,84.450626,14.289022,195.150382,0.017528,48.631814,49.876115,161.735889,201.342746,160.213082,195.504470,113.410555,188.211488,-0.000478,0.039118,95.570926,65.188863,195.493392,21.127413,40.768198,0.588989,705690.681679,0.860209,8.970162,7.697991,3.983498,0.071692,0.061090,32.000000,94.300163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031804,64.279723,106.314292,100.000000,30.790704,44.531646,56.595032,47.822785,55.405063,52.703519,56.670886,168.901251,70.726106,170.328891,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853069,49.161529,199.009741,163.443275,190.060166,187.210877,84.534456,14.292732,195.114704,0.017507,48.567418,49.773754,161.759153,201.459643,160.234510,195.474444,113.431767,188.426105,-0.000479,0.039091,95.568011,65.359849,195.584229,21.127886,40.563787,0.592549,705861.560737,0.861769,9.081575,7.483626,3.995072,0.071844,0.062160,32.000000,94.321028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067093,64.285551,106.314977,100.000000,30.771348,44.531646,56.598787,47.822785,55.405063,52.703181,56.670886,169.068913,70.795731,170.158986,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745455,49.147512,199.171962,163.435986,189.993308,187.174376,84.412027,14.290449,195.105720,0.021487,48.678135,49.920263,161.757218,201.433711,160.239344,195.485688,113.431303,188.621017,-0.000480,0.038837,95.576753,65.293367,195.565303,21.128731,40.651253,0.591465,705634.977822,0.860120,9.045887,7.543726,3.991926,0.071993,0.062391,32.000000,94.316520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.037119,64.270029,106.317295,100.000000,30.769047,44.531646,56.597741,47.822785,55.405063,52.702814,56.670886,168.824054,70.953838,170.159340,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633908,49.172523,199.045469,163.445518,189.927326,187.168293,84.370982,14.290592,195.071050,0.034219,48.998000,49.682597,161.745460,201.375793,160.222296,195.462851,113.417727,188.562393,-0.000480,0.038494,95.591822,64.891492,195.561693,21.129332,40.581836,0.591492,705625.185581,0.863236,9.143273,7.617975,4.003822,0.070403,0.060900,32.000000,94.346218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.033253,64.276167,106.327094,100.000000,30.763179,44.531646,56.600930,47.822785,55.405063,52.702814,56.670886,168.741963,70.952077,170.166618,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703096,49.247557,198.973160,163.465704,189.840661,187.151790,84.361718,14.289593,195.131177,0.041647,48.932898,49.829254,161.740241,201.400073,160.217443,195.520687,113.399161,188.238014,-0.000481,0.038251,95.619451,65.349685,195.488741,21.129924,40.588038,0.589812,705518.822107,0.860876,9.029836,7.547311,3.990109,0.071460,0.061128,32.000000,94.386145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058220,64.340545,106.361315,100.000000,30.762563,44.531646,56.604232,47.822785,55.405063,52.702673,56.670886,168.723436,70.578564,170.027121,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797057,49.267896,198.998740,163.469910,189.848298,187.119388,84.376066,14.276321,195.015920,0.041646,48.947801,49.880470,161.777438,201.331839,160.246059,195.362690,113.403607,188.326768,-0.000480,0.038002,95.637979,65.385257,195.446101,21.130186,40.618942,0.594775,705946.134114,0.864706,9.287219,7.505074,4.003235,0.071813,0.061741,32.000000,94.436267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087319,64.356441,106.394053,100.000000,30.724728,44.531646,56.602506,47.822785,55.405063,52.703707,56.670886,168.752131,71.048775,170.119096,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700929,49.267896,198.926690,163.469910,189.827401,187.102680,84.516033,14.288737,195.065599,0.041622,48.645223,49.853738,161.773211,201.299078,160.238813,195.396782,113.422681,188.439250,-0.000480,0.037764,95.635299,65.348502,195.380690,21.129781,40.566979,0.589838,705727.120478,0.862647,9.210216,7.534258,3.996195,0.072409,0.062677,32.000000,94.459786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068520,64.357587,106.394176,100.000000,30.739687,44.531646,56.599899,47.822785,55.405063,52.704164,56.670886,169.032066,70.781425,170.018860,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891452,49.263223,199.068300,163.462340,189.784376,187.104768,84.325366,14.293874,195.064363,0.041610,48.425138,49.937333,161.766798,201.290678,160.239160,195.415773,113.421338,188.144188,-0.000480,0.037561,95.665578,65.250726,195.499223,21.129868,40.617338,0.592876,705737.214099,0.862992,9.309806,7.557790,4.002474,0.072588,0.063064,32.000000,94.416868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073888,64.388884,106.406752,100.000000,30.718942,44.531646,56.602914,47.822785,55.405063,52.704413,56.670886,168.650732,70.769539,170.048246,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935324,49.181868,198.982845,163.433743,189.768140,187.119639,84.340625,14.291163,195.091397,0.041603,48.521557,49.917565,161.730227,201.330208,160.248422,195.384540,113.387764,188.592184,-0.000482,0.037546,95.653550,65.495335,195.592449,21.130086,40.657365,0.591259,705456.154944,0.861273,9.107893,7.447331,3.990028,0.071628,0.061809,32.000000,94.372484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052958,64.369508,106.379676,100.000000,30.743386,44.531646,56.597429,47.822785,55.405063,52.704588,56.670886,168.681249,70.889862,170.057727,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888285,49.165377,199.015487,163.415519,189.841996,187.141400,84.454239,14.287167,195.024805,0.036835,48.418793,49.851031,161.744324,201.402703,160.251259,195.453070,113.411467,188.426580,-0.000482,0.037507,95.659570,65.470756,195.524331,21.130406,40.602805,0.589505,705386.550691,0.860148,8.981199,7.650603,3.984811,0.071642,0.062333,32.000000,94.347487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076444,64.373910,106.316803,100.000000,30.735308,44.531646,56.595941,47.822785,55.405063,52.703544,56.670886,168.908479,70.623905,169.924564,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704867,49.165377,198.930129,163.415519,189.880750,187.148008,84.356306,14.289593,195.111891,0.031803,48.009455,49.969763,161.720443,201.305805,160.234105,195.374006,113.393495,188.316370,-0.000484,0.037493,95.687800,65.558617,195.598221,21.130742,40.555331,0.592336,705404.481577,0.859951,9.013319,7.564205,3.989223,0.072727,0.061801,32.000000,94.356557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068722,64.386614,106.278785,100.000000,30.718314,44.531646,56.597423,47.822785,55.405063,52.703205,56.670886,168.712612,70.798299,169.920866,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.956438,49.104361,199.040599,163.385240,189.935661,187.151666,84.281720,14.289165,195.062105,0.031894,48.057157,49.830288,161.742812,201.336039,160.254259,195.448059,113.427342,188.334878,-0.000484,0.037510,95.687689,65.369187,195.526819,21.131047,40.609062,0.592652,705751.898014,0.864511,9.203204,7.540432,4.002226,0.071850,0.061586,32.000000,94.363302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098865,64.373064,106.242850,100.000000,30.733471,44.531646,56.602946,47.822785,55.405063,52.702246,56.670886,168.563440,70.870786,169.995965,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787114,49.018610,199.014721,163.347952,189.921884,187.158481,84.414281,14.288737,195.159086,0.032113,48.254597,49.821900,161.712509,201.473425,160.266791,195.517386,113.447336,188.190471,-0.000483,0.037491,95.685542,65.376273,195.541075,21.131225,40.602228,0.589525,705138.091009,0.860305,8.881883,7.513595,3.984283,0.071932,0.061380,32.000000,94.352265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110208,64.382800,106.195337,100.000000,30.714618,44.531646,56.595220,47.822785,55.405063,52.701826,56.670886,168.828563,70.801161,169.950017,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782858,49.024381,199.103364,163.341784,189.975722,187.153606,84.446270,14.285169,195.190984,0.031783,48.413090,49.933988,161.726346,201.486819,160.256198,195.537613,113.431413,188.576396,-0.000481,0.037456,95.698626,65.708401,195.566223,21.131216,40.722311,0.591702,705120.534646,0.862025,8.971224,7.438879,3.997314,0.072404,0.061204,32.000000,94.388033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126759,64.375635,106.143852,100.000000,30.759266,44.531646,56.599481,47.822785,55.405063,52.699808,56.670886,168.892539,70.739752,170.059615,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
