OSU 80 Ton Compressor Load Stand
49.778001,49.068631,199.068851,163.360849,189.936247,187.156659,84.445935,14.286311,195.142114,0.031938,48.527512,50.085872,161.701858,201.470999,160.218871,195.637357,113.460447,188.593045,-0.000480,0.037451,95.693234,65.616430,195.603586,21.131560,40.640507,0.591182,705185.800322,0.861998,8.979629,7.601627,3.999333,0.071425,0.060733,32.000000,94.437864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112966,64.366359,106.034184,100.000000,30.676800,44.531646,56.600373,47.822785,55.405063,52.699128,56.670886,168.891869,70.939972,170.054934,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811838,49.068631,199.031530,163.360849,189.971435,187.158173,84.452146,14.287595,195.167096,0.032002,48.730706,49.971826,161.724690,201.466086,160.225943,195.606697,113.446437,188.386851,-0.000480,0.037451,95.707458,65.429528,195.604381,21.132053,40.650063,0.590843,705215.144543,0.861990,9.030682,7.578245,3.999133,0.071697,0.062100,32.000000,94.444929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130742,64.365020,106.012889,100.000000,30.715661,44.531646,56.600713,47.822785,55.405063,52.699015,56.670886,168.904292,70.965063,170.140142,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709659,49.121401,199.103048,163.377951,190.006841,187.162095,84.360890,14.290877,195.232975,0.032027,49.231130,49.900062,161.724199,201.473934,160.219430,195.540225,113.452726,188.588960,-0.000480,0.037442,95.701822,65.370082,195.586453,21.133118,40.613245,0.590202,705215.287442,0.861283,8.995651,7.514189,3.995667,0.071255,0.062860,32.000000,94.443689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112753,64.392879,105.963487,100.000000,30.712973,44.531646,56.599761,47.822785,55.405063,52.699132,56.670886,168.721780,70.943200,170.169214,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646147,49.298954,199.065775,163.423930,190.025732,187.181234,84.452517,14.290734,195.185762,0.031994,49.246882,49.771756,161.720539,201.380991,160.213506,195.576100,113.417300,188.434229,-0.000481,0.037428,95.692722,65.402774,195.587126,21.134016,40.600569,0.591729,705488.825966,0.864330,9.154261,7.584420,4.005319,0.070779,0.060455,32.000000,94.451465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124075,64.400923,105.919399,100.000000,30.717708,44.531646,56.602742,47.822785,55.405063,52.698783,56.670886,168.905033,70.969685,170.025980,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929512,49.357773,199.085734,163.462340,189.987444,187.176530,84.375531,14.286596,195.103337,0.032016,48.853543,49.901466,161.742032,201.524453,160.220366,195.612218,113.475475,188.596759,-0.000481,0.037429,95.704473,65.378706,195.571566,21.134376,40.640507,0.592486,706206.282576,0.865138,9.397683,7.561268,4.009692,0.071876,0.061222,32.000000,94.458459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127909,64.416474,105.921128,100.000000,30.708432,44.531646,56.604947,47.822785,55.405063,52.701214,56.670886,168.751062,70.704756,170.100843,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756087,49.357773,199.004312,163.462340,189.955951,187.154067,84.338910,14.292590,195.208047,0.023908,48.642250,49.962526,161.757352,201.444985,160.224428,195.570296,113.467680,188.920256,-0.000481,0.037405,95.689357,65.537274,195.613292,21.134857,40.581241,0.591835,705724.708415,0.860590,9.163109,7.564623,3.987336,0.072246,0.062367,32.000000,94.456547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121178,64.448134,105.914859,100.000000,30.708547,44.531646,56.596493,47.822785,55.405063,52.702430,56.670886,168.677820,70.750757,169.948955,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792523,49.274217,199.117604,163.452808,189.962226,187.128064,84.371006,14.281459,195.210482,0.023792,48.561166,49.893080,161.758315,201.579660,160.228779,195.704215,113.500947,188.789306,-0.000481,0.037371,95.686657,65.502129,195.704951,21.135262,40.611514,0.593040,705926.534500,0.864195,9.342521,7.694765,3.999597,0.072207,0.062644,32.000000,94.478834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133042,64.449205,105.901423,100.000000,30.738908,44.531646,56.601626,47.822785,55.405063,52.703046,56.670886,168.742013,70.827573,169.972597,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.986309,49.225843,199.070899,163.430939,189.959752,187.118726,84.480495,14.290449,195.204599,0.024104,48.590930,50.040792,161.753510,201.591097,160.237134,195.682403,113.475829,188.483405,-0.000481,0.037333,95.676396,65.346131,195.626651,21.135916,40.616130,0.592016,705449.628168,0.862842,9.221232,7.611992,3.998946,0.073404,0.062916,32.000000,94.451158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132712,64.443025,105.892814,100.000000,30.717526,44.531646,56.600280,47.822785,55.405063,52.702354,56.670886,168.960991,70.766238,169.966618,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828035,49.201932,199.234321,163.431500,190.005973,187.120928,84.319557,14.297727,195.381198,0.024002,48.534523,49.955643,161.750592,201.640779,160.235340,195.789098,113.497788,188.678900,-0.000481,0.037300,95.685856,65.300972,195.693319,21.136617,40.626335,0.590266,705098.727370,0.857852,8.972527,7.521360,3.982508,0.072952,0.062435,32.000000,94.405021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106639,64.451893,105.906998,100.000000,30.711840,44.531646,56.594362,47.822785,55.405063,52.701871,56.670886,168.639115,70.956626,169.931527,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813412,49.170324,199.230180,163.415239,190.013915,187.104210,84.465771,14.290021,195.475150,0.023536,48.466876,49.987896,161.761358,201.748544,160.254404,195.832078,113.540447,188.805214,-0.000481,0.037280,95.701496,65.634025,195.902940,21.137766,40.624009,0.590662,705203.866720,0.862477,9.112190,7.573390,3.998438,0.073577,0.062878,32.000000,94.364704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145961,64.454260,105.891488,100.000000,30.763680,44.531646,56.599006,47.822785,55.405063,52.701599,56.670886,168.931541,70.903141,169.937507,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736772,49.170324,199.317528,163.415239,190.025867,187.107074,84.429107,14.291305,195.469570,0.023810,48.802955,50.064064,161.765286,201.685895,160.275647,195.874433,113.559702,189.166118,-0.000481,0.037266,95.673770,65.536153,195.696360,21.138995,40.619682,0.590165,704869.005439,0.859858,9.021628,7.532850,3.991708,0.071983,0.061549,32.000000,94.316608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146568,64.446099,105.909317,100.000000,30.762904,44.531646,56.599028,47.822785,55.405063,52.701126,56.670886,168.858214,70.973500,169.951276,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889699,49.225019,199.295771,163.424491,190.021337,187.112080,84.304834,14.290449,195.439295,0.024019,48.756266,49.922212,161.726663,201.675743,160.269685,195.808385,113.569796,188.434923,-0.000482,0.037280,95.678803,65.509813,195.961127,21.140559,40.719137,0.591558,705000.336584,0.862973,9.175082,7.695623,4.007448,0.072137,0.061784,32.000000,94.286984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152863,64.433632,105.897199,100.000000,30.784990,44.531646,56.601414,47.822785,55.405063,52.701684,56.670886,168.609669,70.903508,169.951905,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838334,49.240411,199.448035,163.433743,189.988027,187.104909,84.420043,14.291733,195.563158,0.023659,48.782283,50.005528,161.754521,201.679963,160.246801,195.882847,113.599220,189.074478,-0.000483,0.037318,95.685026,65.584444,195.930595,21.141958,40.688143,0.590596,704872.157728,0.861458,9.071500,7.409036,3.994728,0.072502,0.061833,32.000000,94.315439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158752,64.461693,105.918517,100.000000,30.797293,44.531646,56.596850,47.822785,55.405063,52.701758,56.670886,168.840086,71.131607,169.966421,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924192,49.287960,199.339931,163.444957,189.917486,187.082317,84.347509,14.294159,195.604645,0.023808,48.948237,49.947202,161.756042,201.848255,160.256603,195.881850,113.600234,188.872037,-0.000483,0.037336,95.658418,65.543744,196.062406,21.143674,40.654751,0.589575,704873.054532,0.861271,9.140013,7.621497,4.001900,0.071225,0.060659,32.000000,94.323333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139252,64.424122,105.895647,100.000000,30.834621,44.531646,56.598301,47.822785,55.405063,52.702072,56.670886,168.695019,70.890962,170.016382,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795323,49.287960,199.420134,163.444957,189.936817,187.078602,84.370706,14.282029,195.581402,0.024265,48.893786,49.943844,161.763139,201.838735,160.264842,195.889930,113.614519,188.880475,-0.000482,0.037340,95.680521,65.483424,195.893807,21.145072,40.725718,0.590457,704770.406486,0.860376,9.098793,7.543985,3.992852,0.071106,0.061214,32.000000,94.350436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172438,64.452482,105.891340,100.000000,30.836105,44.531646,56.595782,47.822785,55.405063,52.702889,56.670886,168.741411,70.977022,170.330347,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777956,49.311597,199.387937,163.468228,189.985843,187.088419,84.549966,14.291020,195.578951,0.024179,48.937988,49.929281,161.757130,201.870721,160.237375,195.876103,113.658560,188.765893,-0.000484,0.037364,95.647906,65.563964,196.009340,21.146726,40.670852,0.591256,704889.682603,0.862596,9.232074,7.532890,4.004796,0.071307,0.061850,32.000000,94.309114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150839,64.456241,105.841390,100.000000,30.855284,44.531646,56.599552,47.822785,55.405063,52.703525,56.670886,169.099931,70.998665,169.877751,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855146,49.332761,199.502634,163.492619,190.038559,187.067446,84.440488,14.285597,195.609485,0.023986,49.067360,49.999716,161.795415,201.774129,160.268586,195.999107,113.651092,188.798995,-0.000482,0.037384,95.655549,65.416422,196.064449,21.148241,40.702567,0.591265,704848.433512,0.861203,9.273694,7.445524,4.005547,0.073231,0.061597,32.000000,94.312778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180723,64.469586,105.820317,100.000000,30.878477,44.531646,56.600233,47.822785,55.405063,52.703953,56.670886,168.880975,70.733149,170.216854,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915122,49.411096,199.413080,163.531871,190.082475,187.045496,84.349320,14.287024,195.564986,0.024102,49.302595,49.957448,161.776234,201.863138,160.264418,195.934854,113.655699,188.762387,-0.000482,0.037389,95.642199,65.299907,195.925722,21.149998,40.678335,0.592885,704738.745559,0.860791,9.214972,7.465511,4.001646,0.071058,0.061455,32.000000,94.307400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181937,64.477907,105.823371,100.000000,30.884978,44.531646,56.597944,47.822785,55.405063,52.704712,56.670886,168.698640,71.078196,170.035973,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842091,49.411096,199.541888,163.531871,190.095081,187.047181,84.455211,14.291163,195.425463,0.024310,49.342397,49.871108,161.797081,201.837104,160.290196,195.800624,113.691307,188.820394,-0.000482,0.037391,95.645086,65.406306,195.870145,21.151848,40.731993,0.589260,704743.817193,0.860659,9.231300,7.447060,3.995043,0.072979,0.062770,32.000000,94.316762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201671,64.480210,105.834206,100.000000,30.920687,44.531646,56.596120,47.822785,55.405063,52.706346,56.670886,168.910423,71.109010,169.990890,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814115,49.488881,199.430018,163.567758,190.151494,187.074454,84.391354,14.288594,195.569988,0.023965,49.225363,49.891118,161.816049,201.725099,160.293775,195.877263,113.677495,188.776689,-0.000482,0.037433,95.610243,65.526090,195.917829,21.154529,40.707309,0.590054,704728.618680,0.860987,9.306810,7.433387,4.003481,0.073342,0.062530,32.000000,94.331289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209361,64.485437,105.872838,100.000000,30.919025,44.531646,56.595557,47.822785,55.405063,52.708570,56.670886,168.782708,70.880984,170.111032,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835517,49.473489,199.420743,163.576449,190.157586,187.075240,84.408455,14.287309,195.535199,0.029230,49.384175,49.904616,161.822346,201.904523,160.265846,195.928295,113.696788,188.707333,-0.000482,0.037677,95.571340,65.406537,195.941182,21.156039,40.594547,0.592236,705109.000855,0.862490,9.413543,7.430673,4.003484,0.072547,0.061241,32.000000,94.332449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178530,64.486176,105.876771,100.000000,30.974846,44.531646,56.598865,47.822785,55.405063,52.709522,56.670886,168.816911,71.037183,170.232904,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664963,49.524064,199.445378,163.591309,190.167415,187.077535,84.516401,14.290306,195.663389,0.016429,49.752996,49.913460,161.828528,201.735456,160.297248,195.928358,113.715027,189.052809,-0.000482,0.037943,95.576630,65.535644,195.913505,21.157775,40.730677,0.590662,704972.947629,0.861871,9.376005,7.385147,4.001579,0.071343,0.061501,32.000000,94.374082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222332,64.515605,105.923842,100.000000,30.968592,44.531646,56.598250,47.822785,55.405063,52.710611,56.670886,169.032802,71.124784,170.272833,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728212,49.666720,199.426956,163.643739,190.203475,187.072992,84.376161,14.290449,195.520687,0.012719,49.910883,49.868933,161.824706,201.780938,160.306587,195.971853,113.698025,189.211785,-0.000481,0.038182,95.569792,65.538890,196.019537,21.159864,40.766503,0.591890,705294.930159,0.864186,9.603273,7.497506,4.015817,0.072287,0.061062,32.000000,94.425281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222673,64.513442,105.928591,100.000000,31.007399,44.531646,56.603487,47.822785,55.405063,52.712492,56.670886,168.752321,70.919429,170.182235,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846595,49.666720,199.473461,163.643739,190.206150,187.079730,84.479667,14.284455,195.615044,0.008986,49.820510,49.908259,161.855295,201.777717,160.301493,195.863020,113.748927,188.810586,-0.000483,0.038443,95.575383,65.601179,195.916627,21.161947,40.650730,0.593141,705600.295127,0.864724,9.680348,7.574542,4.010338,0.072771,0.061562,32.000000,94.408323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228264,64.547464,105.967995,100.000000,31.000245,44.531646,56.601649,47.822785,55.405063,52.715827,56.670886,168.959333,70.940412,170.222164,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878020,49.770897,199.401358,163.696729,190.213731,187.089723,84.512709,14.291163,195.710825,0.008746,49.848865,49.978155,161.869169,201.921749,160.295830,196.032053,113.698465,188.630546,-0.000484,0.038692,95.540996,65.542708,195.967224,21.164086,40.811778,0.591835,705261.282878,0.861418,9.557776,7.372059,4.001747,0.071546,0.061611,32.000000,94.369258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210383,64.559555,105.950139,100.000000,31.024126,44.531646,56.598193,47.822785,55.405063,52.717705,56.670886,169.025419,71.019649,170.177790,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754609,49.823123,199.546083,163.734580,190.218888,187.098072,84.472122,14.292161,195.557866,0.009008,49.789007,49.863336,161.903463,201.830111,160.335461,195.965579,113.726584,188.767361,-0.000485,0.038951,95.529875,65.362872,196.020760,21.166364,40.839003,0.590910,705681.952263,0.860776,9.629452,7.354418,3.997780,0.072987,0.061614,32.000000,94.399607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222982,64.592687,105.935102,100.000000,31.022056,44.531646,56.597234,47.822785,55.405063,52.721215,56.670886,168.944244,70.930067,170.240260,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822658,49.842364,199.388440,163.755609,190.201732,187.105090,84.441362,14.292875,195.606303,0.008969,49.694093,49.812719,161.901326,201.783854,160.345358,195.965641,113.727862,188.929846,-0.000484,0.038942,95.525163,65.357705,195.954905,21.169018,40.671627,0.593393,705921.566254,0.863726,9.809401,7.378057,4.010605,0.071306,0.061251,32.000000,94.430359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228924,64.647522,105.913296,100.000000,31.085285,44.531646,56.600934,47.822785,55.405063,52.724337,56.670886,168.882724,71.265649,170.362762,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724179,49.842364,199.487233,163.755609,190.180441,187.108070,84.472176,14.288023,195.518752,0.008944,49.702239,49.838243,161.911570,201.803139,160.346593,196.007075,113.699951,189.048894,-0.000486,0.038992,95.510458,65.414928,195.953153,21.171486,40.849569,0.589604,705897.850716,0.862810,9.758186,7.438209,4.001963,0.072257,0.061745,32.000000,94.436526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214505,64.663090,105.911420,100.000000,31.048076,44.531646,56.598871,47.822785,55.405063,52.727130,56.670886,168.944352,71.099692,170.374761,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753541,49.828621,199.326053,163.756169,190.159412,187.112195,84.441303,14.295158,195.535203,0.009334,49.878051,49.844079,161.925318,201.849907,160.353973,195.957819,113.713119,188.803822,-0.000485,0.038972,95.497783,65.336302,195.953436,21.173317,40.795496,0.592241,706153.970809,0.864405,9.860173,7.511102,4.011876,0.071010,0.061567,32.000000,94.461276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237604,64.723895,105.946605,100.000000,31.060311,44.531646,56.601919,47.822785,55.405063,52.729548,56.670886,168.882607,71.009524,170.307019,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841688,49.876999,199.413603,163.785048,190.185479,187.098092,84.560728,14.289022,195.531518,0.009225,49.638372,49.912501,161.924481,201.748197,160.370816,195.862860,113.678546,188.786912,-0.000486,0.038960,95.462295,65.285733,195.777614,21.175781,40.680444,0.592325,706039.301803,0.864141,9.816005,7.405309,4.006269,0.072194,0.062715,32.000000,94.473542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238754,64.725469,105.962696,100.000000,31.096733,44.531646,56.601516,47.822785,55.405063,52.733560,56.670886,169.121456,71.059634,170.403636,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651271,49.869578,199.352081,163.799348,190.160241,187.086668,84.493890,14.290449,195.480645,0.009216,49.258810,49.853339,161.943225,201.726791,160.363639,195.875532,113.694925,188.869796,-0.000487,0.038947,95.490135,65.335023,195.937305,21.177713,40.758209,0.591530,706140.418216,0.862283,9.798959,7.380468,4.003451,0.072769,0.062661,32.000000,94.509638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254919,64.744644,105.967671,100.000000,31.102365,44.531646,56.598649,47.822785,55.405063,52.736297,56.670886,168.987779,71.077095,170.377829,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897077,49.735163,199.438416,163.766824,189.985839,187.066119,84.466217,14.293303,195.562113,0.009459,49.032247,49.744598,161.959601,201.804668,160.369138,195.890447,113.683824,188.710389,-0.000489,0.038947,95.473661,65.524102,195.922538,21.179359,40.661152,0.592893,706255.501952,0.865559,9.962991,7.448446,4.015045,0.072099,0.062147,32.000000,94.464819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241470,64.754087,105.972002,100.000000,31.150595,44.531646,56.604492,47.822785,55.405063,52.738918,56.670886,168.932434,70.920603,170.270315,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830152,49.735163,199.357936,163.766824,189.953195,187.060684,84.529118,14.287452,195.524391,0.009116,49.139798,49.849530,161.929458,201.767177,160.364894,195.889159,113.657963,188.922138,-0.000489,0.038955,95.432191,65.426119,195.948993,21.180608,40.904851,0.591474,705533.618286,0.860690,9.574017,7.399267,3.996996,0.070946,0.060896,32.000000,94.468241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245921,64.749794,105.960250,100.000000,31.137835,44.531646,56.597077,47.822785,55.405063,52.739703,56.670886,169.058237,70.918402,170.259615,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722714,49.666445,199.408507,163.731216,190.015898,187.076602,84.391422,14.287738,195.535954,0.009125,49.277362,49.950202,161.951938,201.722123,160.406605,196.027488,113.692520,188.752816,-0.000489,0.038959,95.446031,65.404351,195.964778,21.181854,40.786319,0.592011,705708.934754,0.861307,9.643230,7.505194,4.000749,0.074761,0.062709,32.000000,94.491048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278262,64.792329,106.000284,100.000000,31.172718,44.531646,56.598987,47.822785,55.405063,52.740972,56.670886,168.782844,71.112018,170.361779,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756160,49.677989,199.346590,163.733459,189.985373,187.097962,84.435715,14.294302,195.508687,0.009447,49.251936,49.865476,161.957320,201.908906,160.414631,195.889164,113.699556,188.824024,-0.000489,0.038972,95.441153,65.375304,195.887479,21.183091,40.852815,0.591563,705625.112244,0.864690,9.685772,7.406619,4.010411,0.072436,0.061921,32.000000,94.471214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290029,64.785370,106.025299,100.000000,31.153691,44.531646,56.602104,47.822785,55.405063,52.742849,56.670886,168.871429,70.827720,170.262880,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864661,49.671667,199.475634,163.738225,189.930178,187.114711,84.617187,14.292161,195.495923,0.009351,49.320028,49.814767,161.927360,201.788196,160.389879,195.922553,113.705144,189.022180,-0.000490,0.038992,95.411970,65.271883,196.066771,21.184434,40.759904,0.593542,705663.275121,0.863718,9.662661,7.426509,4.006471,0.072808,0.062124,32.000000,94.414807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269349,64.796312,106.034518,100.000000,31.184082,44.531646,56.601292,47.822785,55.405063,52.744907,56.670886,169.234375,71.263375,170.373462,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816297,49.671667,199.339604,163.738225,189.905721,187.122278,84.515624,14.290021,195.601324,0.014703,49.573979,49.865743,161.958813,201.802039,160.387158,195.906070,113.677968,188.867246,-0.000490,0.038983,95.395205,65.252917,195.897882,21.185796,40.696004,0.589083,705542.809091,0.859845,9.544037,7.495817,4.000341,0.073548,0.062876,32.000000,94.415676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253056,64.781602,106.068819,100.000000,31.207172,44.531646,56.598179,47.822785,55.405063,52.746741,56.670886,169.031248,71.125371,170.389749,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672131,49.719220,199.346778,163.747478,189.938163,187.111629,84.417186,14.297442,195.547292,0.014757,49.844344,49.810138,161.971886,201.771785,160.414930,195.976401,113.689501,188.791414,-0.000489,0.039003,95.392487,65.293172,195.824539,21.187264,40.694454,0.590473,705732.753142,0.861841,9.594072,7.464440,4.001494,0.073267,0.062182,32.000000,94.458923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275824,64.782780,106.097969,100.000000,31.214786,44.531646,56.599585,47.822785,55.405063,52.749255,56.670886,168.834372,71.096538,170.378419,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802140,49.845663,199.450524,163.799908,189.997521,187.133037,84.577347,14.293731,195.547341,0.014940,49.629451,49.774753,161.980320,201.741653,160.438052,195.896579,113.684024,188.633277,-0.000488,0.038994,95.384123,65.168905,195.824908,21.189138,40.648386,0.592305,705970.005524,0.865693,9.790994,7.424235,4.013252,0.072908,0.062967,32.000000,94.403713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286813,64.793828,106.132255,100.000000,31.178598,44.531646,56.604275,47.822785,55.405063,52.753681,56.670886,169.154695,71.113485,170.476334,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819004,49.833294,199.351172,163.806077,189.995733,187.143143,84.525039,14.291876,195.457720,0.021557,49.437232,49.852654,161.963087,201.699351,160.427181,195.919334,113.671364,188.605630,-0.000487,0.039038,95.347234,65.294304,195.891253,21.189938,40.782911,0.591098,706189.319655,0.862605,9.791090,7.555059,4.002955,0.071216,0.060738,32.000000,94.447650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262353,64.760469,106.139393,100.000000,31.236206,44.531646,56.600315,47.822785,55.405063,52.756290,56.670886,169.050078,71.138650,170.420001,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875947,49.771996,199.441571,163.795703,190.016765,187.127778,84.346941,14.289450,195.489616,0.021669,49.322646,50.005356,161.995087,201.739981,160.424634,195.814557,113.667722,188.482896,-0.000487,0.039087,95.345541,65.338108,195.959312,21.190835,40.677559,0.590716,706216.041417,0.862179,9.752897,7.372091,4.001509,0.071397,0.061306,32.000000,94.474179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274908,64.741776,106.188666,100.000000,31.205709,44.531646,56.599853,47.822785,55.405063,52.758706,56.670886,168.693881,70.829994,170.153872,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830114,49.771996,199.353479,163.795703,189.986288,187.130854,84.439454,14.293446,195.479719,0.021776,49.486713,49.953636,162.020675,201.728320,160.447640,195.845934,113.687601,188.695187,-0.000487,0.039080,95.316837,65.396664,195.915013,21.191563,40.658086,0.592720,705935.595920,0.862686,9.632695,7.329275,3.998753,0.071223,0.061274,32.000000,94.509818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291999,64.714700,106.236577,100.000000,31.257242,44.531646,56.598096,47.822785,55.405063,52.760388,56.670886,168.878909,70.953031,170.308278,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770872,49.777219,199.419318,163.784768,189.975901,187.145395,84.514910,14.297442,195.545168,0.021735,49.678002,49.709427,162.014447,201.730848,160.464723,195.817334,113.674929,188.823082,-0.000487,0.039100,95.304375,65.391512,195.905629,21.192129,40.602300,0.591997,705949.606299,0.862635,9.680103,7.389739,4.000663,0.072285,0.061113,32.000000,94.509373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278050,64.697333,106.263604,100.000000,31.218790,44.531646,56.599403,47.822785,55.405063,52.762764,56.670886,169.029821,70.897052,170.193368,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739250,49.827246,199.239254,163.784488,189.928534,187.143254,84.395487,14.290734,195.452656,0.021640,49.616063,49.897320,162.001672,201.705711,160.430480,195.787809,113.653747,188.932276,-0.000487,0.039075,95.286480,65.501114,195.882606,21.192278,40.689477,0.593288,706151.249997,0.863083,9.746652,7.450782,4.006748,0.072499,0.061420,32.000000,94.507494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279700,64.665587,106.283244,100.000000,31.264269,44.531646,56.601103,47.822785,55.405063,52.765094,56.670886,168.790974,70.927352,170.053675,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781757,49.819000,199.350994,163.781684,189.904717,187.134474,84.428298,14.290592,195.379130,0.021894,49.527957,49.852507,162.021272,201.699860,160.456890,195.789948,113.680353,188.828802,-0.000488,0.039039,95.282634,65.375188,195.820137,21.192080,40.656464,0.593074,706389.125308,0.865026,9.829438,7.513241,4.005675,0.071950,0.060986,32.000000,94.579444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290998,64.674442,106.299325,100.000000,31.233480,44.531646,56.602208,47.822785,55.405063,52.768207,56.670886,168.856596,71.069245,170.029088,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791609,49.819000,199.219490,163.781684,190.011030,187.146330,84.357875,14.284741,195.400573,0.021832,49.634306,49.783630,162.009778,201.718800,160.445373,195.882048,113.641193,188.514100,-0.000490,0.039017,95.251698,65.334542,195.956234,21.191867,40.739007,0.591636,706177.527162,0.863810,9.777160,7.447520,4.004499,0.071740,0.063035,32.000000,94.525318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286590,64.672932,106.324318,100.000000,31.260929,44.531646,56.601020,47.822785,55.405063,52.770623,56.670886,168.715749,71.045841,170.116342,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759658,49.848137,199.364244,163.782525,190.006514,187.176049,84.435928,14.292161,195.476637,0.021586,49.541255,49.947966,162.017143,201.679412,160.454633,195.776524,113.668308,188.901055,-0.000489,0.039042,95.252375,65.440139,195.832312,21.191601,40.674151,0.591482,706336.773792,0.864396,9.766959,7.367618,4.001066,0.070691,0.061660,32.000000,94.515514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323391,64.644793,106.337330,100.000000,31.264013,44.531646,56.600808,47.822785,55.405063,52.773501,56.670886,168.871856,70.948849,170.225862,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782183,49.811578,199.308823,163.770188,189.906320,187.193758,84.404608,14.290592,195.507265,0.025487,49.284476,50.097300,162.016113,201.565797,160.451344,195.850250,113.672324,188.677478,-0.000488,0.039044,95.220388,65.492313,195.844774,21.190986,40.614831,0.593088,706482.451171,0.864420,9.829186,7.486880,4.006544,0.070976,0.060478,32.000000,94.516391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345922,64.637384,106.346554,100.000000,31.224078,44.531646,56.601831,47.822785,55.405063,52.776520,56.670886,168.809217,71.085606,169.984281,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903170,49.756603,199.342185,163.750001,189.879549,187.200357,84.386339,14.290021,195.415823,0.029209,49.522395,49.888647,162.008844,201.714783,160.467009,195.860925,113.662525,188.823824,-0.000489,0.039038,95.201624,65.318749,195.897882,21.190363,40.720832,0.591496,706335.341920,0.863949,9.785304,7.286847,4.002477,0.070870,0.061022,32.000000,94.478549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362383,64.629717,106.363737,100.000000,31.270173,44.531646,56.601260,47.822785,55.405063,52.778990,56.670886,168.772679,71.130653,170.155839,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937638,49.798659,199.349764,163.755889,189.874552,187.187092,84.384832,14.290592,195.492228,0.029163,49.511335,50.031351,161.998091,201.698719,160.475796,195.736817,113.655741,188.945356,-0.000488,0.039022,95.173499,65.397567,195.871042,21.189867,40.638163,0.589918,706163.875363,0.862058,9.589159,7.463465,3.994580,0.074028,0.062196,32.000000,94.468794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351320,64.662857,106.363266,100.000000,31.269296,44.531646,56.597619,47.822785,55.405063,52.780600,56.670886,168.769664,70.808204,170.066932,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845039,49.798659,199.331711,163.755889,189.862007,187.171416,84.507245,14.290734,195.418170,0.029180,49.409071,49.954660,162.021003,201.802915,160.455868,195.817309,113.654919,188.999531,-0.000487,0.039001,95.178675,65.490986,195.838880,21.189251,40.632087,0.592291,706195.351600,0.861452,9.595600,7.516191,3.991974,0.071757,0.061440,32.000000,94.461904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360881,64.673307,106.343332,100.000000,31.304534,44.531646,56.596665,47.822785,55.405063,52.783446,56.670886,169.014489,70.896685,170.080386,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800206,49.809104,199.412255,163.758132,189.885816,187.173319,84.292884,14.296157,195.494035,0.029402,49.412882,49.937180,162.058411,201.707709,160.473413,195.825828,113.678611,189.078739,-0.000487,0.039009,95.168665,65.284047,195.813139,21.188592,40.659853,0.592441,706273.559142,0.861907,9.691324,7.537484,3.999028,0.071016,0.060448,32.000000,94.459895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376512,64.685267,106.317867,100.000000,31.292595,44.531646,56.599278,47.822785,55.405063,52.785999,56.670886,168.585767,70.790816,170.065320,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815379,49.787939,199.381283,163.735421,189.892944,187.179855,84.396958,14.290021,195.482178,0.019732,49.322175,49.865094,162.034518,201.730440,160.482577,195.871682,113.702807,188.478243,-0.000486,0.039031,95.157964,65.435548,195.811734,21.187972,40.639082,0.594002,706288.417657,0.864997,9.748164,7.543715,4.004246,0.070681,0.061319,32.000000,94.464856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384135,64.701284,106.300871,100.000000,31.342842,44.531646,56.600443,47.822785,55.405063,52.788459,56.670886,168.793915,70.759855,169.882432,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963548,49.756603,199.464150,163.726730,189.860942,187.171607,84.390406,14.298012,195.522530,0.020024,49.220149,50.035035,162.012079,201.731093,160.485673,195.833387,113.637098,188.756398,-0.000485,0.039016,95.111691,65.371990,195.861658,21.187194,40.620565,0.594016,706132.710341,0.863617,9.711294,7.292427,4.002404,0.071983,0.061457,32.000000,94.399325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375096,64.668392,106.247747,100.000000,31.327728,44.531646,56.600028,47.822785,55.405063,52.790587,56.670886,168.780813,71.098518,170.007137,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821482,49.756603,199.401927,163.726730,189.894854,187.160878,84.325391,14.296157,195.477855,0.020178,49.366597,50.060795,162.001807,201.730868,160.477262,195.886945,113.664575,188.569917,-0.000484,0.039015,95.127965,65.515358,195.824071,21.186254,40.664469,0.589717,706057.787368,0.860727,9.526783,7.463395,3.992193,0.071488,0.061259,32.000000,94.407234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369133,64.674923,106.240824,100.000000,31.382955,44.531646,56.595617,47.822785,55.405063,52.792513,56.670886,168.650782,70.971153,169.922519,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857495,49.735713,199.382240,163.715515,189.959690,187.174198,84.355612,14.295158,195.502679,0.019775,49.594648,50.033968,162.026557,201.763630,160.485508,195.935328,113.685443,188.723997,-0.000483,0.039042,95.099858,65.662032,195.906120,21.185599,40.651037,0.592108,706115.366793,0.864069,9.673642,7.365363,4.002328,0.070803,0.061594,32.000000,94.427348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.372423,64.713307,106.232013,100.000000,31.344922,44.531646,56.599719,47.822785,55.405063,52.794758,56.670886,168.711223,70.973354,170.069411,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877027,49.785740,199.338695,163.727571,189.941265,187.166200,84.418475,14.291448,195.526426,0.019904,49.745848,50.011740,162.030061,201.657170,160.498047,195.846380,113.645978,189.197276,-0.000481,0.039052,95.089045,65.295019,195.886420,21.185017,40.661494,0.591675,705993.690249,0.863078,9.615493,7.402795,3.999042,0.070563,0.060115,32.000000,94.480195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369239,64.735159,106.212118,100.000000,31.378185,44.531646,56.598573,47.822785,55.405063,52.796677,56.670886,168.836949,71.045694,169.996870,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855628,49.861881,199.357071,163.751403,189.964689,187.147140,84.382678,14.288308,195.432579,0.020169,49.641772,49.938590,162.011510,201.719268,160.471937,195.806897,113.665145,188.472449,-0.000480,0.039056,95.055602,65.220494,195.889970,21.184277,40.604698,0.590841,706215.638278,0.862144,9.645323,7.621113,3.996603,0.070910,0.061128,32.000000,94.456219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384018,64.746262,106.191640,100.000000,31.339086,44.531646,56.597900,47.822785,55.405063,52.799620,56.670886,168.765356,70.760001,170.153400,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830412,49.889919,199.292649,163.767665,190.038571,187.121642,84.447537,14.291876,195.472756,0.020053,49.772012,49.904797,162.008459,201.739309,160.486183,195.890976,113.638461,188.943212,-0.000478,0.039083,95.035322,65.398688,195.875100,21.182546,40.704406,0.593571,706265.966581,0.863017,9.743593,7.327897,3.998687,0.071898,0.061528,32.000000,94.428953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405142,64.755811,106.166721,100.000000,31.382397,44.531646,56.598415,47.822785,55.405063,52.803965,56.670886,168.895075,70.805929,170.035776,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879171,49.889919,199.351749,163.767665,190.001294,187.101478,84.428246,14.287167,195.466249,0.019927,49.983689,49.891803,162.028203,201.630056,160.476248,195.818956,113.650047,188.716822,-0.000476,0.039067,95.015822,65.302990,195.782612,21.181104,40.632177,0.592663,706243.776960,0.862031,9.706401,7.538153,3.995116,0.071164,0.061532,32.000000,94.447649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395421,64.787372,106.156510,100.000000,31.377554,44.531646,56.599096,47.822785,55.405063,52.807042,56.670886,168.856492,70.949509,170.167680,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766959,49.973208,199.285474,163.798787,189.945855,187.086711,84.319399,14.292447,195.360719,0.020003,50.037514,49.807093,162.036096,201.745262,160.511242,195.838578,113.643535,188.964678,-0.000476,0.039109,95.035664,65.150305,195.765702,21.180382,40.634953,0.591631,706189.996296,0.861956,9.747284,7.435478,3.996693,0.071751,0.062083,32.000000,94.509966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425328,64.820367,106.180198,100.000000,31.371803,44.531646,56.597576,47.822785,55.405063,52.810910,56.670886,168.638799,70.734763,170.005563,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
