OSU 80 Ton Compressor Load Stand
49.804360,50.039181,199.306010,163.837760,189.947608,187.078961,84.499079,14.291591,195.470510,0.020265,49.744280,49.915882,162.038358,201.606265,160.505609,195.872111,113.640170,188.798622,-0.000475,0.039091,95.011405,65.478937,195.699909,21.179269,40.689531,0.594579,706529.028864,0.865363,9.946695,7.535699,4.004373,0.071584,0.061792,32.000000,94.517417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429491,64.841670,106.189940,100.000000,31.386156,44.531646,56.600968,47.822785,55.405063,52.814040,56.670886,168.998157,70.782525,169.948955,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874115,49.987502,199.300825,163.825143,189.943674,187.080430,84.512839,14.287880,195.412374,0.019915,49.507179,49.817308,162.057110,201.605653,160.497314,195.769146,113.634488,188.634283,-0.000473,0.039111,94.998422,65.260578,195.736988,21.178297,40.711763,0.593926,706613.812912,0.862926,9.973940,7.476291,4.001778,0.071621,0.061562,32.000000,94.501529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424902,64.845823,106.165103,100.000000,31.384795,44.531646,56.599944,47.822785,55.405063,52.818204,56.670886,169.025678,71.133881,170.002810,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893305,49.987502,199.301180,163.825143,190.064543,187.096322,84.408470,14.290449,195.535070,0.019970,49.091027,49.992873,162.057408,201.775067,160.516044,195.803170,113.621486,188.619385,-0.000473,0.039141,94.970789,65.556696,195.798620,21.177735,40.640002,0.590156,706408.968391,0.861329,9.850094,7.419810,3.996077,0.073539,0.064037,32.000000,94.522527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.427308,64.861184,106.150000,100.000000,31.409908,44.531646,56.597808,47.822785,55.405063,52.820865,56.670886,168.816939,70.956773,170.139198,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907326,49.856383,199.355809,163.779441,190.161174,187.101427,84.417368,14.290734,195.490737,0.020179,48.936515,49.965869,162.058958,201.730502,160.490889,195.982406,113.594418,188.961333,-0.000472,0.039167,94.941701,65.403754,195.807553,21.177279,40.636883,0.591475,706487.197413,0.862099,9.830255,7.427175,3.994548,0.072840,0.063272,32.000000,94.477125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423624,64.863325,106.135045,100.000000,31.406797,44.531646,56.597110,47.822785,55.405063,52.822357,56.670886,168.834737,71.101820,170.059497,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833610,49.736812,199.321895,163.732337,190.199979,187.098002,84.356283,14.290877,195.467508,0.020114,49.193788,50.069484,162.039994,201.793762,160.509129,195.867160,113.647604,188.782074,-0.000471,0.039194,94.943197,65.604171,195.873449,21.177269,40.691064,0.590011,706275.599655,0.861446,9.684644,7.583553,3.994520,0.071902,0.061564,32.000000,94.437489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419674,64.868121,106.160018,100.000000,31.444451,44.531646,56.596498,47.822785,55.405063,52.825010,56.670886,168.712566,71.114806,170.041991,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843645,49.771446,199.319587,163.732898,190.278695,187.087405,84.453432,14.289307,195.442567,0.020058,49.493025,49.922208,162.047223,201.713907,160.550978,195.866568,113.655605,188.854942,-0.000469,0.039178,94.948515,65.377007,195.815263,21.176509,40.747265,0.590379,705880.942973,0.863182,9.641301,7.462600,3.999748,0.072367,0.062372,32.000000,94.400084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437219,64.910810,106.197146,100.000000,31.456123,44.531646,56.599173,47.822785,55.405063,52.826512,56.670886,168.906865,71.117594,170.260127,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803561,49.828621,199.331474,163.758973,190.370447,187.062465,84.402350,14.289022,195.505205,0.023404,49.545390,49.828846,162.016717,201.725364,160.488439,195.874268,113.652830,188.710678,-0.000468,0.039190,94.898396,65.399591,195.870778,21.175708,40.714305,0.592855,705910.462574,0.863378,9.665848,7.482044,3.998914,0.072649,0.062982,32.000000,94.369415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422580,64.891499,106.195542,100.000000,31.443934,44.531646,56.598287,47.822785,55.405063,52.829220,56.670886,168.804700,70.872400,170.003164,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790712,49.828621,199.381180,163.758973,190.359338,187.056382,84.440770,14.282172,195.536272,0.021225,49.554378,49.917672,162.023484,201.742489,160.494091,195.887302,113.656492,188.691422,-0.000470,0.039233,94.900512,65.293748,195.880244,21.175332,40.662684,0.592796,705991.826983,0.863346,9.764207,7.430371,4.002354,0.072975,0.062324,32.000000,94.450604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422175,64.911130,106.218741,100.000000,31.466994,44.531646,56.599588,47.822785,55.405063,52.832343,56.670886,168.881540,70.908570,170.088490,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808409,49.853635,199.292570,163.775515,190.327493,187.067184,84.489227,14.283314,195.439351,0.021171,49.493626,49.892173,162.001179,201.812293,160.488670,195.774033,113.661693,189.056101,-0.000469,0.039259,94.872521,65.440276,195.875675,21.174947,40.720580,0.592715,705973.797372,0.863173,9.777509,7.419424,4.004385,0.072509,0.061722,32.000000,94.399448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419929,64.900940,106.218810,100.000000,31.467699,44.531646,56.600024,47.822785,55.405063,52.835207,56.670886,168.978453,70.920896,170.009222,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798087,49.862431,199.365317,163.778600,190.252608,187.061813,84.376838,14.286596,195.537427,0.020859,49.591303,49.926644,161.998869,201.729136,160.471308,195.828001,113.663764,188.501263,-0.000470,0.039303,94.826117,65.468062,195.825115,21.174623,40.672980,0.592315,706043.556909,0.862447,9.784204,7.552083,4.001183,0.071333,0.060896,32.000000,94.410035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401594,64.913399,106.245977,100.000000,31.473047,44.531646,56.599407,47.822785,55.405063,52.837849,56.670886,168.753676,70.802848,170.040143,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790180,49.892667,199.390368,163.793460,190.276515,187.066329,84.362086,14.292590,195.463010,0.017532,49.744941,49.843946,162.040561,201.659128,160.517596,195.830409,113.660130,188.710655,-0.000469,0.039278,94.817615,65.346475,195.876630,21.174403,40.696131,0.593569,706032.640005,0.863791,9.803685,7.340186,4.003473,0.071882,0.061160,32.000000,94.401482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431097,64.923022,106.305999,100.000000,31.484550,44.531646,56.599754,47.822785,55.405063,52.840628,56.670886,168.724172,71.130140,170.009379,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736488,49.892667,199.268132,163.793460,190.270833,187.083888,84.374967,14.281744,195.462951,0.014159,49.814894,49.972472,162.030829,201.615011,160.510102,195.867805,113.655654,188.953485,-0.000470,0.039266,94.775383,65.245783,195.823037,21.174350,40.672637,0.591040,706154.644631,0.864189,9.842106,7.423061,4.004612,0.070990,0.061121,32.000000,94.381579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404969,64.913453,106.330939,100.000000,31.522878,44.531646,56.600007,47.822785,55.405063,52.843738,56.670886,168.749935,70.941952,169.921417,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905618,49.955066,199.327961,163.822339,190.323770,187.113808,84.436844,14.294730,195.474466,0.014156,49.571534,50.074637,162.035459,201.701389,160.523393,195.786101,113.678841,188.769603,-0.000469,0.039283,94.769266,65.577966,195.897044,21.173773,40.725448,0.592971,706322.888117,0.865173,9.897721,7.519351,4.006478,0.071943,0.061634,32.000000,94.384299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435419,64.924863,106.356707,100.000000,31.482574,44.531646,56.601740,47.822785,55.405063,52.847347,56.670886,168.873687,70.917154,170.101590,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784569,49.910535,199.304372,163.815610,190.321433,187.116994,84.365468,14.291305,195.518111,0.014118,49.362571,49.829992,162.055289,201.617070,160.509783,195.838904,113.676603,188.868856,-0.000469,0.039273,94.718078,65.378841,195.699297,21.173330,40.667715,0.591728,706257.129646,0.861575,9.785093,7.426647,3.994099,0.073091,0.062406,32.000000,94.407424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429946,64.960271,106.379524,100.000000,31.515494,44.531646,56.596626,47.822785,55.405063,52.850403,56.670886,168.730935,70.969245,170.130111,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833191,49.846488,199.335599,163.786170,190.394954,187.111579,84.395604,14.287738,195.424490,0.013914,49.202726,49.995684,162.043054,201.651014,160.511442,195.891075,113.666218,188.737308,-0.000471,0.039284,94.672244,65.434899,195.839799,21.172902,40.667011,0.592450,706345.190099,0.864539,9.865784,7.466413,4.003336,0.072937,0.062905,32.000000,94.400845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425965,64.920367,106.394127,100.000000,31.508247,44.531646,56.600198,47.822785,55.405063,52.852762,56.670886,168.791208,70.808057,170.063353,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858852,49.765949,199.396680,163.753646,190.488291,187.124092,84.443668,14.288451,195.427164,0.013998,49.404187,50.089799,162.038443,201.768339,160.521116,195.959587,113.655881,188.841843,-0.000470,0.039280,94.583952,65.511246,195.848996,21.173049,40.683455,0.593218,706131.604892,0.863115,9.751411,7.427055,4.000057,0.072183,0.062585,32.000000,94.372937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.436228,64.938617,106.450565,100.000000,31.507382,44.531646,56.598810,47.822785,55.405063,52.855592,56.670886,168.887337,70.882305,170.053636,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823140,49.765949,199.333564,163.753646,190.477868,187.110038,84.403756,14.281030,195.495252,0.014084,49.798495,49.685869,162.036874,201.745099,160.509764,195.891050,113.645061,188.909676,-0.000470,0.039270,94.548096,65.344717,195.920871,21.173416,40.600804,0.591384,705959.869987,0.860667,9.646546,7.495310,3.990194,0.071422,0.062591,32.000000,94.398587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445703,64.947309,106.508104,100.000000,31.569848,44.531646,56.597927,47.822785,55.405063,52.857053,56.670886,168.807512,71.111284,170.245335,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805415,49.829170,199.422374,163.759253,190.544388,187.086390,84.435025,14.292875,195.480783,0.013977,49.981311,49.890202,162.041908,201.712418,160.491862,195.871113,113.642692,188.727264,-0.000470,0.039238,94.532857,65.241069,195.854562,21.173268,40.808262,0.590634,706025.639543,0.863023,9.681272,7.513385,4.000823,0.071525,0.060686,32.000000,94.401411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438815,64.961255,106.529592,100.000000,31.521777,44.531646,56.598948,47.822785,55.405063,52.860154,56.670886,168.870050,70.942833,170.206586,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682843,49.955890,199.238593,163.798226,190.666804,187.064793,84.467911,14.295729,195.493443,0.013949,50.110730,49.808426,162.048040,201.685590,160.507786,195.778462,113.666609,188.374743,-0.000470,0.039218,94.504218,65.528978,195.789379,21.173184,40.637207,0.592459,706116.968126,0.863088,9.762838,7.446782,4.004030,0.071109,0.062536,32.000000,94.349611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452655,64.965569,106.546539,100.000000,31.593747,44.531646,56.599537,47.822785,55.405063,52.862696,56.670886,168.935822,70.714147,170.180622,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714468,49.955890,199.336811,163.798226,190.670825,187.033991,84.369510,14.291163,195.343581,0.006522,50.208607,49.899210,162.052507,201.443558,160.502482,195.775362,113.632225,188.928297,-0.000472,0.039196,94.477306,65.404346,195.767028,21.172949,40.404921,0.595447,706422.244700,0.865321,10.016553,7.289431,4.010209,0.072064,0.061642,32.000000,94.354410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452197,64.945489,106.582708,100.000000,31.563982,44.531646,56.603376,47.822785,55.405063,52.867223,56.670886,168.739019,71.121042,170.438293,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725693,50.071343,199.214680,163.861873,190.711004,187.032090,84.486351,14.291733,195.260962,0.006381,50.013295,49.946725,162.065541,201.595154,160.500118,195.727040,113.612992,188.671437,-0.000474,0.039175,94.428086,65.237477,195.685041,21.172675,40.508019,0.591818,706401.364375,0.865577,9.983764,7.533259,4.009634,0.072569,0.063006,32.000000,94.360170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.448759,64.934935,106.629771,100.000000,31.582653,44.531646,56.602481,47.822785,55.405063,52.871776,56.670886,168.972701,70.964403,170.235618,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691769,50.135667,199.327052,163.908697,190.737046,187.023428,84.412659,14.288166,195.400075,0.006371,50.023069,49.868761,162.081048,201.504984,160.527694,195.722005,113.651739,188.646974,-0.000473,0.039179,94.402879,65.380766,195.697789,21.172365,40.474411,0.592950,706719.351793,0.864433,10.087581,7.455364,4.006273,0.071727,0.061477,32.000000,94.370317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.449717,64.935898,106.670017,100.000000,31.520034,44.531646,56.602367,47.822785,55.405063,52.876140,56.670886,168.825317,71.086560,170.224879,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822959,50.141165,199.120232,163.907576,190.678471,186.998197,84.502126,14.284455,195.315790,0.006305,49.863559,49.866188,162.126472,201.577927,160.538979,195.726607,113.628518,188.474636,-0.000473,0.039182,94.372065,65.372155,195.753958,21.171845,40.688089,0.592616,706752.249456,0.865958,10.187074,7.407362,4.011269,0.071885,0.061505,32.000000,94.365547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.450547,64.930889,106.700722,100.000000,31.587193,44.531646,56.603606,47.822785,55.405063,52.879934,56.670886,169.004252,71.123610,170.219253,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710221,50.105154,199.168586,163.894397,190.631846,186.995035,84.454889,14.277605,195.374479,0.006469,49.617615,49.979055,162.101580,201.470612,160.538487,195.620992,113.609012,188.778760,-0.000473,0.039159,94.355855,65.321689,195.686576,21.170855,40.623468,0.590413,706561.267349,0.862411,10.056675,7.365353,3.996556,0.071776,0.060790,32.000000,94.409349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442530,64.906965,106.710902,100.000000,31.530779,44.531646,56.599843,47.822785,55.405063,52.883815,56.670886,168.909778,70.696319,170.110953,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849149,50.009218,199.111408,163.863555,190.628875,187.005554,84.263215,14.290877,195.331201,0.007305,49.447886,49.978519,162.115557,201.553198,160.546849,195.801153,113.600001,188.954619,-0.000473,0.039144,94.317818,65.536541,195.650737,21.170474,40.630229,0.595208,706702.339082,0.864964,10.137431,7.499940,4.006592,0.072479,0.062071,32.000000,94.466293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.436813,64.905809,106.722112,100.000000,31.568131,44.531646,56.602993,47.822785,55.405063,52.888340,56.670886,168.526430,70.826546,169.991992,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847095,50.009218,199.180246,163.863555,190.555284,187.001289,84.390054,14.293446,195.232275,0.007269,49.383142,49.936742,162.111629,201.543861,160.535767,195.729567,113.571476,188.941191,-0.000474,0.039165,94.264764,65.349291,195.723790,21.169890,40.613461,0.593575,706662.176732,0.864041,10.063492,7.374951,4.002598,0.072385,0.061725,32.000000,94.462155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411293,64.855519,106.710074,100.000000,31.519754,44.531646,56.599382,47.822785,55.405063,52.890637,56.670886,168.780107,70.980837,170.129836,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823464,49.924004,199.104910,163.827105,190.474603,186.996192,84.402000,14.287452,195.314211,0.007661,49.569060,49.926688,162.105161,201.566898,160.539065,195.688696,113.557707,188.497222,-0.000474,0.039151,94.252779,65.517271,195.697076,21.168921,40.646475,0.591245,706436.977021,0.862788,9.899755,7.598883,3.995825,0.071606,0.061497,32.000000,94.508185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398739,64.845820,106.698188,100.000000,31.559830,44.531646,56.599393,47.822785,55.405063,52.892812,56.670886,168.804001,70.688395,170.056272,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917722,49.934175,199.176423,163.808040,190.401075,186.988038,84.420797,14.291591,195.308543,0.007549,49.332940,49.919780,162.087613,201.579191,160.538785,195.612323,113.555754,188.872243,-0.000476,0.039172,94.235950,65.298919,195.810204,21.168261,40.617824,0.593607,706277.392528,0.862891,9.838991,7.444713,3.996208,0.071260,0.061195,32.000000,94.529582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406320,64.860540,106.713326,100.000000,31.522727,44.531646,56.600242,47.822785,55.405063,52.895742,56.670886,168.841593,70.640046,169.966185,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777553,49.862980,199.093394,163.778880,190.400421,186.995853,84.405461,14.291305,195.333264,0.007600,49.171190,49.858418,162.090385,201.547266,160.557737,195.660116,113.555831,188.604080,-0.000478,0.039168,94.218778,65.200784,195.744982,21.167223,40.669860,0.593157,706157.353444,0.860877,9.751693,7.588543,3.990094,0.072441,0.062341,32.000000,94.475212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402743,64.850263,106.716189,100.000000,31.552488,44.531646,56.597334,47.822785,55.405063,52.898830,56.670886,168.810923,71.066970,170.041283,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836286,49.862980,199.220755,163.778880,190.368839,187.005801,84.427129,14.285882,195.294173,0.007688,48.965820,49.902377,162.082424,201.616866,160.535091,195.716625,113.550332,188.818869,-0.000479,0.039156,94.181096,65.659127,195.762890,21.166939,40.651650,0.590789,706203.653366,0.863590,9.825494,7.487037,3.999662,0.072586,0.062788,32.000000,94.415142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399751,64.837235,106.703089,100.000000,31.518302,44.531646,56.601530,47.822785,55.405063,52.900783,56.670886,168.854258,70.923024,169.937586,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825464,49.779143,199.149753,163.752244,190.350467,187.006453,84.393154,14.289878,195.272509,0.007809,48.869981,49.976870,162.091935,201.496910,160.537850,195.672542,113.597421,188.554334,-0.000478,0.039076,94.170375,65.457132,195.662138,21.166558,40.660737,0.591674,706184.368510,0.862285,9.764701,7.573786,3.997504,0.071875,0.063056,32.000000,94.384598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402381,64.826519,106.724683,100.000000,31.552953,44.531646,56.599810,47.822785,55.405063,52.902379,56.670886,168.786308,71.135129,169.994785,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827142,49.680738,199.216937,163.715515,190.467242,187.003364,84.416361,14.291163,195.268726,0.007697,49.126574,49.939332,162.059119,201.524779,160.530172,195.779111,113.574158,188.677722,-0.000477,0.038793,94.163985,65.564761,195.760502,21.166322,40.706913,0.589720,705821.506512,0.862641,9.692061,7.426619,3.996947,0.072253,0.061084,32.000000,94.386240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389753,64.803802,106.735454,100.000000,31.542389,44.531646,56.599948,47.822785,55.405063,52.904716,56.670886,168.832722,71.126838,170.074643,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907039,49.706301,199.197320,163.717477,190.439602,187.015232,84.391923,14.292447,195.449629,0.007796,49.391739,50.016637,162.032060,201.568142,160.539171,195.790174,113.566877,188.640482,-0.000476,0.038490,94.115661,65.446305,195.784466,21.166024,40.629021,0.589725,705654.893661,0.862120,9.591920,7.496576,3.998161,0.072017,0.060961,32.000000,94.407440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373526,64.794585,106.744030,100.000000,31.554980,44.531646,56.598061,47.822785,55.405063,52.906158,56.670886,168.783845,71.116273,170.098679,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732846,49.808280,199.188334,163.744674,190.418172,187.008497,84.289587,14.290592,195.332387,0.011860,49.605824,49.941360,162.049840,201.542475,160.549838,195.701288,113.571541,188.813784,-0.000475,0.038243,94.116389,65.353788,195.846732,21.165917,40.610126,0.591789,705672.588645,0.861498,9.540169,7.487823,3.991675,0.070977,0.062002,32.000000,94.418660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376582,64.799327,106.763848,100.000000,31.583428,44.531646,56.597337,47.822785,55.405063,52.908494,56.670886,168.579175,70.810038,170.000056,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878547,49.808280,199.135023,163.744674,190.340721,187.011999,84.440838,14.289165,195.464651,0.015617,49.736556,49.964136,162.049532,201.588671,160.490472,195.698720,113.554785,188.577453,-0.000475,0.037977,94.062045,65.670087,195.685083,21.165424,40.660701,0.593554,706132.463685,0.865567,9.817106,7.550653,4.005167,0.072044,0.062161,32.000000,94.393069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350080,64.775603,106.764865,100.000000,31.566648,44.531646,56.602637,47.822785,55.405063,52.911992,56.670886,168.881677,71.053618,170.001787,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802408,49.891568,199.088999,163.770188,190.371351,187.024924,84.401601,14.285312,195.282161,0.015438,49.884126,49.788587,162.063605,201.493649,160.523758,195.764133,113.554581,188.419991,-0.000474,0.037710,94.057424,65.496018,195.660182,21.164601,40.600533,0.589879,705990.357618,0.861231,9.666291,7.478007,3.992398,0.072399,0.062101,32.000000,94.400121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369800,64.801275,106.781368,100.000000,31.574609,44.531646,56.598339,47.822785,55.405063,52.914449,56.670886,168.803202,70.820676,170.043329,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882540,49.963862,199.099895,163.787291,190.370917,187.015583,84.360256,14.290306,195.387343,0.015263,49.794791,49.922070,162.077563,201.544636,160.523073,195.767661,113.593437,188.670010,-0.000475,0.037449,94.053180,65.453149,195.594692,21.163356,40.580916,0.592720,706344.958319,0.863355,9.828347,7.418596,3.997578,0.071273,0.061563,32.000000,94.396258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364476,64.801768,106.803018,100.000000,31.536751,44.531646,56.600635,47.822785,55.405063,52.918210,56.670886,168.720513,70.753252,169.829639,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860649,49.933350,199.133271,163.784207,190.340968,187.005631,84.431675,14.287167,195.308859,0.018962,49.490956,50.046281,162.070988,201.543616,160.515733,195.674068,113.544321,188.780649,-0.000476,0.037183,94.004461,65.576937,195.561205,21.162376,40.694959,0.592562,706241.808014,0.862369,9.817744,7.474379,3.991374,0.071218,0.061101,32.000000,94.385604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338517,64.764394,106.804843,100.000000,31.590619,44.531646,56.598202,47.822785,55.405063,52.922139,56.670886,168.863351,70.945474,169.876295,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817909,49.933350,199.110484,163.784207,190.308278,187.013033,84.429607,14.291305,195.413838,0.022652,48.967410,49.965627,162.102070,201.481539,160.522051,195.625239,113.589717,188.552986,-0.000477,0.036918,93.994024,65.245380,195.706802,21.161348,40.614291,0.591172,706340.436004,0.861940,9.809869,7.565343,3.993796,0.073459,0.062118,32.000000,94.423517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348398,64.789360,106.852575,100.000000,31.552154,44.531646,56.598773,47.822785,55.405063,52.924795,56.670886,168.859215,70.820016,170.023109,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820606,49.781892,199.174041,163.735141,190.311900,187.007666,84.383884,14.288594,195.309959,0.016065,48.909530,49.988581,162.109232,201.669647,160.553300,195.774912,113.579086,188.604144,-0.000476,0.036601,93.995658,65.452744,195.699523,21.160593,40.590022,0.592642,706259.237964,0.862816,9.854086,7.433814,3.996765,0.071781,0.061341,32.000000,94.440890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360887,64.800665,106.885221,100.000000,31.584032,44.531646,56.600011,47.822785,55.405063,52.925803,56.670886,168.767768,71.100133,170.019372,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777202,49.705751,199.207975,163.699253,190.405239,187.011918,84.450480,14.288594,195.367652,0.015944,49.242734,49.835240,162.085119,201.454526,160.544186,195.805552,113.588720,188.764120,-0.000476,0.036317,93.968131,65.462382,195.748470,21.159740,40.628336,0.590120,705906.609788,0.862841,9.699836,7.463807,3.997825,0.072015,0.061320,32.000000,94.426128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335876,64.807666,106.898110,100.000000,31.570362,44.531646,56.599892,47.822785,55.405063,52.928152,56.670886,168.900959,70.941366,169.936287,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945772,49.750831,199.157134,163.709346,190.501736,187.030246,84.353491,14.289022,195.342748,0.016125,49.290045,49.986573,162.067436,201.508449,160.563331,195.622793,113.595419,188.674439,-0.000476,0.036063,93.939626,65.242443,195.705172,21.158662,40.612019,0.591845,705769.730830,0.862832,9.668629,7.514695,4.001992,0.071993,0.061694,32.000000,94.424906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332926,64.810546,106.866276,100.000000,31.583761,44.531646,56.601239,47.822785,55.405063,52.929308,56.670886,168.706981,70.812386,170.155406,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843225,49.741760,199.234406,163.708786,190.577785,187.019865,84.359281,14.293018,195.276629,0.016125,49.493582,49.911624,162.042311,201.607039,160.513707,195.643249,113.593359,188.615913,-0.000477,0.035983,93.923888,65.516139,195.749957,21.157348,40.608214,0.591178,705681.720903,0.860779,9.539369,7.474073,3.987467,0.072714,0.062770,32.000000,94.417558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313855,64.851910,106.868178,100.000000,31.602448,44.531646,56.595990,47.822785,55.405063,52.932731,56.670886,168.718563,70.918328,169.995375,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849923,49.741760,199.043251,163.708786,190.583867,186.994218,84.437781,14.283456,195.368399,0.015745,49.338311,49.877859,162.064529,201.546593,160.528821,195.746306,113.580906,188.516406,-0.000478,0.035959,93.902399,65.404481,195.657511,21.156322,40.631636,0.591751,705860.130787,0.863566,9.666444,7.416352,3.998910,0.073362,0.062167,32.000000,94.395959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334693,64.839043,106.908136,100.000000,31.602270,44.531646,56.599064,47.822785,55.405063,52.934823,56.670886,168.875562,71.063082,170.104737,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848913,49.777494,199.232826,163.723365,190.594388,186.973188,84.265562,14.289593,195.277780,0.015885,48.935560,49.959204,162.062651,201.543759,160.525059,195.701267,113.602211,188.606122,-0.000478,0.035933,93.851819,65.514184,195.721895,21.156053,40.621521,0.589722,705707.026675,0.861569,9.629372,7.428778,3.992850,0.072564,0.060835,32.000000,94.419342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307701,64.804390,106.913692,100.000000,31.605748,44.531646,56.598806,47.822785,55.405063,52.937470,56.670886,168.531124,70.812459,170.004423,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865243,49.691458,199.131545,163.702057,190.545561,186.983546,84.385171,14.288023,195.298601,0.016044,48.654138,49.973066,162.074953,201.572851,160.547166,195.824539,113.628009,188.529951,-0.000478,0.035919,93.836708,65.474226,195.654899,21.155559,40.402073,0.592226,705642.485705,0.863338,9.666152,7.441431,3.996734,0.071727,0.061049,32.000000,94.394878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295561,64.818906,106.948436,100.000000,31.607609,44.531646,56.598724,47.822785,55.405063,52.939801,56.670886,168.770342,70.765577,169.917090,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985452,49.558147,199.256875,163.655234,190.536560,187.008708,84.417302,14.275037,195.365699,0.015917,48.763474,50.088081,162.037642,201.722306,160.517305,195.788736,113.599818,188.320750,-0.000476,0.035919,93.793998,65.463690,195.852877,21.154851,40.653777,0.592105,705353.859588,0.861641,9.563225,7.386802,3.993394,0.072409,0.061476,32.000000,94.374946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266746,64.795365,106.939920,100.000000,31.628306,44.531646,56.598164,47.822785,55.405063,52.940785,56.670886,168.834603,70.954792,169.876295,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928285,49.558147,199.226676,163.655234,190.546558,187.026709,84.375115,14.286025,195.398752,0.015789,48.922556,50.104754,162.011314,201.594339,160.541707,195.829223,113.604673,188.891490,-0.000477,0.035920,93.781274,65.473698,195.790607,21.154454,40.637351,0.589360,705046.504127,0.858807,9.305714,7.335768,3.986297,0.071710,0.060580,32.000000,94.461386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270015,64.791136,106.962312,100.000000,31.629098,44.531646,56.594373,47.822785,55.405063,52.940858,56.670886,168.750231,70.800500,170.026256,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733584,49.552924,199.266088,163.627477,190.509363,187.033033,84.468391,14.284741,195.336832,0.015840,48.873302,49.989926,162.031693,201.776372,160.535042,195.810011,113.599338,188.534178,-0.000477,0.035935,93.773040,65.515540,195.765501,21.154043,40.657185,0.591246,705198.535218,0.860413,9.364750,7.546900,3.990257,0.072007,0.062179,32.000000,94.521678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296296,64.812130,107.010630,100.000000,31.637998,44.531646,56.595780,47.822785,55.405063,52.942225,56.670886,168.936782,70.962202,170.069175,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871695,49.549626,199.272961,163.625514,190.465344,187.025595,84.509317,14.298869,195.409961,0.016114,48.954202,49.926409,162.016223,201.662960,160.518790,195.859668,113.611332,188.685102,-0.000477,0.035948,93.760349,65.484255,195.787298,21.153806,40.585424,0.592044,705494.123786,0.863217,9.560986,7.417074,4.006671,0.071564,0.060676,32.000000,94.564582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271708,64.798684,107.039019,100.000000,31.639062,44.531646,56.601550,47.822785,55.405063,52.943638,56.670886,169.018635,71.052297,170.061032,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878371,49.534783,199.288073,163.628318,190.435211,187.010937,84.317495,14.289022,195.421525,0.015860,49.251703,50.001354,162.005720,201.681003,160.491339,195.768658,113.600653,188.715249,-0.000477,0.035939,93.764342,65.341110,195.863436,21.154012,40.614092,0.589821,705223.488044,0.860103,9.414720,7.462194,3.995713,0.072006,0.061262,32.000000,94.581903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271719,64.809132,107.026670,100.000000,31.685934,44.531646,56.597485,47.822785,55.405063,52.945000,56.670886,168.634991,70.763156,170.184950,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938788,49.534783,199.304300,163.628318,190.491623,187.016002,84.335950,14.293446,195.434611,0.015795,49.597560,49.909615,162.009658,201.670422,160.498670,195.889286,113.638427,188.778440,-0.000476,0.035918,93.740937,65.441424,195.898044,21.154315,40.708247,0.592124,705161.364147,0.861829,9.392975,7.484278,3.995481,0.072248,0.062532,32.000000,94.576939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267353,64.799315,107.020979,100.000000,31.664114,44.531646,56.597283,47.822785,55.405063,52.946187,56.670886,168.671900,71.097711,170.021456,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795792,49.638408,199.309745,163.667851,190.470996,187.016397,84.428550,14.286596,195.367125,0.015867,49.680107,49.885547,162.026100,201.633563,160.495959,195.889607,113.612947,188.655036,-0.000477,0.035936,93.713824,65.222865,195.797215,21.154896,40.758750,0.588753,704961.783845,0.860505,9.330536,7.470402,3.990972,0.072067,0.062688,32.000000,94.550101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.256470,64.810502,107.026727,100.000000,31.706347,44.531646,56.595302,47.822785,55.405063,52.948867,56.670886,168.857101,70.797712,170.011189,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790394,49.768148,199.273339,163.715234,190.388780,187.034903,84.458330,14.289165,195.450759,0.015777,49.535880,49.884380,162.033849,201.576113,160.504100,195.828777,113.632889,189.114352,-0.000478,0.035958,93.722059,65.397937,195.842531,21.155065,40.669590,0.592961,705506.532358,0.862556,9.582038,7.449202,4.002542,0.071596,0.061184,32.000000,94.510381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285392,64.839160,107.038068,100.000000,31.691737,44.531646,56.599594,47.822785,55.405063,52.950630,56.670886,168.916661,70.781351,169.977987,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884507,49.774470,199.369249,163.736823,190.501869,187.041094,84.541993,14.283028,195.396082,0.015811,49.365376,49.964010,162.025715,201.670279,160.496326,195.829812,113.617249,188.879515,-0.000480,0.035956,93.672035,65.418428,195.803763,21.155264,40.703415,0.593375,705843.684315,0.862754,9.717365,7.602889,4.002245,0.072847,0.061854,32.000000,94.486335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280546,64.815084,106.994869,100.000000,31.737311,44.531646,56.598702,47.822785,55.405063,52.955188,56.670886,169.083985,70.817448,170.192896,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826193,49.759077,199.295224,163.737945,190.558237,187.024844,84.473457,14.289165,195.446346,0.016058,49.508820,50.089701,162.019515,201.607590,160.497261,195.736042,113.632075,188.553294,-0.000480,0.035942,93.675871,65.369840,195.794726,21.156112,40.603995,0.592315,705796.520841,0.860139,9.626318,7.529798,3.996617,0.072791,0.062384,32.000000,94.487366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285317,64.829065,106.997079,100.000000,31.723928,44.531646,56.596103,47.822785,55.405063,52.958353,56.670886,168.946915,71.143566,170.287192,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825351,49.801133,199.306364,163.753926,190.493063,187.005499,84.342314,14.298583,195.419155,0.015123,49.596685,49.887626,162.050348,201.722367,160.521760,195.795495,113.617872,188.793535,-0.000480,0.035930,93.680295,65.432349,195.810507,21.156472,40.693372,0.589976,705716.555338,0.861843,9.671241,7.391573,3.999808,0.072287,0.061640,32.000000,94.480115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302812,64.837469,107.044017,100.000000,31.696960,44.531646,56.598550,47.822785,55.405063,52.960430,56.670886,168.684629,70.817081,170.159025,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757340,49.801133,199.320426,163.753926,190.549100,187.000378,84.404428,14.301580,195.378841,0.015067,49.618569,49.770256,162.033974,201.665182,160.523409,195.819353,113.628062,188.674917,-0.000480,0.035916,93.676207,65.338313,195.767493,21.157243,40.655905,0.592745,705806.015697,0.863212,9.714168,7.496667,4.000100,0.073017,0.062700,32.000000,94.447773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292174,64.846396,107.047523,100.000000,31.724943,44.531646,56.598584,47.822785,55.405063,52.963287,56.670886,168.808855,70.744374,170.015162,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799541,49.830270,199.296699,163.767945,190.547723,186.988672,84.497511,14.289165,195.302848,0.015130,49.497450,49.955365,162.067079,201.636621,160.536642,195.674111,113.630528,188.774648,-0.000480,0.035882,93.657840,65.518983,195.754588,21.157567,40.620277,0.594088,705843.450272,0.863862,9.784581,7.441610,4.005850,0.073779,0.063323,32.000000,94.468443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316335,64.834364,107.038474,100.000000,31.698797,44.531646,56.600700,47.822785,55.405063,52.966092,56.670886,168.995021,71.109230,170.105642,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775010,49.797834,199.294943,163.764861,190.628278,186.985878,84.502467,14.304006,195.405129,0.015094,49.471025,49.933820,162.034551,201.731052,160.521731,195.791954,113.622414,188.573522,-0.000477,0.035840,93.651595,65.573357,195.870425,21.158161,40.643428,0.590557,705804.690985,0.862115,9.770019,7.476868,4.001979,0.072852,0.063544,32.000000,94.509762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297381,64.816978,107.073648,100.000000,31.737684,44.531646,56.599350,47.822785,55.405063,52.969067,56.670886,169.004933,70.978856,170.149741,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820431,49.811578,199.364558,163.758412,190.603667,186.983123,84.378390,14.290877,195.344276,0.015107,49.123560,49.917280,162.030633,201.703081,160.527209,195.827230,113.582791,188.754160,-0.000476,0.035846,93.640206,65.430034,195.788770,21.158767,40.612289,0.591828,705772.904359,0.862445,9.762982,7.408889,4.003916,0.072485,0.061350,32.000000,94.536634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310904,64.804271,107.092192,100.000000,31.742194,44.531646,56.600408,47.822785,55.405063,52.971481,56.670886,168.756781,70.801161,169.998955,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
