OSU 80 Ton Compressor Load Stand
49.840828,49.811578,199.195436,163.758412,190.629156,186.968704,84.326072,14.292161,195.377431,0.015110,49.085376,50.040068,162.029083,201.545512,160.529042,195.679389,113.617787,188.814211,-0.000476,0.035868,93.622402,65.461702,195.719896,21.158917,40.658519,0.593003,705878.441657,0.862859,9.729704,7.516856,4.001663,0.073679,0.063532,32.000000,94.544156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302545,64.793779,107.107562,100.000000,31.739986,44.531646,56.599130,47.822785,55.405063,52.974110,56.670886,168.652144,71.140264,170.081252,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842449,49.686510,199.199542,163.722804,190.654063,186.963928,84.387251,14.290734,195.412777,0.015209,49.452595,49.914701,162.043773,201.651727,160.535108,195.782105,113.599664,188.621629,-0.000477,0.036120,93.625651,65.301494,195.800048,21.159147,40.633313,0.589551,705671.865224,0.862936,9.708599,7.504569,3.996632,0.072887,0.062619,32.000000,94.520398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300938,64.811369,107.116348,100.000000,31.763439,44.531646,56.598525,47.822785,55.405063,52.976040,56.670886,168.774502,70.952958,170.064729,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796706,49.686510,199.368944,163.722804,190.690386,186.970636,84.436410,14.290592,195.336636,0.015054,49.900541,49.968650,162.033887,201.672787,160.533478,195.684827,113.574273,188.822436,-0.000478,0.036184,93.613881,65.412106,195.795663,21.159232,40.667769,0.590859,705404.661675,0.861955,9.581854,7.449846,3.996584,0.071903,0.062311,32.000000,94.450896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.293324,64.812482,107.135309,100.000000,31.733324,44.531646,56.598448,47.822785,55.405063,52.977696,56.670886,168.872820,70.939385,170.065792,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728080,49.832744,199.067523,163.759253,190.666731,186.957713,84.342328,14.285597,195.322325,0.015557,49.891788,49.950498,162.054939,201.585919,160.519589,195.675269,113.611487,188.647834,-0.000479,0.036279,93.608368,65.454484,195.618046,21.159059,40.640164,0.591838,705592.825158,0.862363,9.629194,7.551193,4.003657,0.071495,0.061028,32.000000,94.472785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332392,64.832554,107.159673,100.000000,31.772732,44.531646,56.599828,47.822785,55.405063,52.981547,56.670886,168.684655,71.127352,170.070827,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832200,49.922355,199.236323,163.796264,190.681850,186.944027,84.411230,14.290877,195.304397,0.008509,49.721085,49.821279,162.040221,201.613380,160.517631,195.619269,113.564009,188.472406,-0.000479,0.036629,93.575742,65.358484,195.611905,21.158904,40.582755,0.590578,705859.866371,0.864942,9.846509,7.447937,4.003121,0.071932,0.061794,32.000000,94.428309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315280,64.806583,107.169905,100.000000,31.734866,44.531646,56.601372,47.822785,55.405063,52.986115,56.670886,168.822461,70.933662,170.136405,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721511,49.924279,199.071156,163.803273,190.690293,186.932567,84.360774,14.292304,195.296345,0.008525,49.848701,49.883296,162.042483,201.600618,160.510117,195.604888,113.543961,188.504359,-0.000479,0.036872,93.576632,65.316785,195.728359,21.158748,40.664974,0.591572,706041.181909,0.862384,9.828302,7.429017,3.998144,0.070574,0.060598,32.000000,94.438480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282068,64.803253,107.178342,100.000000,31.761068,44.531646,56.598893,47.822785,55.405063,52.989038,56.670886,168.721549,70.966090,170.008160,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774981,49.969360,199.113419,163.812245,190.585063,186.924953,84.337186,14.290306,195.328669,0.008697,49.780671,49.816485,162.073700,201.514626,160.536506,195.671015,113.524176,188.714085,-0.000479,0.037132,93.550892,65.362160,195.606603,21.159224,40.622368,0.592084,706232.323856,0.864984,9.944854,7.461163,4.003723,0.071745,0.060902,32.000000,94.431174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309125,64.822523,107.205734,100.000000,31.733573,44.531646,56.602300,47.822785,55.405063,52.991991,56.670886,168.674372,70.863816,169.984242,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872962,49.908885,199.191190,163.797946,190.566319,186.917256,84.369358,14.289022,195.337354,0.004962,49.319884,49.934917,162.057884,201.505187,160.535329,195.608125,113.536053,188.361506,-0.000477,0.037441,93.521216,65.473101,195.635503,21.159682,40.627218,0.592522,706314.696358,0.864268,9.934538,7.560313,4.000271,0.071753,0.061619,32.000000,94.542528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269619,64.838334,107.245529,100.000000,31.710592,44.531646,56.600897,47.822785,55.405063,52.996604,56.670886,168.738716,70.910625,170.094234,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858432,49.908885,199.124160,163.797946,190.573898,186.920306,84.271581,14.289735,195.294593,0.000900,49.200660,49.999631,162.056258,201.557765,160.521286,195.549025,113.560070,188.635158,-0.000478,0.037669,93.525165,65.386256,195.734275,21.159931,40.639118,0.591130,705944.310165,0.861873,9.772671,7.414972,3.993972,0.073179,0.062964,32.000000,94.525522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292737,64.831515,107.262164,100.000000,31.744752,44.531646,56.597982,47.822785,55.405063,52.998854,56.670886,168.543161,71.105048,169.956232,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814742,49.814602,199.272452,163.762338,190.524823,186.946272,84.380610,14.294302,195.215317,0.001206,49.222825,50.016056,162.050183,201.575379,160.544540,195.692286,113.527087,188.578510,-0.000480,0.038027,93.514105,65.431498,195.639478,21.159952,40.629869,0.589535,705900.238855,0.863167,9.787698,7.494559,3.993791,0.072254,0.060935,32.000000,94.493843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292663,64.831857,107.266320,100.000000,31.722647,44.531646,56.597035,47.822785,55.405063,53.001329,56.670886,168.761221,70.929627,169.900017,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812567,49.755504,199.141100,163.723926,190.422601,186.929192,84.361863,14.286881,195.311352,0.001208,49.211499,50.002787,162.026724,201.586062,160.528182,195.621141,113.550458,188.666585,-0.000481,0.038325,93.507358,65.353508,195.702052,21.160323,40.594205,0.591678,705947.432748,0.862783,9.738616,7.506104,4.000271,0.073186,0.062340,32.000000,94.482629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.299105,64.814536,107.242939,100.000000,31.714719,44.531646,56.600858,47.822785,55.405063,53.003794,56.670886,168.723726,70.810185,169.925390,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926077,49.724718,199.145142,163.706823,190.368850,186.916961,84.289696,14.285882,195.260995,0.000920,48.956715,49.995129,162.040923,201.618823,160.528867,195.658768,113.536697,188.453536,-0.000481,0.038473,93.503000,65.533180,195.710843,21.160476,40.652136,0.592254,705661.972782,0.862795,9.681769,7.516062,3.997808,0.070939,0.061363,32.000000,94.499627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311489,64.840764,107.249756,100.000000,31.742835,44.531646,56.599684,47.822785,55.405063,53.005637,56.670886,168.579392,71.058313,169.877987,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834163,49.631811,199.159698,163.669533,190.317035,186.925401,84.430530,14.292447,195.374611,0.010329,48.935703,49.958647,162.012158,201.610383,160.520736,195.670059,113.558920,188.595264,-0.000481,0.038483,93.493480,65.525860,195.807634,21.160874,40.613299,0.588908,705420.777687,0.861223,9.533602,7.449183,3.988800,0.071833,0.060817,32.000000,94.493694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270119,64.817544,107.299174,100.000000,31.751920,44.531646,56.595935,47.822785,55.405063,53.007255,56.670886,168.861060,71.150829,170.077121,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865330,49.602675,199.238334,163.645421,190.280186,186.949832,84.373238,14.290306,195.250056,0.010449,49.006915,49.913298,162.002108,201.609710,160.502391,195.632063,113.512916,188.859859,-0.000481,0.038493,93.469580,65.592002,195.622266,21.161017,40.645988,0.588997,705282.472292,0.861363,9.535728,7.480613,3.996449,0.072703,0.062675,32.000000,94.432981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244881,64.788414,107.272326,100.000000,31.738930,44.531646,56.598819,47.822785,55.405063,53.009192,56.670886,168.746477,70.954939,170.063471,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917002,49.577662,199.119255,163.628318,190.344777,186.930253,84.390711,14.287167,195.353804,0.010238,49.067764,49.975783,161.984135,201.542638,160.500182,195.645384,113.551199,188.430171,-0.000482,0.038487,93.468765,65.528747,195.704459,21.161034,40.618419,0.590613,705466.918969,0.862045,9.504076,7.492076,3.996187,0.071185,0.061493,32.000000,94.386985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251164,64.793061,107.302929,100.000000,31.772965,44.531646,56.597812,47.822785,55.405063,53.010809,56.670886,168.781423,70.809818,169.871535,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854801,49.604874,199.169887,163.629720,190.264418,186.888737,84.343980,14.291448,195.357268,0.010844,49.335353,50.037892,161.980515,201.640698,160.482637,195.572088,113.504711,188.168696,-0.000484,0.038462,93.439553,65.602454,195.662566,21.160928,40.631996,0.590784,705073.704535,0.860073,9.395924,7.425834,3.989007,0.071549,0.062262,32.000000,94.372563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240100,64.781102,107.316148,100.000000,31.710929,44.531646,56.600055,47.822785,55.405063,53.012539,56.670886,168.687959,70.831168,170.012251,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817000,49.690908,199.115149,163.658879,190.218420,186.860869,84.407562,14.288594,195.184766,0.010816,49.656187,49.846123,161.965988,201.486656,160.478238,195.661153,113.528212,188.556641,-0.000481,0.038474,93.485939,65.290858,195.610438,21.160581,40.623324,0.591293,705228.421650,0.861616,9.487441,7.373250,3.994999,0.071640,0.061236,32.000000,94.376002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233582,64.762024,107.337031,100.000000,31.723813,44.531646,56.599839,47.822785,55.405063,53.015021,56.670886,168.815124,70.788835,169.927279,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838355,49.774745,199.032419,163.694206,190.249133,186.874218,84.326520,14.294017,195.270110,0.010675,49.567350,49.941212,161.971302,201.433365,160.477544,195.664946,113.519393,188.799579,-0.000481,0.038507,93.469742,65.540988,195.669050,21.159282,40.608341,0.592000,705315.500803,0.861772,9.612586,7.496703,3.996932,0.071750,0.061088,32.000000,94.422253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232400,64.747057,107.343257,100.000000,31.727043,44.531646,56.600086,47.822785,55.405063,53.018653,56.670886,168.653040,70.892650,169.964926,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805764,49.774745,199.135025,163.694206,190.196414,186.896285,84.287119,14.292732,195.173378,0.011007,49.529832,49.981511,161.985453,201.524065,160.467271,195.579728,113.502880,188.416637,-0.000479,0.038527,93.428054,65.529902,195.614413,21.158086,40.615228,0.590924,705579.557191,0.862454,9.674324,7.597430,3.993559,0.071904,0.061937,32.000000,94.439668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215244,64.719788,107.353266,100.000000,31.691765,44.531646,56.598568,47.822785,55.405063,53.021943,56.670886,168.574237,70.612386,169.810284,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826839,49.741210,199.044942,163.689440,190.128398,186.908667,84.305865,14.289450,195.174508,0.010879,49.072928,49.952564,161.986724,201.459949,160.489234,195.571882,113.462454,188.556517,-0.000479,0.038553,93.445564,65.531521,195.640336,21.156851,40.590328,0.593905,705754.731723,0.863586,9.708052,7.469027,3.998233,0.071479,0.060520,32.000000,94.412889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213327,64.699070,107.364640,100.000000,31.717315,44.531646,56.599738,47.822785,55.405063,53.025335,56.670886,168.611729,70.645475,169.881645,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932382,49.673317,199.041113,163.648785,190.144077,186.897720,84.304010,14.292875,195.170252,0.010975,49.171814,50.029735,161.969781,201.429288,160.462101,195.520058,113.467978,188.778848,-0.000477,0.038547,93.410225,65.487409,195.624019,21.155703,40.607818,0.593185,705839.711748,0.862965,9.652705,7.562414,3.994733,0.071021,0.060202,32.000000,94.352781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211613,64.650578,107.383719,100.000000,31.715020,44.531646,56.598807,47.822785,55.405063,53.027689,56.670886,168.608019,70.572841,169.869214,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774506,49.679639,199.078643,163.638972,190.169872,186.887794,84.325867,14.286881,195.152491,0.011073,49.287332,49.836451,161.961877,201.487390,160.465844,195.600932,113.517480,188.844354,-0.000475,0.038514,93.410378,65.488113,195.643805,21.155270,40.620583,0.592515,705470.948623,0.860744,9.475688,7.641006,3.986213,0.071370,0.060464,32.000000,94.411425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223220,64.660161,107.429986,100.000000,31.671039,44.531646,56.595673,47.822785,55.405063,53.029536,56.670886,168.651735,70.807690,169.938648,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863627,49.676615,198.998031,163.638131,190.177890,186.883872,84.239227,14.290734,195.237409,0.010726,49.105214,49.986173,161.950035,201.526471,160.478055,195.518569,113.500512,188.465571,-0.000474,0.038574,93.440502,65.294469,195.558247,21.154457,40.583116,0.592278,705498.383529,0.863522,9.645308,7.616273,3.999611,0.072724,0.062758,32.000000,94.475567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231303,64.639056,107.459809,100.000000,31.678893,44.531646,56.600067,47.822785,55.405063,53.032175,56.670886,168.478453,70.965283,169.953243,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882278,49.613670,199.117018,163.618785,190.205329,186.906920,84.386958,14.287880,195.062128,0.010972,49.069186,50.118305,161.961848,201.409941,160.460172,195.530709,113.495677,189.000105,-0.000475,0.038634,93.440403,65.493686,195.594061,21.152952,40.638217,0.589829,705397.466718,0.862669,9.550054,7.489926,3.990845,0.072117,0.061799,32.000000,94.526690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218204,64.640919,107.485947,100.000000,31.723134,44.531646,56.597698,47.822785,55.405063,53.034702,56.670886,168.773916,70.958460,169.873345,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755622,49.623840,199.119189,163.617664,190.180307,186.933113,84.334280,14.284027,195.159443,0.010788,49.479449,49.912704,161.943315,201.457625,160.441604,195.513329,113.500797,188.540974,-0.000474,0.038671,93.433565,65.442950,195.594613,21.151586,40.595900,0.589900,705339.507861,0.860756,9.467822,7.696944,3.991739,0.071590,0.062050,32.000000,94.464968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212241,64.659143,107.486332,100.000000,31.695671,44.531646,56.596921,47.822785,55.405063,53.036275,56.670886,168.668560,70.881424,169.999859,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756441,49.729665,199.104370,163.651028,190.156231,186.934138,84.355492,14.288879,195.046456,0.010808,49.500143,49.877434,161.965102,201.460194,160.483369,195.513454,113.493292,188.615529,-0.000475,0.038719,93.471706,65.538627,195.536160,21.151170,40.583098,0.591987,705610.099672,0.863874,9.609070,7.518186,4.001944,0.072260,0.061210,32.000000,94.495215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235509,64.670846,107.512961,100.000000,31.647994,44.531646,56.600546,47.822785,55.405063,53.038649,56.670886,168.710984,70.820456,169.931016,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893704,49.698880,199.009693,163.656916,190.137029,186.946524,84.423441,14.294159,195.171700,0.010938,48.884723,49.961334,161.943190,201.538703,160.446745,195.540411,113.471036,188.723978,-0.000477,0.038744,93.436624,65.413550,195.674741,21.149921,40.642508,0.592653,705899.693955,0.863902,9.714046,7.553908,4.001580,0.072124,0.061461,32.000000,94.439808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199227,64.596364,107.461138,100.000000,31.692787,44.531646,56.600845,47.822785,55.405063,53.042578,56.670886,168.846883,70.781938,170.022165,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786355,49.586183,199.098573,163.622991,190.127978,186.992951,84.312625,14.292304,195.177036,0.010620,49.020827,49.987418,161.989063,201.504066,160.471640,195.491455,113.506171,188.502074,-0.000478,0.038723,93.441841,65.549403,195.647596,21.149081,40.635152,0.591303,705759.056397,0.860553,9.541220,7.617195,3.988673,0.071788,0.062200,32.000000,94.443031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190995,64.607714,107.496512,100.000000,31.690321,44.531646,56.596718,47.822785,55.405063,53.044943,56.670886,168.625250,70.758021,170.107216,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815429,49.571890,199.063940,163.618225,190.057093,187.021740,84.341115,14.289022,195.104456,0.010485,48.999929,49.934755,161.948822,201.626855,160.461792,195.426566,113.485861,188.643260,-0.000478,0.038710,93.428412,65.486333,195.522760,21.148144,40.644978,0.592773,705680.426757,0.863689,9.539584,7.498087,3.999059,0.071054,0.062047,32.000000,94.390415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181783,64.611815,107.456983,100.000000,31.666176,44.531646,56.599905,47.822785,55.405063,53.045857,56.670886,168.682230,70.951490,170.068309,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804200,49.567492,199.028702,163.623271,189.919261,187.013838,84.362500,14.287595,195.129833,0.010617,49.175010,49.935927,161.926650,201.546002,160.448230,195.613217,113.480440,188.652443,-0.000476,0.038953,93.400412,65.288716,195.620371,21.147521,40.650496,0.590835,705789.102069,0.862936,9.495193,7.571834,3.996030,0.072168,0.061616,32.000000,94.342924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167639,64.625575,107.457090,100.000000,31.686341,44.531646,56.598885,47.822785,55.405063,53.047699,56.670886,168.725000,71.132854,170.158278,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870114,49.594979,199.112721,163.631683,189.952369,187.013454,84.385220,14.282600,195.120915,0.009488,49.010837,49.858647,161.947041,201.457503,160.443832,195.585894,113.506314,188.410750,-0.000476,0.039044,93.400627,65.269836,195.555333,21.146823,40.638343,0.589339,705784.659505,0.862886,9.502418,7.580729,3.996223,0.071796,0.062403,32.000000,94.340316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169429,64.632803,107.476384,100.000000,31.667246,44.531646,56.599293,47.822785,55.405063,53.049618,56.670886,168.770440,71.157359,170.112015,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868841,49.555673,199.108899,163.620748,189.967235,187.025200,84.362683,14.288737,195.156471,0.009344,48.946628,49.918876,161.932138,201.434935,160.446581,195.644183,113.473187,188.402847,-0.000478,0.039077,93.404680,65.386727,195.551680,21.146067,40.616707,0.588675,705655.798385,0.861452,9.461710,7.463362,3.992626,0.071396,0.061865,32.000000,94.354069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154188,64.636690,107.480793,100.000000,31.653930,44.531646,56.597124,47.822785,55.405063,53.052012,56.670886,168.725366,70.989274,170.177554,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789581,49.522414,198.994303,163.612898,189.990668,187.043972,84.393090,14.290449,195.234999,0.009529,49.136276,49.923837,161.922982,201.548693,160.441546,195.635302,113.460439,188.857879,-0.000477,0.039113,93.371637,65.471425,195.659446,21.145515,40.725178,0.590036,705724.004659,0.861666,9.423719,7.493498,3.992651,0.072798,0.062784,32.000000,94.355163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124122,64.641540,107.475114,100.000000,31.667296,44.531646,56.597414,47.822785,55.405063,53.053510,56.670886,168.786179,70.793163,170.126885,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746441,49.558697,199.093983,163.633926,189.950074,187.068742,84.345461,14.288451,195.118431,0.009293,49.010903,49.879605,161.903371,201.505921,160.427916,195.511885,113.484662,188.585228,-0.000477,0.039173,93.384227,65.331718,195.691385,21.145233,40.747752,0.592264,705888.439424,0.862885,9.472474,7.678429,3.996706,0.072185,0.062179,32.000000,94.380315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125272,64.657312,107.476048,100.000000,31.674402,44.531646,56.599786,47.822785,55.405063,53.054888,56.670886,168.690922,70.763890,170.143762,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805662,49.516367,199.085482,163.632804,189.896284,187.082127,84.495581,14.291876,195.114828,0.009456,48.839954,49.915355,161.901917,201.478032,160.436240,195.603645,113.482920,188.426555,-0.000476,0.039222,93.389281,65.378922,195.657284,21.144915,40.630193,0.593322,706035.438957,0.864406,9.553438,7.551073,4.002175,0.072351,0.061295,32.000000,94.374905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121587,64.678245,107.486220,100.000000,31.640183,44.531646,56.601201,47.822785,55.405063,53.057175,56.670886,168.991163,70.744448,170.149623,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864707,49.444628,199.095994,163.611496,189.949437,187.095372,84.470556,14.287880,195.318561,0.009083,48.847777,50.126102,161.918679,201.566511,160.426324,195.568683,113.510361,188.580413,-0.000477,0.039276,93.391091,65.546613,195.720999,21.144346,40.657708,0.592806,705899.714007,0.861690,9.449781,7.492744,3.997246,0.072385,0.061630,32.000000,94.391244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115623,64.676007,107.476086,100.000000,31.673538,44.531646,56.599936,47.822785,55.405063,53.058849,56.670886,168.941111,70.737844,170.242345,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775438,49.463319,199.098082,163.606729,189.948350,187.116416,84.437213,14.292304,195.214953,0.009137,49.115831,49.855681,161.947599,201.533586,160.442134,195.560232,113.525828,188.486403,-0.000476,0.039291,93.403208,65.460211,195.642701,21.144362,40.671483,0.588705,705587.968466,0.860330,9.314295,7.524522,3.992569,0.072372,0.062064,32.000000,94.374373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118541,64.686457,107.494441,100.000000,31.660573,44.531646,56.601702,47.822785,55.405063,53.059313,56.670886,168.874425,70.789128,170.103951,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779493,49.529011,199.087614,163.632524,189.963148,187.128659,84.431091,14.287738,195.154491,0.000157,49.250346,49.844292,161.918727,201.478460,160.425244,195.626887,113.468312,188.601655,-0.000475,0.039293,93.393699,65.364982,195.568302,21.144158,40.714882,0.592787,705791.712638,0.862897,9.428024,7.472497,3.999926,0.071703,0.061585,32.000000,94.388621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096984,64.676896,107.494966,100.000000,31.634632,44.531646,56.602005,47.822785,55.405063,53.060926,56.670886,168.862182,70.745401,170.183848,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769065,49.573264,198.977055,163.652150,189.968370,187.127571,84.454248,14.289307,195.229608,-0.000174,49.303711,49.849923,161.940793,201.483781,160.413871,195.506548,113.523309,188.341223,-0.000476,0.039317,93.387796,65.319996,195.613436,21.143837,40.668887,0.593250,706201.018037,0.863097,9.489516,7.573638,3.999390,0.072428,0.062558,32.000000,94.412137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100211,64.644645,107.515358,100.000000,31.638945,44.531646,56.599992,47.822785,55.405063,53.063441,56.670886,168.908497,70.975408,170.153360,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795229,49.578212,199.003427,163.660561,190.046545,187.156738,84.426457,14.285312,195.176581,0.004039,48.881249,50.003167,161.943960,201.511426,160.441121,195.671235,113.529777,188.077512,-0.000476,0.039355,93.397989,65.140556,195.618740,21.142948,40.642093,0.591278,706114.719218,0.863163,9.544570,7.420033,3.998007,0.071802,0.062205,32.000000,94.455854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086269,64.665289,107.545321,100.000000,31.618134,44.531646,56.599272,47.822785,55.405063,53.066511,56.670886,168.852914,71.122363,169.992346,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781402,49.513619,199.070392,163.640374,190.012069,187.183174,84.452893,14.289450,195.103086,0.007867,48.914640,49.867771,161.931964,201.603798,160.441893,195.543524,113.507664,188.641076,-0.000475,0.039370,93.378308,65.376986,195.649473,21.142511,40.710681,0.589942,706167.342302,0.863090,9.522424,7.313610,3.996436,0.072015,0.061605,32.000000,94.423178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079229,64.661552,107.535778,100.000000,31.665019,44.531646,56.600433,47.822785,55.405063,53.067697,56.670886,168.905786,70.997858,170.002613,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777715,49.488606,199.115801,163.627477,190.089924,187.168246,84.406461,14.293303,195.198955,0.008103,49.091487,49.950732,161.932196,201.559212,160.434977,195.623977,113.529932,188.432226,-0.000476,0.039369,93.389714,65.483917,195.625426,21.142591,40.638632,0.591231,706227.214001,0.863052,9.472148,7.549204,3.998891,0.073218,0.063650,32.000000,94.425358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093608,64.665568,107.558992,100.000000,31.607619,44.531646,56.604769,47.822785,55.405063,53.069428,56.670886,168.812921,70.979957,170.053951,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782777,49.511145,199.100521,163.629440,190.091620,187.151122,84.521426,14.284170,195.222672,0.007879,49.293450,49.869151,161.922212,201.531976,160.439646,195.585508,113.525960,188.473861,-0.000476,0.039346,93.403342,65.430841,195.650556,21.143225,40.572424,0.591422,706028.157781,0.863468,9.450953,7.447878,4.000099,0.071465,0.061526,32.000000,94.490272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106240,64.694134,107.558967,100.000000,31.627909,44.531646,56.599202,47.822785,55.405063,53.071698,56.670886,169.042852,71.103874,170.037940,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793671,49.576013,199.090916,163.652430,190.157092,187.159916,84.354372,14.291163,195.305010,0.008063,48.794882,49.892388,161.936268,201.501783,160.437176,195.554689,113.492154,188.628423,-0.000475,0.039370,93.399476,65.444531,195.662117,21.143491,40.655652,0.590289,706027.314824,0.862172,9.468250,7.467617,3.999386,0.071801,0.060791,32.000000,94.477515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114729,64.673855,107.579387,100.000000,31.614542,44.531646,56.601302,47.822785,55.405063,53.073956,56.670886,168.708743,70.915907,170.042739,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891458,49.466342,199.108403,163.609533,190.195592,187.165946,84.423337,14.297584,195.165482,0.008095,48.779919,49.896373,161.933053,201.508205,160.422669,195.694754,113.479760,188.778497,-0.000473,0.039350,93.400926,65.467125,195.718466,21.143316,40.683762,0.591867,706328.880053,0.863867,9.521839,7.559927,3.998318,0.072405,0.061208,32.000000,94.468887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118648,64.650652,107.562140,100.000000,31.639995,44.531646,56.601186,47.822785,55.405063,53.076702,56.670886,168.846674,70.976435,170.023777,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719052,49.505098,199.119630,163.605047,190.173462,187.177813,84.359112,14.289878,195.197818,0.007877,49.274020,49.839611,161.925996,201.366925,160.443437,195.556502,113.507805,188.504219,-0.000475,0.039423,93.439487,65.345397,195.543848,21.143055,40.609332,0.590187,705994.394161,0.861045,9.311005,7.629090,3.990832,0.071894,0.062201,32.000000,94.534239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156532,64.648650,107.574475,100.000000,31.617373,44.531646,56.600433,47.822785,55.405063,53.076845,56.670886,168.718223,70.959927,170.070473,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852967,49.571340,199.063597,163.630561,190.173381,187.205260,84.429016,14.291876,195.204882,0.008168,49.172189,49.930137,161.919045,201.563330,160.398852,195.642270,113.508994,188.283230,-0.000475,0.039362,93.428650,65.381373,195.675231,21.143009,40.632790,0.592278,706269.929253,0.865169,9.528220,7.497265,4.004896,0.071436,0.062272,32.000000,94.568928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095674,64.613775,107.547849,100.000000,31.609317,44.531646,56.600958,47.822785,55.405063,53.080181,56.670886,168.858032,70.892063,170.003872,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781327,49.576563,199.103627,163.624393,190.199650,187.168296,84.424596,14.289735,195.125763,0.007770,49.318469,49.977215,161.909870,201.515850,160.394550,195.593844,113.457742,188.818641,-0.000475,0.039380,93.410656,65.255082,195.648290,21.143706,40.613353,0.591516,706332.988155,0.862161,9.455805,7.412376,3.993014,0.072732,0.061782,32.000000,94.548032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069324,64.564314,107.483529,100.000000,31.564593,44.531646,56.600770,47.822785,55.405063,53.082737,56.670886,168.849191,71.131827,170.102770,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766355,49.622466,199.009689,163.637010,190.160868,187.165130,84.423645,14.287024,195.165055,0.008055,49.286288,49.793548,161.899058,201.575929,160.413814,195.582984,113.505056,188.729249,-0.000474,0.039359,93.440305,65.295823,195.468225,21.143352,40.619664,0.590254,706509.373295,0.863426,9.535169,7.666290,3.999564,0.071428,0.060975,32.000000,94.556033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101809,64.552288,107.471936,100.000000,31.586264,44.531646,56.601031,47.822785,55.405063,53.085406,56.670886,168.847291,70.898299,170.031095,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721254,49.623565,199.020377,163.638972,190.173736,187.150563,84.331049,14.288737,195.185562,0.007671,48.886336,49.836357,161.913317,201.410960,160.398380,195.548678,113.467805,188.436801,-0.000474,0.039333,93.420489,65.520679,195.589696,21.143378,40.641408,0.592231,706457.849711,0.863821,9.596577,7.585169,3.998880,0.070555,0.060011,32.000000,94.510318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095568,64.525966,107.471003,100.000000,31.608049,44.531646,56.599342,47.822785,55.405063,53.088252,56.670886,168.662098,70.974381,170.007452,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750967,49.478161,199.039363,163.593272,190.208068,187.124075,84.418735,14.286453,195.196354,0.007894,48.459982,49.922440,161.902794,201.473425,160.411538,195.567256,113.483872,188.659627,-0.000474,0.039360,93.431208,65.315181,195.632118,21.143206,40.616418,0.592054,706593.100265,0.865575,9.644405,7.511739,4.002722,0.070782,0.060330,32.000000,94.542056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108850,64.520944,107.464521,100.000000,31.593022,44.531646,56.600531,47.822785,55.405063,53.090082,56.670886,168.837470,71.055819,170.054541,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763678,49.371791,199.091961,163.550375,190.253282,187.115607,84.302938,14.287167,195.146075,0.007789,48.480943,49.988453,161.880486,201.399115,160.404236,195.567155,113.475801,188.512771,-0.000474,0.039379,93.431833,65.367679,195.593511,21.143251,40.647521,0.590750,706047.023979,0.863629,9.468214,7.580014,4.000713,0.071068,0.061346,32.000000,94.547927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115741,64.509078,107.471500,100.000000,31.593869,44.531646,56.598984,47.822785,55.405063,53.089613,56.670886,168.605876,70.973867,170.032983,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802613,49.338533,199.156332,163.528787,190.308138,187.158581,84.463530,14.289450,195.160126,0.007675,48.726017,49.754065,161.877386,201.471692,160.415425,195.546132,113.483911,188.299740,-0.000474,0.039374,93.470195,65.397569,195.712779,21.143517,40.607872,0.591188,705761.924659,0.864273,9.348674,7.532507,4.000748,0.073122,0.061226,32.000000,94.588071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122696,64.525677,107.490000,100.000000,31.570517,44.531646,56.601407,47.822785,55.405063,53.090260,56.670886,168.927060,70.955599,170.039238,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729955,49.387458,199.132986,163.539441,190.426259,187.143690,84.401082,14.286881,195.184851,0.011283,49.245121,49.978909,161.838951,201.381542,160.362245,195.496625,113.455928,188.494039,-0.000473,0.039326,93.454186,65.560970,195.508056,21.143695,40.587858,0.591142,705751.186048,0.861998,9.275102,7.443714,3.998913,0.072535,0.062179,32.000000,94.485279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085994,64.482508,107.470970,100.000000,31.569295,44.531646,56.600624,47.822785,55.405063,53.091267,56.670886,168.802165,70.956993,170.067090,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722781,49.530660,198.934144,163.593272,190.458156,187.120923,84.305581,14.285740,195.170471,0.014884,49.511220,49.905808,161.844276,201.321034,160.364194,195.563446,113.490617,188.320189,-0.000472,0.039304,93.449712,65.284247,195.482115,21.143474,40.562345,0.591893,706023.826784,0.864086,9.399281,7.545288,4.004286,0.070887,0.059811,32.000000,94.570724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087730,64.509732,107.469324,100.000000,31.557160,44.531646,56.603936,47.822785,55.405063,53.092923,56.670886,168.611162,70.670200,169.950371,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779395,49.603225,198.911462,163.630561,190.474623,187.106820,84.369940,14.285312,195.149777,0.015079,48.911983,49.921786,161.863292,201.295979,160.361802,195.490003,113.479124,188.491980,-0.000472,0.039288,93.464926,65.371541,195.519050,21.142615,40.626623,0.594136,706167.086811,0.865445,9.549918,7.444757,4.000865,0.072368,0.062004,32.000000,94.504941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080520,64.498306,107.512609,100.000000,31.511882,44.531646,56.601593,47.822785,55.405063,53.097723,56.670886,168.739881,70.909231,170.180937,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801089,49.521315,199.002018,163.605328,190.521507,187.060089,84.329569,14.288451,195.213879,0.015128,48.758999,49.886265,161.870128,201.366965,160.388215,195.521338,113.437323,188.240301,-0.000470,0.039285,93.474614,65.491153,195.589900,21.141800,40.644726,0.591572,706256.641769,0.863803,9.563833,7.521312,3.995859,0.071223,0.061447,32.000000,94.414643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057759,64.485862,107.529355,100.000000,31.528018,44.531646,56.600274,47.822785,55.405063,53.099250,56.670886,168.659138,70.798152,169.967562,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696858,49.408072,198.943602,163.547571,190.421458,187.064821,84.446830,14.287452,195.132305,0.015346,48.729059,50.004333,161.880122,201.319811,160.411019,195.544786,113.436213,188.500324,-0.000471,0.039246,93.488341,65.534913,195.519559,21.140927,40.592816,0.592168,705991.750363,0.863385,9.459461,7.467778,3.995937,0.070753,0.060647,32.000000,94.421980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099139,64.498649,107.551291,100.000000,31.530747,44.531646,56.604672,47.822785,55.405063,53.100159,56.670886,168.893661,70.803508,170.088294,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739628,49.435833,199.038375,163.555982,190.381801,187.040134,84.452762,14.287309,195.186750,0.015410,49.124399,49.831194,161.874818,201.320157,160.400061,195.527530,113.457239,188.660157,-0.000471,0.039270,93.512533,65.298885,195.461169,21.139902,40.616184,0.592908,705894.686693,0.863942,9.454202,7.567383,4.003142,0.071477,0.061450,32.000000,94.429746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095348,64.521150,107.549404,100.000000,31.488416,44.531646,56.604243,47.822785,55.405063,53.101175,56.670886,168.905523,70.848262,170.065084,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720691,49.505098,199.029117,163.577291,190.434512,187.034677,84.388393,14.282600,195.032986,0.015449,49.372386,49.853612,161.878651,201.249721,160.375309,195.489574,113.456012,188.639287,-0.000471,0.039297,93.522929,65.411465,195.480117,21.138937,40.654967,0.592252,705738.454684,0.863010,9.437632,7.606849,4.001606,0.071941,0.062192,32.000000,94.442206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117864,64.524995,107.541809,100.000000,31.461916,44.531646,56.604325,47.822785,55.405063,53.103950,56.670886,168.776786,70.658094,170.113431,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690496,49.563644,198.887209,163.606729,190.481444,187.000372,84.417078,14.279746,194.989273,0.007522,49.492702,49.902900,161.878006,201.183424,160.379554,195.420387,113.430666,188.194377,-0.000472,0.039289,93.502776,65.313212,195.449037,21.138016,40.667679,0.594138,705917.520966,0.864176,9.526522,7.600180,4.002944,0.071765,0.060914,32.000000,94.448582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107597,64.563537,107.525038,100.000000,31.425591,44.531646,56.604374,47.822785,55.405063,53.106818,56.670886,168.834156,70.971886,170.099072,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
