OSU 80 Ton Compressor Load Stand
49.829564,49.549076,198.960194,163.621028,190.499105,186.959833,84.477445,14.292732,195.079238,0.007332,48.692239,49.914262,161.876822,201.274043,160.360310,195.458309,113.409726,188.648766,-0.000473,0.039331,93.489914,65.327505,195.428086,21.137121,40.658321,0.591528,706048.524751,0.864448,9.616371,7.457029,4.002520,0.072441,0.061900,32.000000,94.417107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078457,64.566814,107.513497,100.000000,31.417185,44.531646,56.604330,47.822785,55.405063,53.110305,56.670886,168.954891,70.740412,170.188057,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745941,49.408347,198.952758,163.565515,190.366330,186.983312,84.448385,14.284313,195.074087,0.007226,48.412209,49.932970,161.897427,201.386802,160.402022,195.508236,113.458624,188.485104,-0.000473,0.039360,93.513941,65.342445,195.549704,21.136434,40.645177,0.591993,705752.744665,0.860932,9.457752,7.650051,3.992814,0.071996,0.061938,32.000000,94.371058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079651,64.616876,107.528539,100.000000,31.451924,44.531646,56.603905,47.822785,55.405063,53.111795,56.670886,168.896770,71.090155,170.203203,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703353,49.305551,198.933213,163.528787,190.125183,187.006510,84.342495,14.283456,195.115234,0.007319,48.512612,49.834163,161.856566,201.376812,160.382151,195.407800,113.431533,188.631001,-0.000473,0.039375,93.490809,65.457244,195.579521,21.134719,40.596783,0.589761,705437.439796,0.862604,9.403605,7.539210,3.999377,0.071661,0.060955,32.000000,94.394207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071834,64.598159,107.481390,100.000000,31.427677,44.531646,56.605420,47.822785,55.405063,53.110341,56.670886,168.684990,70.941879,170.191952,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712235,49.293732,198.901490,163.524581,190.032039,187.013799,84.496945,14.287880,195.151365,0.007155,48.709982,49.742099,161.838726,201.279465,160.374058,195.414505,113.444457,188.434313,-0.000475,0.039001,93.502346,65.115191,195.470224,21.133774,40.590004,0.591288,705437.243104,0.864368,9.344948,7.621523,4.002410,0.073415,0.063656,32.000000,94.411444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091975,64.586252,107.492415,100.000000,31.423966,44.531646,56.606150,47.822785,55.405063,53.110397,56.670886,168.993890,71.073280,170.206940,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765287,49.350352,199.016038,163.548413,189.969923,187.009468,84.392137,14.287595,195.112181,0.007287,48.832201,49.828718,161.828549,201.186869,160.323983,195.510214,113.421587,188.594330,-0.000475,0.038588,93.510408,65.344420,195.484296,21.132611,40.638848,0.590034,705369.756939,0.862621,9.323921,7.534143,4.001057,0.071766,0.060654,32.000000,94.406232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063686,64.555305,107.464222,100.000000,31.403162,44.531646,56.603713,47.822785,55.405063,53.111268,56.670886,168.784274,70.824271,170.128262,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807142,49.349527,198.940434,163.542244,189.871301,186.994187,84.488583,14.285882,195.008811,0.007144,48.643168,49.890031,161.859360,201.263115,160.368773,195.576138,113.438925,188.626735,-0.000475,0.038284,93.540885,65.376196,195.497594,21.132328,40.715946,0.591880,705503.806630,0.862787,9.325570,7.617591,3.999094,0.070800,0.060781,32.000000,94.496546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116048,64.564098,107.497578,100.000000,31.375867,44.531646,56.606619,47.822785,55.405063,53.112889,56.670886,168.977165,70.989568,170.014454,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784997,49.296206,198.927114,163.508881,189.890620,187.001121,84.460833,14.282029,195.064612,0.007452,48.598057,49.792777,161.824054,201.284542,160.351458,195.437828,113.435499,188.710705,-0.000474,0.038277,93.537000,65.217808,195.334172,21.131356,40.628354,0.589851,705322.855334,0.860925,9.281407,7.612516,3.994215,0.071310,0.061561,32.000000,94.488206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084053,64.562000,107.463520,100.000000,31.375459,44.531646,56.600181,47.822785,55.405063,53.113515,56.670886,168.921666,70.690523,170.000174,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803930,49.263773,199.021850,163.497386,189.890824,187.030925,84.321642,14.293160,195.177728,0.007317,48.505111,49.882203,161.838815,201.298609,160.362485,195.511868,113.447430,188.436981,-0.000472,0.038320,93.543913,65.406670,195.595099,21.130581,40.627182,0.592478,705265.519959,0.861537,9.251012,7.647713,3.995724,0.070194,0.061206,32.000000,94.441103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097058,64.576745,107.448899,100.000000,31.307299,44.531646,56.606333,47.822785,55.405063,53.113929,56.670886,168.643284,70.801014,170.037389,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752122,49.250305,199.005913,163.484208,189.888132,187.043616,84.401241,14.288166,195.071403,0.007444,48.532694,49.795989,161.819481,201.269313,160.349510,195.434348,113.428565,188.178963,-0.000474,0.038292,93.562871,65.410170,195.441793,21.130194,40.570927,0.591592,705221.046782,0.862654,9.198977,7.532180,3.996107,0.071947,0.061001,32.000000,94.348819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104749,64.611205,107.389753,100.000000,31.300191,44.531646,56.606209,47.822785,55.405063,53.113888,56.670886,168.802483,70.987660,170.036445,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816453,49.273942,199.064455,163.471031,189.909551,187.037811,84.364733,14.288308,195.118615,0.007563,48.925654,49.766893,161.801958,201.331921,160.354903,195.441499,113.431485,188.689070,-0.000473,0.038344,93.577884,65.372087,195.542115,21.129547,40.621719,0.590564,705367.664731,0.862863,9.239160,7.453288,3.999948,0.070956,0.060118,32.000000,94.324775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104472,64.623873,107.275408,100.000000,31.305322,44.531646,56.604803,47.822785,55.405063,53.113941,56.670886,168.729467,70.907617,170.061543,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712499,49.349802,198.952885,163.487292,189.899038,187.038131,84.404535,14.283456,195.048388,0.007457,48.550088,49.908235,161.789778,201.119939,160.311850,195.485866,113.423088,188.349248,-0.000474,0.038375,93.563726,65.504454,195.493210,21.128224,40.648656,0.590697,705319.481506,0.862029,9.196187,7.643542,3.995958,0.071715,0.060415,32.000000,94.333542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088507,64.614504,107.171921,100.000000,31.268994,44.531646,56.608676,47.822785,55.405063,53.115869,56.670886,168.809071,70.988321,170.096909,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783988,49.274767,198.915671,163.470471,189.726159,187.044623,84.492209,14.283742,195.062893,0.007620,48.867721,49.958876,161.820138,201.329311,160.335119,195.478003,113.446865,188.426746,-0.000474,0.038400,93.601552,65.637547,195.597102,21.127310,40.576282,0.590968,705712.829041,0.863608,9.387632,7.700049,4.001241,0.070921,0.062159,32.000000,94.381231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122921,64.606924,107.067819,100.000000,31.236603,44.531646,56.604484,47.822785,55.405063,53.115768,56.670886,168.984419,70.812973,170.069057,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694467,49.348703,198.889990,163.485330,189.618472,187.085769,84.401329,14.292732,195.083160,0.005162,48.937044,49.872028,161.780854,201.244196,160.304037,195.398822,113.426725,188.125906,-0.000479,0.038400,93.587899,65.375041,195.504771,21.126354,40.605492,0.591539,705329.291873,0.861385,9.230617,7.528870,3.995575,0.071190,0.062031,32.000000,94.394539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122666,64.541935,106.938557,100.000000,31.232681,44.531646,56.607220,47.822785,55.405063,53.116270,56.670886,168.802657,70.939091,169.985107,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772833,49.358323,198.863605,163.503273,189.712593,187.077526,84.418047,14.291305,195.150540,0.005282,48.891997,49.776063,161.814651,201.243911,160.308176,195.367570,113.429661,188.453735,-0.000481,0.038403,93.606540,65.293243,195.520149,21.126215,40.733453,0.591643,705854.005143,0.864407,9.397313,7.435012,4.002256,0.071717,0.061681,32.000000,94.398748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125989,64.532747,106.943104,100.000000,31.222023,44.531646,56.607745,47.822785,55.405063,53.118251,56.670886,168.836094,70.796832,170.131134,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729836,49.290159,198.982173,163.488694,189.794297,187.080892,84.439662,14.294302,195.071328,0.005088,48.697179,49.742836,161.796858,201.322420,160.320824,195.409845,113.377223,188.459344,-0.000481,0.038443,93.594576,65.328094,195.446624,21.126089,40.608178,0.591938,705734.389299,0.862710,9.325726,7.556295,3.995425,0.073552,0.061989,32.000000,94.309678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107554,64.498340,106.935626,100.000000,31.210595,44.531646,56.607468,47.822785,55.405063,53.119065,56.670886,168.879323,71.022730,170.187035,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747577,49.311323,198.858731,163.487292,189.814687,187.058752,84.402691,14.290734,195.027882,0.005345,48.864599,49.834782,161.801596,201.174678,160.344759,195.472283,113.403281,188.609876,-0.000481,0.038494,93.633514,65.194986,195.499673,21.126219,40.694111,0.590644,705829.899940,0.863168,9.302104,7.610856,4.001263,0.071727,0.061550,32.000000,94.325408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132317,64.522404,106.936020,100.000000,31.216103,44.531646,56.606124,47.822785,55.405063,53.119210,56.670886,168.805381,70.997565,170.204462,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677732,49.321217,198.919114,163.499068,189.905289,187.065047,84.495656,14.291733,195.091804,0.005167,48.865646,49.743841,161.808857,201.241566,160.324569,195.387718,113.407023,188.736243,-0.000480,0.038507,93.618852,65.288607,195.370634,21.126993,40.527168,0.590371,705685.572767,0.863153,9.304887,7.641781,3.997355,0.072281,0.061978,32.000000,94.307447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119581,64.519203,106.950529,100.000000,31.203886,44.531646,56.608602,47.822785,55.405063,53.120449,56.670886,168.991313,70.773868,170.172164,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756401,49.266796,198.938243,163.495984,189.744056,187.057676,84.451558,14.289593,195.123986,0.005243,48.517994,49.877498,161.808665,201.254757,160.298793,195.388185,113.397072,188.597960,-0.000479,0.038511,93.652493,65.180776,195.552047,21.127352,40.600155,0.593144,705823.818754,0.863603,9.387181,7.685847,4.004191,0.072234,0.061521,32.000000,94.338832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096938,64.486830,106.916640,100.000000,31.186677,44.531646,56.608633,47.822785,55.405063,53.121411,56.670886,168.903116,70.925885,170.239552,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700773,49.228317,198.927206,163.481405,189.776824,187.062165,84.414034,14.288023,195.186156,0.013725,48.440044,49.888923,161.792202,201.234594,160.307130,195.427849,113.411957,188.377974,-0.000475,0.038487,93.650364,65.007029,195.627325,21.128091,40.559370,0.592084,705595.360896,0.863119,9.254471,7.642293,3.998433,0.072387,0.062066,32.000000,94.323380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103650,64.470607,106.897825,100.000000,31.169591,44.531646,56.609603,47.822785,55.405063,53.120671,56.670886,168.828068,70.746795,170.186287,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807545,49.134594,198.995967,163.448041,189.919502,187.074177,84.483278,14.285597,195.281956,0.013737,48.562000,49.821360,161.788843,201.337853,160.294358,195.536575,113.438553,188.658281,-0.000475,0.038432,93.678206,65.154564,195.644315,21.128632,40.807883,0.592970,705524.391727,0.863755,9.270389,7.545307,4.002497,0.071820,0.061583,32.000000,94.289638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111565,64.445568,106.855406,100.000000,31.148682,44.531646,56.608725,47.822785,55.405063,53.120268,56.670886,168.966555,71.086853,170.175430,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780429,49.205505,198.945069,163.459817,189.997824,187.059048,84.406450,14.289165,195.195470,0.013570,48.937997,50.004096,161.786081,201.197246,160.307769,195.454742,113.431169,188.680132,-0.000477,0.038387,93.692376,65.227557,195.514582,21.129577,40.635747,0.589016,705103.106516,0.860821,9.066056,7.624824,3.995298,0.071604,0.061185,32.000000,94.321225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107679,64.425789,106.857911,100.000000,31.165981,44.531646,56.612241,47.822785,55.405063,53.120013,56.670886,168.812899,71.115613,170.234163,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671623,49.349527,198.929799,163.512245,189.989422,187.053524,84.384024,14.281887,195.059076,0.013317,48.922841,49.843315,161.794354,201.204972,160.266394,195.487230,113.436360,188.534589,-0.000480,0.038791,93.693237,65.312575,195.518236,21.130431,40.753431,0.589035,705284.337323,0.862228,9.165041,7.640475,3.996452,0.071829,0.061293,32.000000,94.347908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098969,64.453787,106.868709,100.000000,31.123958,44.531646,56.610719,47.822785,55.405063,53.120968,56.670886,168.768047,70.640559,170.198128,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692413,49.292083,198.991451,163.510563,190.033257,187.074962,84.503718,14.283171,195.196994,0.013491,48.211655,49.926143,161.799016,201.261219,160.271065,195.520458,113.435293,188.809791,-0.000482,0.039277,93.670075,65.178438,195.566183,21.131013,40.572550,0.594370,705746.919143,0.864879,9.421827,7.580207,4.004898,0.072635,0.062109,32.000000,94.375459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097064,64.463567,106.890308,100.000000,31.100268,44.531646,56.610271,47.822785,55.405063,53.122169,56.670886,169.007435,70.804609,170.228262,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669384,49.150810,198.994821,163.440472,189.947972,187.088236,84.493897,14.277320,195.172348,0.013103,48.416724,49.689630,161.767676,201.247377,160.276537,195.457891,113.447835,188.612622,-0.000485,0.039510,93.693263,65.372207,195.590680,21.131800,40.668310,0.592865,705670.275477,0.863213,9.342822,7.685392,4.004463,0.072234,0.062152,32.000000,94.378591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069459,64.482590,106.921638,100.000000,31.078118,44.531646,56.612408,47.822785,55.405063,53.120863,56.670886,168.987794,71.122363,170.186681,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684447,49.155757,198.956747,163.439911,189.914466,187.082381,84.371936,14.285597,195.103156,0.021298,48.753430,49.764182,161.762536,201.380094,160.281546,195.527448,113.433307,188.947544,-0.000485,0.039502,93.664041,65.216639,195.539893,21.133358,40.574173,0.590253,705358.405205,0.863477,9.225433,7.598266,4.006388,0.071212,0.062013,32.000000,94.370203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029294,64.507780,106.950755,100.000000,31.085090,44.531646,56.610290,47.822785,55.405063,53.120330,56.670886,168.743871,70.795658,170.186248,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667622,49.273668,199.011245,163.491498,189.916073,187.061324,84.508917,14.291163,195.129478,0.021398,49.160235,49.783717,161.765908,201.367883,160.273260,195.500418,113.485192,188.817946,-0.000485,0.039536,93.683876,65.174178,195.552475,21.134299,40.708193,0.592022,705243.053142,0.862283,9.135024,7.478367,3.999140,0.073564,0.063545,32.000000,94.370369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034270,64.553713,107.015351,100.000000,31.061418,44.531646,56.610425,47.822785,55.405063,53.120562,56.670886,169.017834,70.776949,170.164493,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724814,49.359972,199.010896,163.521217,189.926376,187.040175,84.511752,14.283314,195.107410,0.021263,48.906459,49.842468,161.772881,201.224829,160.256166,195.476108,113.440800,188.563440,-0.000483,0.039502,93.674469,65.175803,195.446404,21.135312,40.555566,0.593327,705432.787443,0.863531,9.350118,7.638577,4.006861,0.071613,0.062901,32.000000,94.367370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028275,64.569403,106.980576,100.000000,31.032713,44.531646,56.613502,47.822785,55.405063,53.123003,56.670886,169.023504,70.963963,170.219568,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672067,49.392955,198.973053,163.526544,190.030321,187.009614,84.433627,14.290592,195.086904,0.021288,49.086847,49.807187,161.795067,201.398463,160.285921,195.530487,113.448215,188.600918,-0.000485,0.039451,93.711713,65.371104,195.515193,21.136269,40.608178,0.590975,705508.684700,0.863039,9.371583,7.491158,3.999806,0.072160,0.062581,32.000000,94.342674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034955,64.635837,107.008329,100.000000,31.027772,44.531646,56.612446,47.822785,55.405063,53.123926,56.670886,168.867254,71.123977,170.238844,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721250,49.406698,198.953767,163.537759,190.142062,186.978430,84.448556,14.295158,195.142136,0.021243,49.116978,49.911815,161.780597,201.207154,160.273680,195.423087,113.411216,188.346911,-0.000485,0.039423,93.694570,65.201370,195.546844,21.137734,40.563841,0.590361,705646.167797,0.864264,9.464795,7.593456,4.005733,0.071987,0.062168,32.000000,94.351667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012301,64.677373,107.041058,100.000000,31.002499,44.531646,56.615868,47.822785,55.405063,53.126174,56.670886,168.897112,70.745181,170.296987,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683354,49.463869,198.942555,163.557104,190.168231,186.967499,84.434913,14.287880,195.159373,0.016032,48.986735,49.810323,161.811506,201.177206,160.295243,195.400815,113.438001,188.280377,-0.000482,0.039384,93.740266,65.174326,195.575624,21.139421,40.626155,0.592886,705614.799174,0.863052,9.427541,7.534281,4.001383,0.072427,0.061987,32.000000,94.342728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055634,64.685855,107.076389,100.000000,31.002725,44.531646,56.614388,47.822785,55.405063,53.127995,56.670886,168.869826,70.823758,170.194588,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750611,49.412745,198.906152,163.543927,190.201779,186.958530,84.294638,14.278034,195.199539,0.016106,48.476237,49.841248,161.807088,201.263258,160.273885,195.529500,113.428766,188.778862,-0.000482,0.039330,93.728469,65.294183,195.543098,21.140402,40.637135,0.592672,705669.101211,0.864010,9.524002,7.482287,4.004209,0.072449,0.061888,32.000000,94.276411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.026236,64.660062,107.048793,100.000000,30.995654,44.531646,56.616192,47.822785,55.405063,53.129893,56.670886,168.589277,70.959487,170.069804,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808774,49.266796,198.975450,163.481685,189.963452,186.955082,84.323406,14.286596,195.164953,0.023848,48.288036,49.848836,161.774245,201.294980,160.310208,195.550123,113.444983,188.232406,-0.000483,0.039278,93.815598,65.483580,195.483950,21.141471,40.613984,0.590628,705464.365680,0.863984,9.403164,7.680223,3.998064,0.071315,0.061934,32.000000,94.379309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.033938,64.645255,107.025358,100.000000,30.983343,44.531646,56.614973,47.822785,55.405063,53.129839,56.670886,168.646812,70.987807,169.995650,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827792,49.167850,199.028649,163.439911,189.975695,186.957469,84.385265,14.289878,195.226746,0.023560,48.457030,49.975246,161.778406,201.279180,160.296693,195.604906,113.454663,188.592369,-0.000483,0.039205,94.036124,65.552041,195.683512,21.142093,40.585298,0.589650,704936.857187,0.862200,9.196988,7.457126,3.994787,0.071628,0.061707,32.000000,94.369028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.033971,64.603528,106.987779,100.000000,30.950617,44.531646,56.613277,47.822785,55.405063,53.128688,56.670886,168.770529,70.815834,170.034438,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681959,49.248656,199.023872,163.445238,189.998802,186.970392,84.337034,14.286453,195.132287,0.023874,48.760403,49.934460,161.748364,201.229926,160.256059,195.523089,113.483644,188.495897,-0.000484,0.039128,94.194771,65.541429,195.576318,21.142822,40.625181,0.590816,704655.064629,0.860974,9.078360,7.583774,3.994330,0.071049,0.061379,32.000000,94.416386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035634,64.563437,106.946576,100.000000,30.961478,44.531646,56.613699,47.822785,55.405063,53.128063,56.670886,168.674068,70.749290,170.020276,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769304,49.222820,198.990540,163.441313,190.021837,186.975194,84.329761,14.289022,195.180945,0.024242,48.254481,49.912826,161.745833,201.293002,160.259920,195.601768,113.489869,188.396440,-0.000486,0.039127,94.302589,65.296187,195.501223,21.143287,40.609657,0.593100,705003.161142,0.864532,9.310235,7.518275,4.005959,0.071593,0.061810,32.000000,94.498977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039481,64.555610,106.906309,100.000000,30.928379,44.531646,56.614566,47.822785,55.405063,53.129094,56.670886,168.659521,70.914000,170.050803,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702512,49.191212,199.003280,163.415800,190.027911,186.994112,84.484008,14.286025,195.178275,0.015679,48.840767,49.805869,161.734790,201.285439,160.266539,195.658911,113.495129,188.484858,-0.000489,0.038678,94.392971,65.305279,195.539179,21.144247,40.621791,0.590694,704806.800361,0.862881,9.193877,7.474390,3.998258,0.072539,0.062685,32.000000,94.553152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.037235,64.519523,106.809378,100.000000,30.941408,44.531646,56.613350,47.822785,55.405063,53.127747,56.670886,168.968016,70.815981,169.999781,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722513,49.252504,199.033521,163.446079,189.980483,186.975324,84.427951,14.286881,195.120947,0.015631,48.909732,49.883396,161.742889,201.200508,160.247940,195.451154,113.500712,188.644874,-0.000488,0.038513,94.468831,65.251574,195.472488,21.144590,40.647124,0.590743,704894.409350,0.863342,9.231924,7.502449,4.003914,0.072403,0.062984,32.000000,94.507231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036225,64.535213,106.799091,100.000000,30.894241,44.531646,56.615799,47.822785,55.405063,53.129147,56.670886,168.855903,71.001233,170.076098,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720170,49.301428,199.076783,163.470751,190.270698,186.974971,84.428705,14.285882,195.256255,0.019760,48.603328,49.894742,161.752463,201.345152,160.247373,195.625194,113.503986,188.754879,-0.000485,0.038526,94.537127,65.508350,195.620127,21.144730,40.595196,0.590606,704916.975756,0.862851,9.272038,7.557593,4.002885,0.070817,0.062272,32.000000,94.528322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059692,64.527484,106.814325,100.000000,30.912229,44.531646,56.616875,47.822785,55.405063,53.130146,56.670886,168.857411,70.963156,170.216106,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822167,49.217873,199.203806,163.444397,190.300124,186.988527,84.485819,14.290449,195.308219,0.019837,48.627653,49.844567,161.755806,201.385436,160.271416,195.609715,113.510115,188.527480,-0.000482,0.038484,94.615535,65.473875,195.696646,21.145110,40.645393,0.591133,705030.037147,0.863005,9.323392,7.595933,4.003944,0.072182,0.062830,32.000000,94.503930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087898,64.561689,106.835616,100.000000,30.941953,44.531646,56.614214,47.822785,55.405063,53.129863,56.670886,168.971639,70.791843,170.214297,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795933,49.294831,199.040204,163.464022,190.256513,186.994179,84.461183,14.286311,195.334479,0.019848,49.080257,49.946500,161.732803,201.336283,160.258905,195.627578,113.477592,188.717108,-0.000479,0.038446,94.686358,65.494566,195.609786,21.146413,40.756424,0.591644,704702.579783,0.860321,9.134202,7.503761,3.998297,0.072986,0.062767,32.000000,94.437632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094024,64.577872,106.841832,100.000000,30.963724,44.531646,56.613544,47.822785,55.405063,53.130733,56.670886,168.922367,71.010331,170.130780,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746911,49.492179,199.081462,163.554020,190.410680,186.969498,84.379737,14.288594,195.206830,0.011684,49.468335,49.829067,161.761394,201.224075,160.260837,195.492634,113.510940,188.548642,-0.000478,0.038384,94.739470,65.369923,195.640133,21.147035,40.544567,0.589909,705070.510687,0.861288,9.238316,7.608040,3.997118,0.073999,0.063038,32.000000,94.409180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079126,64.652262,106.891739,100.000000,30.936639,44.531646,56.616785,47.822785,55.405063,53.132884,56.670886,168.759475,71.005635,170.231724,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772615,49.470740,199.049375,163.565795,190.494037,186.991938,84.481388,14.284170,195.194398,0.011540,48.827402,49.863141,161.783360,201.312451,160.287736,195.534822,113.512258,188.570826,-0.000480,0.038311,94.807763,65.154933,195.590514,21.147373,40.586109,0.590840,705403.342585,0.863426,9.486433,7.510947,4.001886,0.072175,0.061731,32.000000,94.419805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093038,64.682116,106.909773,100.000000,30.942436,44.531646,56.618350,47.822785,55.405063,53.136018,56.670886,168.962776,70.836597,170.158396,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735927,49.343481,199.023560,163.506357,190.506425,187.013891,84.444067,14.283314,195.237833,0.011613,48.742896,49.894610,161.780946,201.413039,160.292842,195.663044,113.509542,188.390242,-0.000479,0.038271,94.859928,65.464943,195.626205,21.147711,40.612379,0.591940,705395.129197,0.861945,9.438368,7.518024,3.999175,0.072717,0.061283,32.000000,94.373868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068353,64.712420,106.925333,100.000000,30.936801,44.531646,56.618958,47.822785,55.405063,53.137217,56.670886,168.888134,71.119135,170.201197,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778608,49.319568,199.053434,163.489255,190.412045,187.040862,84.466945,14.287738,195.227874,0.011545,49.250226,49.952313,161.768276,201.389900,160.303475,195.629168,113.522684,188.935156,-0.000478,0.038278,94.930195,65.433592,195.561450,21.149045,40.559568,0.589752,705224.540083,0.862826,9.349115,7.452368,4.001606,0.071221,0.061187,32.000000,94.344940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087569,64.739252,106.975962,100.000000,30.934251,44.531646,56.618020,47.822785,55.405063,53.137411,56.670886,168.933890,70.647162,170.199820,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736625,49.471015,199.120796,163.560749,190.448416,187.041425,84.312347,14.290306,195.169971,0.011815,49.282883,49.875288,161.804482,201.359850,160.295354,195.650642,113.543327,188.411273,-0.000478,0.038310,94.969594,65.441878,195.665666,21.149762,40.628661,0.593347,705178.939128,0.861837,9.280990,7.645394,3.998775,0.071055,0.061835,32.000000,94.327307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083172,64.733162,106.950223,100.000000,30.886636,44.531646,56.616915,47.822785,55.405063,53.140791,56.670886,168.624695,70.839165,170.075076,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772459,49.510595,199.131699,163.561870,190.547335,187.038588,84.491626,14.298012,195.301890,0.011875,49.007376,49.909309,161.797714,201.453018,160.294969,195.562843,113.554800,188.502559,-0.000479,0.038326,95.002085,65.412992,195.635683,21.150312,40.698583,0.592610,705517.423835,0.864596,9.475926,7.426549,4.003504,0.072185,0.061790,32.000000,94.358796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072778,64.704759,106.931951,100.000000,30.871307,44.531646,56.620228,47.822785,55.405063,53.143448,56.670886,168.983252,70.943273,170.169214,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731276,49.427587,199.178404,163.538039,190.423942,187.062264,84.507708,14.289022,195.224092,0.012024,48.743788,49.893333,161.804639,201.342746,160.343669,195.566565,113.558934,188.341264,-0.000476,0.038016,95.001071,65.298474,195.615924,21.151154,40.634070,0.591445,705514.456190,0.862154,9.478385,7.449642,4.000841,0.071381,0.061875,32.000000,94.381173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075037,64.707448,106.940094,100.000000,30.888903,44.531646,56.619285,47.822785,55.405063,53.145203,56.670886,169.015416,70.735130,170.124564,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823705,49.352826,199.116789,163.509161,190.484457,187.092812,84.416055,14.292447,195.229478,0.004022,48.826679,49.871093,161.804544,201.343072,160.343198,195.599163,113.534086,188.848287,-0.000475,0.037994,95.059614,65.186734,195.629465,21.152245,40.591572,0.593649,705440.383243,0.862692,9.438041,7.384424,4.005093,0.071203,0.062352,32.000000,94.302938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087810,64.759537,106.966766,100.000000,30.931442,44.531646,56.617692,47.822785,55.405063,53.146064,56.670886,168.832109,71.095437,170.205288,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744904,49.372615,199.122199,163.520095,190.530994,187.091016,84.388177,14.284455,195.295851,0.004136,49.009808,50.026189,161.786309,201.431958,160.317403,195.631753,113.530621,188.652732,-0.000474,0.038036,95.062909,65.403519,195.743516,21.153810,40.770073,0.589493,705347.196255,0.861809,9.267564,7.601154,3.996427,0.071799,0.062030,32.000000,94.387741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087577,64.755127,106.900828,100.000000,30.949420,44.531646,56.620105,47.822785,55.405063,53.147153,56.670886,168.776355,70.930654,170.196594,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790024,49.390481,199.086318,163.534674,190.569351,187.080780,84.412593,14.284598,195.360224,0.003558,49.112202,49.914575,161.794976,201.410246,160.303889,195.657158,113.550863,188.653038,-0.000473,0.038033,95.092276,65.421631,195.676274,21.155214,40.830169,0.591733,705506.565781,0.863651,9.368948,7.530658,4.002866,0.072101,0.062311,32.000000,94.446339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075564,64.770192,106.860761,100.000000,30.934188,44.531646,56.620802,47.822785,55.405063,53.149257,56.670886,168.825186,71.158019,170.176177,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720427,49.467442,199.186611,163.561590,190.558952,187.072914,84.377525,14.287024,195.257070,0.003271,49.148944,49.877528,161.801024,201.413977,160.334404,195.673763,113.584396,188.667380,-0.000474,0.038229,95.089046,65.500181,195.795195,21.157682,40.626569,0.589290,705374.733032,0.862528,9.340082,7.510531,3.998518,0.072579,0.062127,32.000000,94.427761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084331,64.760632,106.883014,100.000000,30.928924,44.531646,56.623723,47.822785,55.405063,53.152260,56.670886,168.755049,71.146427,170.136838,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730823,49.495753,199.240391,163.571403,190.571621,187.087438,84.407213,14.292732,195.262451,0.003301,49.158260,49.822972,161.811289,201.353795,160.345817,195.695443,113.561517,188.726958,-0.000472,0.038621,95.119924,65.090803,195.804819,21.159086,40.624027,0.590455,705512.774057,0.864378,9.489140,7.482424,4.006132,0.071645,0.060954,32.000000,94.370097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059547,64.754510,106.875474,100.000000,30.956749,44.531646,56.622615,47.822785,55.405063,53.154746,56.670886,168.814426,70.798886,170.242424,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731814,49.519391,199.121837,163.585141,190.498103,187.092759,84.458239,14.287167,195.292842,0.003813,49.257333,49.813508,161.837470,201.375793,160.351732,195.682543,113.586173,188.443883,-0.000473,0.038641,95.157778,65.397083,195.739212,21.161042,40.654318,0.593453,705705.960515,0.864009,9.506676,7.527842,4.006376,0.072491,0.061143,32.000000,94.396097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060263,64.784874,106.804451,100.000000,30.964709,44.531646,56.622392,47.822785,55.405063,53.157861,56.670886,168.916478,71.153030,170.208750,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758738,49.531210,199.110150,163.619346,190.531844,187.069709,84.391487,14.284455,195.258914,-0.000553,48.951706,49.849132,161.826813,201.408799,160.329767,195.624582,113.545046,188.731088,-0.000473,0.038678,95.133261,65.368561,195.746127,21.162833,40.738718,0.590296,705684.464845,0.863549,9.529286,7.396051,4.003913,0.072214,0.062190,32.000000,94.338745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.008592,64.788889,106.707708,100.000000,30.939073,44.531646,56.622129,47.822785,55.405063,53.161132,56.670886,168.782974,70.817521,170.221928,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716159,49.430061,199.151483,163.568879,190.645008,187.056581,84.458716,14.288166,195.285832,-0.000472,49.081137,49.803624,161.818273,201.406312,160.352062,195.733740,113.525002,188.746225,-0.000471,0.038720,95.130146,65.232929,195.617352,21.163148,40.534344,0.592731,705744.462562,0.863635,9.513211,7.545875,4.001511,0.073379,0.063739,32.000000,94.376353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038194,64.798183,106.712573,100.000000,30.932637,44.531646,56.618881,47.822785,55.405063,53.163259,56.670886,168.917433,71.149362,170.222754,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766041,49.472389,199.259040,163.571964,190.725509,187.069885,84.343157,14.292447,195.303842,-0.000375,49.278928,49.928109,161.804890,201.423314,160.353703,195.683749,113.572399,188.468426,-0.000472,0.038695,95.177859,65.336531,195.658670,21.163582,40.633204,0.590278,705581.737110,0.863463,9.456181,7.571645,4.005770,0.071374,0.061271,32.000000,94.464309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028374,64.820462,106.722144,100.000000,30.966935,44.531646,56.625199,47.822785,55.405063,53.165533,56.670886,168.686314,70.828893,169.994037,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720703,49.538082,199.140092,163.581496,190.673631,187.061234,84.423475,14.287595,195.295722,-0.000520,49.228509,49.865754,161.825803,201.380951,160.346815,195.650865,113.593589,188.632691,-0.000468,0.038723,95.190953,65.235626,195.730829,21.164413,40.728621,0.592773,705484.384167,0.863848,9.446827,7.419118,4.003916,0.072708,0.061979,32.000000,94.412145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.027416,64.829936,106.721617,100.000000,30.968854,44.531646,56.624775,47.822785,55.405063,53.168889,56.670886,168.846951,70.972767,170.168624,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725213,49.551550,199.093662,163.592150,190.684670,187.059659,84.312740,14.287024,195.213432,0.002852,49.343836,49.759599,161.834162,201.348903,160.329982,195.638559,113.537115,188.705089,-0.000466,0.038741,95.175304,65.375867,195.694526,21.165683,40.679903,0.591886,705606.847986,0.864019,9.559493,7.460106,4.005175,0.072483,0.061933,32.000000,94.323783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022954,64.778690,106.691360,100.000000,30.960143,44.531646,56.621229,47.822785,55.405063,53.172546,56.670886,168.625479,70.791109,170.097106,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725562,49.461945,199.112642,163.567478,190.685847,187.077404,84.468852,14.282029,195.246028,0.002706,48.536800,49.851417,161.838052,201.398055,160.340652,195.620037,113.553606,188.279749,-0.000466,0.038773,95.191242,65.202453,195.726406,21.165462,40.593429,0.592828,705764.911010,0.863467,9.508803,7.499840,4.000564,0.073164,0.062140,32.000000,94.326515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062568,64.757546,106.672570,100.000000,30.967698,44.531646,56.620946,47.822785,55.405063,53.175792,56.670886,168.937704,70.917081,170.187467,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738093,49.366843,199.142354,163.531030,190.556940,187.100709,84.499118,14.286168,195.267327,0.002596,49.146930,49.982581,161.809524,201.400726,160.362107,195.694420,113.597122,188.641222,-0.000465,0.038755,95.217781,65.470084,195.745065,21.165566,40.596386,0.592154,705605.355241,0.863352,9.478320,7.366444,4.004231,0.071812,0.061834,32.000000,94.245519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091657,64.679474,106.663510,100.000000,30.973202,44.531646,56.619546,47.822785,55.405063,53.175562,56.670886,168.998237,70.805929,170.215595,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768453,49.522689,199.137980,163.582898,190.489193,187.088791,84.481740,14.291876,195.249174,0.002607,49.079657,49.931599,161.830650,201.336630,160.360324,195.638196,113.600602,188.867305,-0.000465,0.038776,95.222516,65.510750,195.716184,21.165940,40.690739,0.592916,705301.845910,0.862679,9.370234,7.459803,4.003820,0.072297,0.061719,32.000000,94.317255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107964,64.651604,106.698847,100.000000,30.952831,44.531646,56.624450,47.822785,55.405063,53.177794,56.670886,168.963480,70.739165,170.007334,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
