OSU 80 Ton Compressor Load Stand
49.756046,49.457822,199.124965,163.582898,190.543358,187.081076,84.298888,14.288451,195.259804,0.002463,48.782402,49.951403,161.849080,201.441499,160.344176,195.653025,113.552748,188.638118,-0.000467,0.039114,95.208804,65.548491,195.732175,21.165797,40.648873,0.593388,705587.717347,0.862593,9.494628,7.541827,4.001289,0.072117,0.063232,32.000000,94.328462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112983,64.613637,106.683243,100.000000,30.993742,44.531646,56.625131,47.822785,55.405063,53.181666,56.670886,168.597776,70.859267,170.132117,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823890,49.389382,199.146187,163.546450,190.642295,187.047107,84.433011,14.289878,195.294246,0.002635,48.845954,50.025764,161.808362,201.439991,160.342884,195.628049,113.573405,188.335101,-0.000468,0.039153,95.225765,65.578832,195.784997,21.165197,40.732949,0.592066,705441.494624,0.862986,9.392920,7.424541,4.000215,0.071598,0.062225,32.000000,94.400396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112802,64.570023,106.651145,100.000000,30.973952,44.531646,56.625121,47.822785,55.405063,53.183112,56.670886,168.866022,71.137697,170.210599,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729604,49.521315,199.199149,163.584861,190.549738,187.084524,84.473961,14.291448,195.337165,0.003105,49.362464,49.796348,161.798561,201.381053,160.337956,195.688943,113.567155,188.923358,-0.000466,0.039136,95.230641,65.325240,195.672519,21.165013,40.713963,0.589127,705105.707816,0.861510,9.303928,7.367618,3.997002,0.072098,0.061570,32.000000,94.346814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101546,64.556617,106.652008,100.000000,30.996740,44.531646,56.626973,47.822785,55.405063,53.184955,56.670886,168.947921,70.811946,170.174210,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764376,49.586458,199.186378,163.618505,190.590692,187.080217,84.475656,14.284455,195.278036,0.002967,49.353140,49.924666,161.846339,201.386944,160.322243,195.752846,113.554100,188.784957,-0.000466,0.039107,95.265875,65.456283,195.701584,21.163951,40.689153,0.593304,705745.572604,0.863398,9.533502,7.596462,4.005645,0.070614,0.060582,32.000000,94.331053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115766,64.524556,106.650389,100.000000,30.995530,44.531646,56.624694,47.822785,55.405063,53.190065,56.670886,168.951312,71.168511,170.198522,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758709,49.615869,199.157661,163.615141,190.456369,187.079572,84.333079,14.290164,195.329997,0.002957,49.033043,49.843145,161.863555,201.366884,160.372600,195.696460,113.574432,188.665786,-0.000466,0.039199,95.256460,65.440755,195.740740,21.162979,40.712376,0.590047,705879.799458,0.862848,9.562618,7.557195,4.002590,0.071233,0.061185,32.000000,94.258237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137718,64.491916,106.652180,100.000000,31.006687,44.531646,56.626905,47.822785,55.405063,53.194106,56.670886,168.666158,70.816054,170.212605,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757191,49.442979,199.251116,163.543927,190.528863,187.091865,84.397856,14.283171,195.394263,0.002886,48.812718,49.872538,161.848585,201.576317,160.384312,195.699083,113.578688,188.603618,-0.000466,0.039196,95.269194,65.320394,195.797216,21.162809,40.604698,0.593031,705880.764725,0.864485,9.597900,7.491786,4.002468,0.070831,0.062258,32.000000,94.289616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183462,64.457304,106.632199,100.000000,31.024152,44.531646,56.622656,47.822785,55.405063,53.196722,56.670886,168.795712,70.983405,170.088097,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846669,49.560896,199.306825,163.577010,190.331006,187.108914,84.360221,14.288594,195.351472,0.002775,49.333288,49.898591,161.825825,201.468552,160.356995,195.630676,113.561211,189.050281,-0.000464,0.039187,95.247849,65.439185,195.696912,21.162081,40.610540,0.591573,705490.888564,0.863489,9.426582,7.464006,4.004469,0.071954,0.062157,32.000000,94.309274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182377,64.423632,106.591109,100.000000,31.000833,44.531646,56.627311,47.822785,55.405063,53.198526,56.670886,168.720442,70.759855,170.119411,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825439,49.599102,199.157244,163.600001,190.290732,187.112643,84.435005,14.291591,195.431285,0.002519,49.157420,49.915232,161.857955,201.459970,160.376771,195.682893,113.608895,188.540538,-0.000464,0.039136,95.291841,65.445776,195.872694,21.162783,40.613082,0.592886,705792.318785,0.862515,9.451874,7.650366,3.998398,0.073151,0.062468,32.000000,94.254323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189673,64.416350,106.632803,100.000000,31.027124,44.531646,56.625615,47.822785,55.405063,53.203954,56.670886,168.870010,71.181424,170.129718,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821167,49.527912,199.228356,163.587384,190.174712,187.107717,84.493176,14.282172,195.408464,0.002767,49.221897,49.964291,161.847212,201.520029,160.390084,195.761157,113.599255,188.921755,-0.000466,0.039137,95.291273,65.159143,195.682985,21.163365,40.703253,0.589360,705742.275236,0.862269,9.512046,7.409923,3.997100,0.071840,0.061692,32.000000,94.379615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151207,64.366804,106.678790,100.000000,31.085401,44.531646,56.623127,47.822785,55.405063,53.206533,56.670886,168.986351,70.910111,170.061346,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747085,49.577113,199.308810,163.602804,190.179394,187.088013,84.418965,14.293160,195.453447,0.002910,49.318353,49.792375,161.846076,201.451754,160.376156,195.815660,113.610025,188.577858,-0.000470,0.039157,95.282570,65.346392,195.776042,21.163425,40.653471,0.591666,705603.245507,0.861563,9.445276,7.563757,3.998870,0.072223,0.062098,32.000000,94.395460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143305,64.348413,106.676912,100.000000,31.023745,44.531646,56.625699,47.822785,55.405063,53.210072,56.670886,168.837930,71.155158,170.063549,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791092,49.582610,199.235096,163.618505,190.160961,187.085033,84.333259,14.286453,195.355706,-0.000434,48.997228,49.913993,161.884060,201.508327,160.403301,195.814657,113.630198,188.883267,-0.000473,0.038733,95.318272,65.214555,195.792993,21.163708,40.806603,0.590608,705704.988445,0.863774,9.571186,7.422920,4.006442,0.071229,0.061491,32.000000,94.407199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167046,64.396100,106.744189,100.000000,31.079429,44.531646,56.625557,47.822785,55.405063,53.214304,56.670886,168.666519,70.915834,170.049466,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832890,49.487507,199.147869,163.587945,190.336291,187.087478,84.421292,14.281601,195.476864,-0.000005,48.872207,49.931070,161.860414,201.457319,160.400678,195.607875,113.609763,188.966565,-0.000475,0.038172,95.327181,65.568268,195.848836,21.164703,40.580556,0.591749,705556.485943,0.862663,9.508474,7.485258,3.999724,0.071903,0.062827,32.000000,94.348803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155012,64.416161,106.770937,100.000000,31.112129,44.531646,56.625113,47.822785,55.405063,53.217136,56.670886,168.842583,70.793750,170.214847,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834587,49.490255,199.234490,163.580935,190.282718,187.104927,84.506078,14.284741,195.379162,0.000035,49.099726,49.759102,161.873846,201.539886,160.375762,195.760303,113.655665,188.978683,-0.000477,0.037584,95.353336,65.317390,195.732380,21.166614,40.760679,0.592204,705375.618540,0.861880,9.392741,7.570184,3.996314,0.072274,0.062168,32.000000,94.303734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141625,64.408547,106.802476,100.000000,31.096074,44.531646,56.625365,47.822785,55.405063,53.218974,56.670886,169.012156,70.922143,170.206980,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781832,49.598002,199.340201,163.629440,190.248119,187.144540,84.348531,14.285454,195.387558,-0.000093,49.366377,49.736912,161.855121,201.543209,160.347220,195.816266,113.623316,188.513997,-0.000478,0.037337,95.358164,65.334112,195.827400,21.168960,40.754531,0.591357,705282.320954,0.861070,9.393733,7.528861,3.997916,0.072331,0.062905,32.000000,94.293670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134203,64.398577,106.820000,100.000000,31.137219,44.531646,56.626600,47.822785,55.405063,53.223188,56.670886,168.697062,70.825152,170.164100,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789228,49.630162,199.306065,163.645701,190.251123,187.159762,84.570452,14.284883,195.383881,-0.000110,49.350916,49.830880,161.877709,201.438910,160.368347,195.664451,113.634529,188.533831,-0.000479,0.037344,95.358327,65.351674,195.757976,21.169623,40.602264,0.593273,705869.930022,0.864137,9.556085,7.385457,4.004276,0.071420,0.061392,32.000000,94.320055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118900,64.409085,106.828913,100.000000,31.112535,44.531646,56.626884,47.822785,55.405063,53.227892,56.670886,169.140904,71.002554,170.221653,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777513,49.658199,199.250431,163.659720,190.271103,187.184570,84.454769,14.296871,195.463368,-0.000194,49.495749,49.920187,161.891238,201.519560,160.385664,195.787264,113.627755,188.902499,-0.000480,0.037299,95.362269,65.304689,195.771105,21.170376,40.636684,0.591749,705954.950103,0.861875,9.580587,7.381751,4.002996,0.071597,0.061115,32.000000,94.319587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111435,64.390301,106.776338,100.000000,31.183682,44.531646,56.625529,47.822785,55.405063,53.233004,56.670886,168.909538,70.998812,170.034832,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826083,49.685411,199.217444,163.678505,190.287385,187.164668,84.383770,14.284170,195.370910,0.003504,49.052492,49.914147,161.914154,201.426617,160.402605,195.752561,113.652996,188.919019,-0.000481,0.037308,95.384282,65.213415,195.795441,21.170918,40.651559,0.591916,706171.064833,0.863463,9.620754,7.527979,4.002820,0.072029,0.061928,32.000000,94.326422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097325,64.383212,106.782282,100.000000,31.125952,44.531646,56.625908,47.822785,55.405063,53.237931,56.670886,168.767541,70.982891,170.134871,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857329,49.632911,199.260103,163.651589,190.297262,187.167253,84.400585,14.285026,195.359999,0.003730,49.382570,49.885602,161.883319,201.398442,160.399173,195.757492,113.655420,188.444844,-0.000482,0.037342,95.401566,65.409317,195.761708,21.171874,40.734860,0.591448,706003.226043,0.863228,9.597689,7.508982,3.998256,0.071235,0.062400,32.000000,94.257897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120952,64.401124,106.785124,100.000000,31.211948,44.531646,56.627259,47.822785,55.405063,53.242143,56.670886,168.801170,70.984432,170.237310,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773872,49.772821,199.182949,163.691683,190.393175,187.209345,84.375908,14.281887,195.332017,0.004081,49.640430,50.014361,161.897917,201.422866,160.396117,195.753537,113.646916,188.526590,-0.000484,0.037319,95.406156,65.366646,195.654799,21.172567,40.654805,0.591108,705815.008120,0.862341,9.512864,7.327169,3.996606,0.071556,0.061260,32.000000,94.220158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096808,64.411097,106.812356,100.000000,31.192733,44.531646,56.627204,47.822785,55.405063,53.247017,56.670886,168.751815,70.810552,170.056350,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763725,49.782441,199.142841,163.705421,190.408915,187.194131,84.469246,14.295016,195.303469,0.004034,48.995379,49.819895,161.933820,201.461111,160.425318,195.642150,113.633997,188.684840,-0.000490,0.037177,95.400256,65.337792,195.810529,21.172907,40.764610,0.593671,706467.303461,0.864732,9.739147,7.366623,4.001757,0.071608,0.063073,32.000000,94.294501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077958,64.422635,106.841902,100.000000,31.161638,44.531646,56.629889,47.822785,55.405063,53.254711,56.670886,168.938491,70.995584,170.221417,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856526,49.646379,199.300996,163.657197,190.404708,187.185773,84.486663,14.286453,195.332661,0.004113,49.373550,49.753830,161.898633,201.482884,160.449879,195.752725,113.624492,188.455086,-0.000489,0.037230,95.411442,65.397023,195.745188,21.173314,40.561281,0.592117,706498.711769,0.863925,9.759276,7.439429,4.001767,0.072273,0.061441,32.000000,94.374342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058969,64.445310,106.873295,100.000000,31.213138,44.531646,56.626835,47.822785,55.405063,53.258498,56.670886,168.973327,70.955966,170.235225,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792479,49.666720,199.188459,163.678505,190.402359,187.180759,84.430251,14.286168,195.333356,0.013928,49.254944,49.807311,161.915348,201.576704,160.430512,195.679589,113.624207,188.528096,-0.000486,0.037280,95.427179,65.269647,195.794176,21.173030,40.550174,0.591526,706030.009304,0.861595,9.527163,7.361975,3.997491,0.071960,0.062535,32.000000,94.340973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053784,64.433831,106.911195,100.000000,31.220182,44.531646,56.626661,47.822785,55.405063,53.263608,56.670886,168.860502,70.991109,170.218781,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718684,49.681013,199.269234,163.680187,190.384544,187.212454,84.427622,14.290592,195.284173,0.013930,49.375856,49.811248,161.929329,201.555196,160.415929,195.718890,113.611250,188.775096,-0.000485,0.036906,95.394798,65.023810,195.817526,21.172949,40.634953,0.591690,706156.084467,0.863429,9.613779,7.389902,4.000372,0.072717,0.063306,32.000000,94.309176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.050974,64.461497,106.984450,100.000000,31.206682,44.531646,56.627827,47.822785,55.405063,53.268323,56.670886,168.855245,71.123243,170.174918,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827927,49.734888,199.145355,163.698972,190.358760,187.254623,84.307087,14.288308,195.407573,0.013818,49.400866,49.875077,161.943444,201.531547,160.444366,195.758166,113.603039,188.748326,-0.000485,0.036525,95.426528,65.381399,195.819485,21.173186,40.571793,0.591674,706469.437085,0.865060,9.704518,7.496315,4.007935,0.072439,0.061793,32.000000,94.339512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059944,64.433342,106.982541,100.000000,31.265444,44.531646,56.625949,47.822785,55.405063,53.273967,56.670886,168.614173,70.783993,170.077633,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796345,49.632361,199.287709,163.675421,190.276686,187.226086,84.320066,14.288166,195.441752,0.013513,49.086154,49.810771,161.957002,201.503679,160.445912,195.685172,113.613382,189.054586,-0.000485,0.036581,95.434621,65.391221,195.805800,21.172579,40.632718,0.593316,706633.384469,0.864513,9.645258,7.494401,3.996661,0.071399,0.062191,32.000000,94.415025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010139,64.394958,106.975461,100.000000,31.245648,44.531646,56.625835,47.822785,55.405063,53.278943,56.670886,168.640132,70.826912,170.139906,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764263,49.603775,199.254320,163.653832,190.354053,187.214050,84.337836,14.285882,195.355135,0.013540,49.174920,49.949646,161.946434,201.429797,160.445481,195.776112,113.642611,188.967744,-0.000485,0.037229,95.426627,65.408377,195.887707,21.172461,40.694868,0.593317,706294.098466,0.864609,9.575417,7.599822,4.002055,0.071363,0.061472,32.000000,94.318633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.992214,64.386125,106.967524,100.000000,31.306812,44.531646,56.628408,47.822785,55.405063,53.283509,56.670886,168.675672,71.080690,170.288215,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796586,49.635659,199.278696,163.663926,190.450715,187.191152,84.488425,14.283456,195.437696,0.013960,49.454574,50.008621,161.924572,201.522781,160.434486,195.825351,113.618488,188.776775,-0.000485,0.037456,95.408554,65.528631,195.846612,21.171747,40.619195,0.590797,706170.694999,0.862248,9.538696,7.462624,3.999164,0.071039,0.061315,32.000000,94.297208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941020,64.355119,106.964299,100.000000,31.314390,44.531646,56.626734,47.822785,55.405063,53.287267,56.670886,168.976851,70.943713,170.028459,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803528,49.704927,199.226764,163.690281,190.526818,187.175633,84.463333,14.276892,195.329310,0.013820,49.105693,49.977366,161.939623,201.477727,160.461604,195.807704,113.650580,189.010991,-0.000486,0.037462,95.392648,65.340252,195.839395,21.171887,40.739440,0.592212,706141.882451,0.862728,9.578467,7.489712,4.001855,0.072401,0.062042,32.000000,94.242058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959336,64.350141,106.993054,100.000000,31.310527,44.531646,56.625299,47.822785,55.405063,53.293239,56.670886,168.926666,70.661176,170.014808,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753358,49.623290,199.340805,163.670094,190.497180,187.169608,84.504145,14.283599,195.347948,0.021875,49.266148,49.923809,161.951389,201.491773,160.447812,195.784586,113.678492,188.891350,-0.000484,0.037533,95.385720,65.248782,195.898313,21.172866,40.691551,0.594473,706136.379910,0.862947,9.640547,7.546153,4.000254,0.072526,0.061933,32.000000,94.325853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969032,64.343599,107.006063,100.000000,31.348136,44.531646,56.625435,47.822785,55.405063,53.297052,56.670886,169.008291,71.090521,170.033337,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755545,49.764025,199.177995,163.715234,190.446361,187.192587,84.464806,14.288737,195.428104,0.017811,49.685101,49.914165,161.939080,201.516319,160.441498,195.805695,113.656300,188.627956,-0.000486,0.037520,95.386434,65.478697,195.900187,21.174121,40.672168,0.591489,705881.935684,0.863271,9.610864,7.473028,4.006580,0.072759,0.063004,32.000000,94.419753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974937,64.328232,106.972169,100.000000,31.374325,44.531646,56.629992,47.822785,55.405063,53.303775,56.670886,168.929612,71.126251,170.070001,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842141,49.867104,199.366336,163.762338,190.547826,187.207897,84.379064,14.287738,195.504574,0.017516,49.410554,49.926973,161.977043,201.653786,160.471635,195.792310,113.649594,188.775506,-0.000485,0.037452,95.370412,65.348484,195.895599,21.174558,40.677740,0.591149,706379.323602,0.864077,9.749334,7.395604,4.003132,0.070773,0.060727,32.000000,94.383858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990356,64.298618,106.892623,100.000000,31.360855,44.531646,56.628322,47.822785,55.405063,53.311598,56.670886,168.758128,70.778123,170.223187,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772375,49.781342,199.238910,163.741309,190.472010,187.226748,84.354805,14.282029,195.367299,0.017371,49.635295,49.818604,161.989149,201.594909,160.490911,195.827020,113.669748,188.622555,-0.000485,0.037524,95.371236,65.301936,195.821201,21.175066,40.790934,0.593784,706592.863679,0.863606,9.762767,7.458126,3.999955,0.071614,0.062903,32.000000,94.319338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.024107,64.310417,106.840139,100.000000,31.395871,44.531646,56.629681,47.822785,55.405063,53.318608,56.670886,168.709610,70.960808,170.185343,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888792,49.831919,199.320044,163.759814,190.584008,187.222915,84.321198,14.288166,195.289265,0.017321,49.364860,50.026001,161.987275,201.490305,160.493171,195.785404,113.679926,188.553111,-0.000483,0.037587,95.365540,65.300068,195.767621,21.175597,40.683203,0.591294,706373.371666,0.862138,9.629034,7.537359,3.992745,0.070958,0.061076,32.000000,94.420500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052773,64.307078,106.774017,100.000000,31.431377,44.531646,56.627370,47.822785,55.405063,53.325914,56.670886,168.642396,71.013339,170.058120,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873456,49.792337,199.273478,163.736543,190.680702,187.217579,84.314708,14.282172,195.452429,0.007593,49.542546,49.878849,161.995683,201.595541,160.497458,195.843950,113.672277,188.313030,-0.000484,0.037584,95.337343,65.535024,195.962965,21.175431,40.707904,0.591207,706382.044805,0.863286,9.679338,7.343652,3.995287,0.071867,0.061649,32.000000,94.360648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044214,64.271315,106.701460,100.000000,31.444129,44.531646,56.627739,47.822785,55.405063,53.331133,56.670886,168.629415,70.982378,170.222125,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920616,49.751380,199.314397,163.724767,190.819497,187.255310,84.360361,14.286453,195.478284,0.007362,49.241252,50.055476,162.017117,201.555135,160.512539,195.738220,113.652865,188.770957,-0.000485,0.037669,95.326053,65.524767,195.892846,21.175655,40.675341,0.591439,706306.062987,0.863527,9.655611,7.260385,3.995582,0.072190,0.062066,32.000000,94.462628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066268,64.296837,106.666378,100.000000,31.457839,44.531646,56.631156,47.822785,55.405063,53.338339,56.670886,168.720723,70.815027,170.260245,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914999,49.866004,199.347876,163.765422,190.873401,187.238608,84.357034,14.291163,195.489694,0.007473,49.529859,49.979292,162.043391,201.540110,160.509899,195.791986,113.637526,188.458490,-0.000483,0.038332,95.338130,65.418067,195.911913,21.176613,40.672907,0.592469,706365.721393,0.862229,9.565907,7.453135,3.992627,0.070805,0.061032,32.000000,94.412670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086201,64.341530,106.694285,100.000000,31.493319,44.531646,56.629792,47.822785,55.405063,53.343697,56.670886,168.714068,71.156845,170.154777,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778406,49.867928,199.396058,163.769347,190.862369,187.233382,84.443209,14.293731,195.513673,0.014290,49.651698,49.936703,162.034520,201.530446,160.522452,195.893157,113.681527,188.725345,-0.000482,0.039041,95.291439,65.418349,195.887561,21.177420,40.594295,0.589907,706634.407762,0.862570,9.686336,7.350230,3.993747,0.071240,0.062257,32.000000,94.391480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065584,64.367167,106.621263,100.000000,31.515470,44.531646,56.629878,47.822785,55.405063,53.351834,56.670886,168.886418,70.863229,170.031409,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838535,49.876999,199.211881,163.776357,190.897074,187.227437,84.417972,14.290164,195.384095,0.014398,49.511684,49.903247,162.027487,201.483822,160.504873,195.758228,113.669884,188.810907,-0.000483,0.039150,95.272007,65.512958,195.852830,21.177999,40.672781,0.593888,706666.732874,0.864296,9.829558,7.407221,4.005674,0.071310,0.061424,32.000000,94.414272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065280,64.322580,106.635787,100.000000,31.572099,44.531646,56.629332,47.822785,55.405063,53.359966,56.670886,168.835944,71.018181,170.013235,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823187,49.803057,199.344609,163.754487,190.884265,187.215068,84.488804,14.288879,195.419257,0.014137,49.448565,49.898226,162.003857,201.504555,160.507528,195.786443,113.645638,188.614060,-0.000484,0.039187,95.253004,65.285100,195.809288,21.177650,40.645285,0.591563,706624.855799,0.863391,9.776393,7.451223,3.997146,0.072482,0.062178,32.000000,94.415312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059489,64.309237,106.655911,100.000000,31.531561,44.531646,56.627583,47.822785,55.405063,53.366718,56.670886,168.977609,71.004388,170.171299,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854403,49.784091,199.298192,163.748879,190.997233,187.237178,84.482989,14.285740,195.384738,0.022263,49.266754,49.938782,162.019993,201.598620,160.511659,195.848658,113.643531,188.616634,-0.000484,0.039166,95.232834,65.490565,195.806637,21.178270,40.738935,0.591952,706500.254233,0.862727,9.718332,7.401008,4.001041,0.071801,0.061278,32.000000,94.342567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064881,64.295442,106.625936,100.000000,31.594608,44.531646,56.627413,47.822785,55.405063,53.372888,56.670886,168.965978,70.936523,170.178537,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791098,49.774745,199.311198,163.740749,191.156163,187.244129,84.543238,14.282886,195.329093,0.014261,49.160247,49.986122,161.985185,201.370207,160.497096,195.780613,113.575612,188.635491,-0.000486,0.039184,95.198351,65.396395,195.828420,21.177786,40.593556,0.592124,706499.637102,0.862243,9.667070,7.404089,3.997605,0.071279,0.063324,32.000000,94.339723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074555,64.268407,106.670080,100.000000,31.561267,44.531646,56.630159,47.822785,55.405063,53.379444,56.670886,169.086476,71.017374,170.165949,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806817,49.689259,199.154267,163.702337,191.301748,187.199860,84.521568,14.288737,195.323177,0.014550,49.328780,49.951363,162.024088,201.433793,160.516890,195.643042,113.594897,188.550907,-0.000489,0.039192,95.163427,65.428056,195.817466,21.176200,40.580123,0.592148,706837.271907,0.862854,9.723233,7.479144,4.002948,0.071144,0.060766,32.000000,94.327561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117596,64.269918,106.708613,100.000000,31.606851,44.531646,56.628252,47.822785,55.405063,53.384305,56.670886,169.043136,70.909451,170.219411,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774198,49.743684,199.153496,163.716356,191.253382,187.193190,84.510221,14.291163,195.288993,0.014700,49.372472,49.800448,162.003459,201.417137,160.480046,195.644002,113.587955,188.438738,-0.000488,0.039275,95.119110,65.330509,195.656570,21.174674,40.558829,0.592249,706367.095442,0.862363,9.621476,7.427847,3.998534,0.072104,0.062520,32.000000,94.394691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086881,64.241950,106.654272,100.000000,31.565199,44.531646,56.628558,47.822785,55.405063,53.391144,56.670886,169.020441,71.091915,170.217719,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809909,49.714547,199.252833,163.714113,191.297222,187.149154,84.487506,14.284027,195.279896,0.014569,48.962459,49.885415,161.969564,201.443925,160.485207,195.655446,113.534560,188.650018,-0.000487,0.039307,95.060896,65.193506,195.633119,21.172758,40.617428,0.591155,706542.512048,0.863207,9.709672,7.392321,4.001139,0.071170,0.060675,32.000000,94.325610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045640,64.243086,106.662527,100.000000,31.564984,44.531646,56.631548,47.822785,55.405063,53.396639,56.670886,168.975011,70.771080,170.184399,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834792,49.615044,199.131172,163.684954,191.128987,187.168196,84.438248,14.288879,195.224113,0.014548,48.731593,49.953780,161.967496,201.393652,160.485768,195.600648,113.543600,188.879326,-0.000487,0.039299,95.080093,65.427382,195.732277,21.169967,40.616671,0.593474,706452.595546,0.862478,9.643563,7.525692,4.000265,0.072318,0.061254,32.000000,94.384061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057891,64.289666,106.728530,100.000000,31.591744,44.531646,56.630634,47.822785,55.405063,53.400901,56.670886,168.876496,70.929773,170.336248,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798960,49.493554,199.317504,163.631122,191.025300,187.176764,84.398393,14.284027,195.268456,0.014715,48.805461,49.758876,161.935150,201.283278,160.496997,195.658705,113.551778,188.589293,-0.000489,0.039333,95.061142,65.297073,195.641929,21.168269,40.653957,0.591497,706222.435064,0.862350,9.518311,7.603375,3.995826,0.071225,0.061061,32.000000,94.421056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041628,64.281248,106.767404,100.000000,31.601017,44.531646,56.632145,47.822785,55.405063,53.403415,56.670886,168.796787,71.105562,170.218388,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794505,49.543854,199.156168,163.649907,190.869621,187.167317,84.449033,14.277605,195.298971,0.014922,49.048993,49.869572,161.926729,201.438645,160.464485,195.702807,113.551036,188.291976,-0.000490,0.039293,95.049166,65.432771,195.617723,21.165772,40.615210,0.590621,705969.678477,0.863193,9.433903,7.485494,4.002443,0.073311,0.062527,32.000000,94.472330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019848,64.230516,106.800471,100.000000,31.593181,44.531646,56.631279,47.822785,55.405063,53.407397,56.670886,168.898067,71.005048,170.211936,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754116,49.527637,199.063151,163.631402,190.771527,187.173993,84.443013,14.286881,195.281606,0.014846,49.000349,49.965752,161.944407,201.306845,160.443074,195.638743,113.558896,188.125768,-0.000492,0.039264,95.049129,65.443027,195.642173,21.162846,40.554105,0.591220,706056.265785,0.862839,9.488816,7.373648,3.999561,0.072025,0.062203,32.000000,94.529565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.017806,64.240578,106.831861,100.000000,31.604174,44.531646,56.628332,47.822785,55.405063,53.411511,56.670886,168.886026,70.938944,170.245217,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779408,49.668094,199.046448,163.675140,191.006234,187.135176,84.357043,14.283456,195.189925,0.007794,49.514060,49.792904,161.916395,201.223015,160.424036,195.621790,113.578942,188.794405,-0.000492,0.039261,95.046636,65.176273,195.589800,21.159895,40.600605,0.591992,706064.799961,0.863670,9.514426,7.302790,4.000938,0.070882,0.060836,32.000000,94.486724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953992,64.224031,106.830579,100.000000,31.537469,44.531646,56.631409,47.822785,55.405063,53.416890,56.670886,168.714086,70.728600,169.938333,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735536,49.691733,199.128125,163.680468,190.936192,187.155828,84.302613,14.283742,195.169454,0.007986,49.281112,50.100034,161.940081,201.251352,160.458677,195.650760,113.507720,188.107937,-0.000494,0.039315,95.039660,65.455569,195.656655,21.156262,40.592979,0.593583,706176.184282,0.864223,9.628687,7.535926,3.998570,0.071496,0.060884,32.000000,94.437756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956934,64.222812,106.828032,100.000000,31.547674,44.531646,56.632080,47.822785,55.405063,53.423182,56.670886,168.605226,70.874601,170.009419,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911551,49.634560,199.225521,163.633365,190.880737,187.154413,84.321996,14.287452,195.292310,0.004016,48.603220,50.026099,161.937677,201.378525,160.459655,195.729441,113.512966,188.700620,-0.000493,0.039257,95.027751,65.341010,195.706376,21.153999,40.585893,0.593107,706604.636057,0.865781,9.697773,7.347205,4.003739,0.072679,0.060859,32.000000,94.496356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936410,64.221391,106.838091,100.000000,31.567865,44.531646,56.631224,47.822785,55.405063,53.428204,56.670886,168.643993,70.841513,169.944391,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761723,49.382235,199.136643,163.528506,190.811648,187.166260,84.349471,14.284883,195.252968,-0.000255,48.932001,49.845337,161.886163,201.417545,160.440395,195.647338,113.546777,188.603535,-0.000492,0.039252,95.051255,65.354941,195.725018,21.152160,40.672925,0.591616,706211.662834,0.862048,9.458454,7.566430,3.991571,0.073041,0.062669,32.000000,94.507102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928850,64.239275,106.866987,100.000000,31.620088,44.531646,56.628445,47.822785,55.405063,53.429375,56.670886,168.698942,71.128012,170.065477,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799508,49.508671,199.167637,163.580655,190.620704,187.114666,84.358625,14.286739,195.311209,-0.000247,49.167406,49.944492,161.872333,201.371450,160.408481,195.735246,113.532162,188.422071,-0.000491,0.038563,95.053251,65.255842,195.696852,21.150824,40.722888,0.590203,705730.778535,0.864093,9.361144,7.495886,4.001804,0.072642,0.061515,32.000000,94.482087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927258,64.261905,106.851465,100.000000,31.588272,44.531646,56.629845,47.822785,55.405063,53.432439,56.670886,168.717250,70.990742,170.215241,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808224,49.583709,199.135642,163.609814,190.639989,187.178523,84.373275,14.288308,195.268978,-0.000061,49.225051,49.952234,161.877046,201.298160,160.408313,195.599262,113.554433,188.556845,-0.000490,0.038529,95.047405,65.285509,195.713758,21.149602,40.779034,0.591076,705835.778495,0.863339,9.448453,7.441802,3.999390,0.071407,0.060913,32.000000,94.560901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915439,64.249602,106.872712,100.000000,31.589321,44.531646,56.633342,47.822785,55.405063,53.437740,56.670886,168.746549,70.955672,170.070748,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849179,49.577113,199.196405,163.631122,190.670525,187.205437,84.299990,14.283171,195.239325,0.000096,49.121725,49.856944,161.926663,201.324500,160.443353,195.596732,113.558969,188.609984,-0.000492,0.038474,95.076859,65.273184,195.646947,21.148787,40.544044,0.591551,706172.050225,0.863498,9.514470,7.470559,3.998047,0.073060,0.061854,32.000000,94.460671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969093,64.285174,106.890807,100.000000,31.565403,44.531646,56.632990,47.822785,55.405063,53.442459,56.670886,168.599981,70.837037,170.037074,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860969,49.460570,199.179016,163.579814,190.782793,187.206093,84.359405,14.285454,195.310742,0.000121,48.630355,49.917705,161.899365,201.296937,160.406222,195.595430,113.542248,188.468616,-0.000496,0.038434,95.097958,65.308955,195.694099,21.147652,40.632645,0.592309,706185.660930,0.863568,9.465495,7.486134,3.995982,0.070724,0.061020,32.000000,94.476258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932656,64.228897,106.864810,100.000000,31.596841,44.531646,56.631178,47.822785,55.405063,53.446245,56.670886,168.718810,71.016494,169.956350,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826659,49.456447,199.200308,163.574767,190.891792,187.202275,84.413189,14.281173,195.249585,-0.000037,48.916822,49.968653,161.905437,201.260852,160.436006,195.565235,113.507333,188.261427,-0.000497,0.038379,95.146676,65.235248,195.839761,21.147629,40.664271,0.590440,705942.150062,0.862454,9.336758,7.449342,3.994688,0.071401,0.060695,32.000000,94.536984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945191,64.235235,106.869012,100.000000,31.602486,44.531646,56.631026,47.822785,55.405063,53.447965,56.670886,168.826379,70.985239,170.052141,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840087,49.401750,199.222786,163.552618,190.978321,187.159517,84.399711,14.285454,195.314664,-0.000033,48.784968,49.915593,161.892226,201.451713,160.423145,195.620040,113.563040,188.622552,-0.000497,0.038275,95.115458,65.430492,195.724936,21.149055,40.681183,0.591085,706083.256808,0.862536,9.368128,7.405774,3.997866,0.071451,0.062190,32.000000,94.448293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933481,64.196301,106.872633,100.000000,31.621193,44.531646,56.630311,47.822785,55.405063,53.450723,56.670886,168.799421,70.802261,170.045729,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890873,49.367668,199.153990,163.529628,191.072916,187.170718,84.440548,14.286739,195.335725,-0.000188,48.878912,49.896735,161.877674,201.381073,160.409695,195.724978,113.557993,188.328534,-0.000502,0.037659,95.059435,65.257966,195.707294,21.149661,40.635566,0.592284,705583.335900,0.862087,9.299538,7.486819,3.997240,0.072489,0.062444,32.000000,94.485487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945632,64.218131,106.886243,100.000000,31.610476,44.531646,56.632929,47.822785,55.405063,53.452569,56.670886,168.881095,70.971593,170.143565,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753477,49.425938,199.146707,163.554861,191.012517,187.222021,84.371967,14.288308,195.238415,0.000204,49.031564,49.848924,161.852782,201.288211,160.379488,195.638051,113.585683,188.407806,-0.000501,0.037644,94.948064,65.378295,195.635116,21.151033,40.626335,0.590165,705477.979001,0.860665,9.212935,7.380542,3.991792,0.070352,0.061533,32.000000,94.468604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896900,64.176227,106.903801,100.000000,31.611887,44.531646,56.632314,47.822785,55.405063,53.455458,56.670886,168.743935,70.842026,169.998089,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760229,49.581236,199.105125,163.612057,190.984846,187.247483,84.463872,14.285454,195.236705,0.000198,49.677781,49.780770,161.856647,201.261382,160.365302,195.618573,113.534186,188.458821,-0.000499,0.037654,94.870119,65.436209,195.691488,21.152596,40.659240,0.592948,705913.313607,0.864385,9.413389,7.382879,4.002669,0.071589,0.061263,32.000000,94.543443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891205,64.167575,106.892089,100.000000,31.608051,44.531646,56.634315,47.822785,55.405063,53.460894,56.670886,168.927744,70.799913,170.173502,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646197,49.741760,198.994024,163.679907,190.833905,187.231763,84.469453,14.284883,195.059295,0.000353,49.074277,49.892606,161.877284,201.190029,160.398017,195.558678,113.546229,188.093408,-0.000500,0.037696,94.801768,65.343669,195.515195,21.152084,40.588868,0.593506,706564.409197,0.863807,9.561692,7.453696,4.001290,0.071990,0.060907,32.000000,94.488795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870413,64.200984,106.840976,100.000000,31.580709,44.531646,56.634993,47.822785,55.405063,53.468390,56.670886,168.938906,70.973280,170.204619,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815589,49.513619,199.085862,163.610374,190.777436,187.207426,84.474577,14.285740,195.190901,0.000813,48.605797,49.916204,161.879175,201.284990,160.383359,195.510478,113.520899,188.217511,-0.000498,0.037708,94.749183,65.390918,195.456172,21.150813,40.608070,0.593274,707002.780671,0.866269,9.840438,7.303186,4.008243,0.071442,0.062150,32.000000,94.439524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847992,64.200164,106.821819,100.000000,31.592630,44.531646,56.636006,47.822785,55.405063,53.471883,56.670886,168.949154,70.660589,170.054501,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811011,49.345679,199.012727,163.531590,190.851603,187.248515,84.497426,14.285882,195.202321,0.000916,48.520107,49.955006,161.872661,201.345478,160.438530,195.612645,113.511572,188.544461,-0.000495,0.038403,94.748131,65.382403,195.585863,21.148938,40.588074,0.593797,706208.277286,0.862284,9.436756,7.375566,3.996457,0.071648,0.061509,32.000000,94.478396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892721,64.190826,106.811625,100.000000,31.586201,44.531646,56.631917,47.822785,55.405063,53.473078,56.670886,168.994853,70.848189,170.227239,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719594,49.303627,199.033585,163.506918,190.719893,187.202753,84.473739,14.286453,195.162359,0.000533,48.826012,49.819942,161.819999,201.203178,160.353415,195.561389,113.501089,188.440721,-0.000492,0.038400,94.671729,65.092855,195.559839,21.149073,40.612199,0.591939,706004.610302,0.861923,9.273556,7.508731,3.995356,0.071549,0.061005,32.000000,94.469300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883478,64.215792,106.815384,100.000000,31.568479,44.531646,56.632410,47.822785,55.405063,53.473519,56.670886,168.947478,70.875041,170.066539,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761997,49.556498,199.046132,163.587384,190.754948,187.167359,84.353057,14.297156,195.084642,0.000465,49.555075,49.841041,161.856079,201.216654,160.379029,195.436493,113.522132,188.449955,-0.000489,0.038445,94.631350,65.339280,195.541500,21.148041,40.557964,0.592505,705895.122629,0.863612,9.326187,7.479938,4.003122,0.073199,0.062273,32.000000,94.471034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896393,64.270559,106.876365,100.000000,31.513296,44.531646,56.633226,47.822785,55.405063,53.476634,56.670886,168.706114,70.653325,169.967405,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.150000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
