OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, April 30, 2020
3:26:13 PM

1
Test Comments:
after oil separator installation
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.868634,50.121373,199.337606,163.021343,206.320377,200.089433,89.497459,14.272040,194.588173,1.284636,49.326371,50.144536,161.315175,201.537460,159.551733,195.029356,113.679492,186.210805,-0.000465,0.036069,89.791544,64.570079,194.775480,21.150168,43.281546,0.593345,755991.735590,0.873597,10.062828,6.843428,4.003658,0.065046,0.056407,32.000000,94.062201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185888,65.652640,106.095438,100.000000,34.658881,44.531646,59.130602,56.507808,54.405063,70.761214,82.780530,178.994917,75.495864,180.021958,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860338,50.025711,199.483306,162.984057,206.237266,200.057964,89.301461,14.266760,194.529122,1.279319,49.422448,50.051702,161.325001,201.445251,159.578900,194.898093,113.640576,185.344430,-0.000463,0.035851,89.763485,64.712799,194.736589,21.148972,42.962462,0.595105,755626.868440,0.870346,9.989633,6.453332,3.997254,0.066979,0.060087,32.000000,94.062772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177645,65.681483,106.096399,100.000000,34.628520,44.531646,59.130602,56.465721,54.405063,70.761214,82.922802,178.602923,75.504668,180.000165,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919638,50.005095,199.345944,162.968358,206.229085,200.057092,89.528287,14.268330,194.582011,1.266149,49.025910,50.103627,161.286056,201.428717,159.574886,195.001036,113.646327,185.965988,-0.000462,0.035616,90.035447,64.785265,194.850249,21.147960,41.712144,0.595168,755387.526937,0.872047,9.902551,6.160643,4.000841,0.068425,0.060745,32.000000,94.037579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176955,65.687880,106.112550,100.000000,34.665173,44.531646,59.130602,56.466776,54.405063,70.761214,82.958396,179.056574,75.895496,179.991785,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981300,50.005095,199.446669,162.968358,206.141882,200.089795,89.456109,14.270328,194.608688,1.267274,48.780308,50.119107,161.291749,201.538846,159.622760,195.082567,113.657775,186.173179,-0.000465,0.035351,89.952001,64.935426,194.831036,21.146296,42.890196,0.591145,755241.731423,0.868637,9.820633,6.392911,3.993337,0.073274,0.063692,32.000000,94.073493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177434,65.734239,106.140417,100.000000,34.651260,44.531646,59.130602,56.429900,54.405063,70.761214,83.065037,178.912218,75.714793,180.017513,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915299,49.843464,199.412283,162.905282,206.184337,200.101157,89.372932,14.270613,194.719457,1.269212,48.751435,50.145220,161.242735,201.457421,159.572513,194.948069,113.643448,185.877509,-0.000464,0.035314,89.605114,64.743769,195.007206,21.145556,43.324873,0.592213,755235.565648,0.868289,9.756948,6.460671,3.990426,0.074108,0.063710,32.000000,94.092743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151078,65.686920,106.158215,100.000000,34.717141,44.531646,59.130602,56.388248,54.405063,70.761214,83.025851,178.745863,75.840838,180.076758,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797332,49.775020,199.480438,162.868557,206.269267,200.133915,89.404875,14.274466,194.681470,1.281966,48.743831,50.269765,161.276367,201.549508,159.584756,195.029826,113.641876,186.218454,-0.000461,0.035318,89.399413,64.669865,194.874006,21.144946,42.384984,0.591588,755000.759377,0.870029,9.663485,6.361945,3.995013,0.073485,0.063966,32.000000,94.080645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180782,65.743855,106.216739,100.000000,34.693458,44.531646,59.130602,56.421231,54.405063,70.761214,83.128559,178.809750,75.879942,180.093634,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886190,49.700804,199.376352,162.848373,206.328041,200.166720,89.428838,14.268615,194.598313,1.293829,48.680095,50.225903,161.237362,201.538112,159.599885,195.020064,113.622240,187.235143,-0.000461,0.035554,89.362404,65.000036,194.899645,21.144101,41.753325,0.592647,755144.498229,0.871982,9.717055,6.493870,4.005846,0.071460,0.062066,32.000000,94.096083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162583,65.729752,106.227192,100.000000,34.733200,44.531646,59.130602,56.485140,54.405063,70.761214,83.154941,178.857675,75.536216,180.084153,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831866,49.722244,199.476616,162.836879,206.416697,200.213842,89.376073,14.272611,194.729463,1.296685,49.000936,50.097188,161.236514,201.497583,159.579833,195.039053,113.697609,187.620959,-0.000460,0.035842,89.603181,64.876615,195.005452,21.143162,43.101837,0.594144,755052.504951,0.869986,9.550911,6.901157,3.996624,0.065609,0.057655,32.000000,94.147299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148769,65.750914,106.244281,100.000000,34.735337,44.531646,59.130602,56.428898,54.405063,70.761214,83.196131,178.752146,75.719195,180.077466,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865196,49.722244,199.484590,162.836879,206.433072,200.219409,89.446167,14.268044,194.686162,1.295814,48.954419,50.083200,161.206052,201.552709,159.560227,194.870530,113.647457,187.369573,-0.000461,0.036066,89.767288,64.781713,194.892548,21.142919,43.598449,0.593171,754946.259476,0.871100,9.569534,6.807070,3.999478,0.059016,0.052979,32.000000,94.108543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143339,65.734619,106.239086,100.000000,34.753051,44.531646,59.130602,56.456570,54.405063,70.761214,83.301422,178.892335,76.055511,180.093752,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929629,49.742035,199.472163,162.837440,206.368524,200.232496,89.363318,14.261765,194.600943,1.295126,48.717646,50.002524,161.227643,201.584594,159.560778,194.996427,113.635982,187.164466,-0.000460,0.036282,89.737824,64.546899,194.779889,21.142550,43.187247,0.590728,755247.462486,0.870506,9.594059,6.927078,4.000477,0.065229,0.057731,32.000000,94.122638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181744,65.756082,106.264932,100.000000,34.795309,44.531646,59.130602,56.434426,54.405063,70.761214,83.407065,178.726635,75.705475,180.086553,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927849,49.666445,199.506742,162.822863,206.354751,200.285221,89.293371,14.271755,194.723867,1.289185,48.737140,50.078138,161.238019,201.611219,159.558375,195.084972,113.711417,186.719994,-0.000460,0.036501,89.925352,64.689533,194.924974,21.142721,42.053838,0.592827,755285.967768,0.870169,9.547250,6.860518,3.995066,0.068026,0.059993,32.000000,94.148907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200275,65.729231,106.284875,100.000000,34.783967,44.531646,59.130602,56.393265,54.405063,70.761214,83.495334,178.586741,75.544947,180.010707,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898753,49.640332,199.484357,162.813051,206.335578,200.304968,89.549671,14.265476,194.649925,1.286511,48.657939,50.096387,161.246343,201.594502,159.557304,195.039578,113.688401,185.852130,-0.000460,0.036701,89.675640,64.461908,194.843805,21.142723,42.097183,0.594199,754986.490058,0.870930,9.473498,6.615758,3.995901,0.070738,0.061608,32.000000,94.123361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202001,65.708860,106.295896,100.000000,34.816724,44.531646,59.130602,56.388452,54.405063,70.761214,83.499308,179.099341,76.036582,180.024043,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907595,49.640332,199.507814,162.813051,206.327786,200.314128,89.406508,14.270613,194.767017,1.290279,48.471098,50.239597,161.242578,201.562128,159.572732,195.082689,113.709791,185.609468,-0.000459,0.036931,89.604738,64.799637,194.996438,21.142434,42.644045,0.590626,755093.152004,0.869022,9.477453,6.307281,3.997782,0.072300,0.062997,32.000000,94.131911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219020,65.695921,106.336172,100.000000,34.815206,44.531646,59.130602,56.399424,54.405063,70.761214,83.548935,178.813017,75.853530,180.100046,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925525,49.549351,199.604424,162.795110,206.305105,200.323485,89.475299,14.267759,194.811396,1.308275,48.329639,50.312276,161.227866,201.655173,159.569662,195.085703,113.696595,186.300224,-0.000459,0.037167,89.768692,64.876500,194.982489,21.142763,43.429215,0.592033,755022.415972,0.870282,9.468314,6.192995,3.997544,0.074025,0.063446,32.000000,94.147877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211065,65.665827,106.348737,100.000000,34.866785,44.531646,59.130602,56.389411,54.405063,70.761214,83.529901,178.950597,75.820662,180.095955,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969408,49.501525,199.633607,162.776047,206.228842,200.358463,89.495973,14.267188,194.770783,1.309970,48.604491,50.105734,161.214766,201.763223,159.559546,195.143315,113.687060,186.407229,-0.000458,0.037411,89.823870,64.893898,195.056808,21.142912,43.361800,0.592170,754868.939562,0.869085,9.358806,6.470388,3.998044,0.072488,0.063132,32.000000,94.128447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204890,65.656707,106.359421,100.000000,34.880301,44.531646,59.130602,56.374091,54.405063,70.761214,83.590740,178.991946,76.039516,180.203115,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781373,49.501525,199.560295,162.776047,206.157583,200.383701,89.562230,14.266046,194.741040,1.314678,48.716633,50.268980,161.219669,201.584798,159.549400,195.040964,113.686747,187.081904,-0.000458,0.037408,89.700566,64.823657,194.908987,21.143305,42.476651,0.590077,754849.034398,0.868071,9.265655,6.520783,3.995117,0.071794,0.061698,32.000000,94.113197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235230,65.635874,106.414427,100.000000,34.936465,44.531646,59.130602,56.342907,54.405063,70.761214,83.598244,179.124461,75.667250,180.185609,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822339,49.580411,199.554251,162.787821,206.053273,200.361151,89.458815,14.265904,194.771624,1.315775,49.222255,50.108998,161.227300,201.648099,159.547633,194.980193,113.712091,187.141670,-0.000457,0.037396,89.250499,64.830049,194.948818,21.143613,43.264868,0.594893,755258.929456,0.871179,9.460084,6.778323,4.008734,0.072580,0.062822,32.000000,94.068894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211270,65.591789,106.474602,100.000000,34.887846,44.531646,59.130602,56.444384,54.405063,70.761214,83.719587,178.917630,75.814059,180.060353,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868150,49.580411,199.537051,162.787821,206.025022,200.357529,89.469188,14.271326,194.747791,1.311282,49.221745,50.117995,161.204159,201.717944,159.513148,195.036628,113.659510,187.435866,-0.000456,0.037414,89.283499,64.786628,194.825672,21.143666,43.468251,0.593118,755185.998072,0.872870,9.458268,6.734194,4.003623,0.074400,0.064105,32.000000,94.112390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185274,65.594463,106.480489,100.000000,34.924343,44.531646,59.130602,56.419384,54.405063,70.761214,83.815114,178.938376,76.001732,180.079433,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891877,49.696956,199.563371,162.827628,206.018632,200.358906,89.455454,14.269614,194.569893,1.302437,49.080883,50.059429,161.234497,201.550691,159.511921,195.012914,113.681486,187.092491,-0.000456,0.037413,89.450782,64.515706,194.825264,21.142812,43.330914,0.591378,755349.504474,0.870479,9.449172,6.940234,4.001292,0.074338,0.064482,32.000000,94.142117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208426,65.578922,106.503837,100.000000,34.928747,44.531646,59.130602,56.390390,54.405063,70.761214,83.999279,178.910907,75.678989,180.096978,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882841,49.711249,199.374108,162.839683,206.022183,200.390766,89.352950,14.274609,194.555929,1.304087,49.190832,50.105845,161.224612,201.411184,159.511052,194.864220,113.695764,187.118543,-0.000455,0.037442,89.341531,64.684056,194.694185,21.141519,43.425826,0.593925,755526.416757,0.870443,9.541184,6.787614,3.999917,0.074998,0.064342,32.000000,94.113538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198330,65.582965,106.525792,100.000000,34.959476,44.531646,59.130602,56.374526,54.405063,70.761214,84.081130,178.705900,75.714279,180.078213,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813773,49.736262,199.465612,162.859026,206.048058,200.400098,89.573932,14.268615,194.562520,1.289375,49.183269,50.113821,161.196548,201.492935,159.517193,194.985512,113.615673,185.490753,-0.000453,0.037465,89.137013,64.621378,194.708423,21.140628,43.371536,0.593455,755644.589738,0.871790,9.564820,6.783255,3.996848,0.074056,0.063349,32.000000,94.110755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209672,65.582676,106.513895,100.000000,34.922002,44.531646,59.130602,56.375376,54.405063,70.761214,84.178921,179.147865,75.871212,180.140802,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795031,49.736262,199.319511,162.859026,206.046759,200.381726,89.359602,14.268330,194.482477,1.280640,49.213636,50.078287,161.234005,201.377995,159.509169,194.944482,113.585221,185.420927,-0.000452,0.037478,89.356040,64.659481,194.735711,21.139529,43.437924,0.593227,756095.784703,0.871080,9.661279,6.241634,4.004226,0.073974,0.063693,32.000000,94.130875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225742,65.568365,106.546869,100.000000,34.944729,44.531646,59.130602,56.412080,54.405063,70.761214,84.289514,178.719205,75.662041,180.191864,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835069,49.758802,199.311929,162.873323,206.042943,200.390945,89.391917,14.280174,194.603662,1.276235,49.180450,50.088345,161.234304,201.315632,159.530930,194.884616,113.607512,185.990402,-0.000450,0.037476,89.840192,64.694523,194.729771,21.138733,43.343986,0.594700,756169.811217,0.873454,9.680679,6.245325,4.002799,0.073463,0.063530,32.000000,94.131869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238531,65.574119,106.562573,100.000000,34.907396,44.531646,59.130602,56.420953,54.405063,70.761214,84.399957,178.783833,75.981336,180.142139,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539262,49.766499,199.274389,162.879771,206.017030,200.395482,89.530361,14.268330,194.467768,1.272626,49.175452,49.993982,161.229938,201.342767,159.521285,194.775962,113.559417,186.088908,-0.000448,0.037475,90.107940,64.782488,194.618400,21.137628,43.343553,0.591828,756137.717185,0.872455,9.661781,6.441063,3.999431,0.073898,0.064208,32.000000,94.096027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230384,65.568021,106.545929,100.000000,34.899394,44.531646,59.130602,56.395540,54.405063,70.761214,84.490613,179.060721,75.995423,180.094264,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854698,49.762925,199.288005,162.880612,205.961930,200.405607,89.379728,14.266332,194.409221,1.269337,48.943262,49.996695,161.236856,201.288905,159.539890,194.737783,113.621247,186.628869,-0.000447,0.037447,90.240386,64.610437,194.632229,21.136207,42.323483,0.594807,756814.804647,0.876920,9.976230,6.526821,4.022555,0.073785,0.063738,32.000000,94.103137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220172,65.572365,106.550155,100.000000,34.886248,44.531646,59.130602,56.566413,54.405063,70.761214,84.589852,178.759455,75.732914,180.087891,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831088,49.687610,199.294754,162.838001,205.879642,200.427556,89.513795,14.252917,194.356908,1.260318,48.606299,50.150266,161.260709,201.222974,159.532165,194.785486,113.554925,187.122481,-0.000444,0.037442,90.325416,64.705164,194.600377,21.134407,42.368739,0.593562,756145.143584,0.872266,9.645600,6.671176,3.997377,0.070422,0.059988,32.000000,94.152767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246538,65.588418,106.559307,100.000000,34.853739,44.531646,59.130602,56.383714,54.405063,70.761214,84.708202,179.027591,75.816113,180.088048,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863163,49.687610,199.147590,162.838001,205.810577,200.429026,89.475136,14.268044,194.439535,1.256600,48.341491,50.125596,161.227587,201.177104,159.539638,194.666481,113.499218,186.855854,-0.000443,0.037397,90.363253,64.759496,194.603430,21.132649,43.466358,0.593570,756600.127677,0.874555,9.735386,6.956030,4.001544,0.060458,0.053477,32.000000,94.151112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222386,65.567080,106.537778,100.000000,34.905293,44.531646,59.130602,56.397243,54.405063,70.761214,84.719031,178.950272,76.043478,180.053705,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816327,49.538906,199.347464,162.776608,205.737144,200.428895,89.296336,14.267759,194.426174,1.263648,48.462129,49.922101,161.202510,201.161651,159.515637,194.653647,113.539569,186.792395,-0.000443,0.037393,90.487839,64.595529,194.647850,21.130684,43.263841,0.590682,756498.854630,0.871090,9.561528,6.879746,3.993882,0.064300,0.057306,32.000000,94.190333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210448,65.562182,106.556165,100.000000,34.894256,44.531646,59.130602,56.375761,54.405063,70.761214,84.647836,178.592672,75.596304,180.041549,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832226,49.500425,199.148903,162.745210,205.724622,200.454830,89.441929,14.267759,194.382210,1.261454,48.602646,50.026711,161.164281,201.130337,159.524770,194.613065,113.496638,186.557981,-0.000442,0.037397,90.567309,64.810341,194.583076,21.128810,42.322960,0.594830,756025.529202,0.873381,9.461280,6.815207,4.001649,0.066677,0.060752,32.000000,94.211820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190619,65.587317,106.558257,100.000000,34.922477,44.531646,59.130602,56.396414,54.405063,70.761214,84.707187,178.883858,75.526092,180.081793,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891347,49.518291,199.186202,162.747173,205.672967,200.495057,89.490156,14.270756,194.318851,1.266186,48.784726,50.061383,161.182471,201.179326,159.500451,194.699507,113.521361,185.034024,-0.000443,0.037418,90.729895,64.730517,194.579710,21.126855,41.721051,0.594789,756153.553156,0.871669,9.406346,6.768742,3.996388,0.068970,0.060397,32.000000,94.215702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186637,65.602922,106.548954,100.000000,34.868864,44.531646,59.130602,56.384882,54.405063,70.761214,84.723626,178.980312,75.907455,180.084862,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774751,49.518291,199.065431,162.747173,205.649679,200.518744,89.279731,14.266046,194.222617,1.265375,49.107217,49.796124,161.189301,201.211965,159.478301,194.674425,113.501199,185.036987,-0.000442,0.037582,90.716172,64.513282,194.415105,21.124826,42.451030,0.591410,756110.879605,0.870271,9.363069,6.160768,3.992400,0.072838,0.062104,32.000000,94.227374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210799,65.598407,106.564446,100.000000,34.861842,44.531646,59.130602,56.348326,54.405063,70.761214,84.796575,178.559463,75.588160,180.001345,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795689,49.606798,198.980414,162.761750,205.570588,200.518982,89.499125,14.273610,194.136040,1.264076,49.124974,49.931363,161.168588,201.061328,159.492186,194.566111,113.471594,184.979581,-0.000440,0.037826,90.666635,64.513984,194.436374,21.122887,43.326893,0.594956,756456.021994,0.874695,9.483707,6.182068,3.999326,0.074144,0.063656,32.000000,94.188649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213239,65.592515,106.574400,100.000000,34.820808,44.531646,59.130602,56.412199,54.405063,70.761214,84.852991,178.998250,75.880749,180.070188,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878265,49.670018,198.904683,162.793147,205.509871,200.525139,89.443418,14.272754,194.205625,1.262681,48.842755,50.148985,161.167220,201.077433,159.462951,194.503649,113.384852,185.540272,-0.000441,0.038082,90.537046,64.866793,194.502413,21.120292,42.841875,0.592424,756767.834359,0.872361,9.550535,6.189632,3.995937,0.074158,0.063803,32.000000,94.172232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219619,65.535518,106.557413,100.000000,34.773877,44.531646,59.130602,56.401292,54.405063,70.761214,85.008107,178.886836,75.832034,180.078764,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738638,49.670018,198.965028,162.793147,205.521972,200.526021,89.277762,14.269043,194.173150,1.269207,48.677879,50.092645,161.166430,201.037190,159.484376,194.525037,113.435011,186.291224,-0.000441,0.038303,90.342855,64.678654,194.447797,21.117621,41.717246,0.591897,757181.563214,0.871480,9.528321,6.491427,3.987803,0.071952,0.062240,32.000000,94.188788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261108,65.552578,106.588862,100.000000,34.792075,44.531646,59.130602,56.351641,54.405063,70.761214,85.147624,178.555525,75.410245,180.100715,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750395,49.670018,198.947517,162.793147,205.495941,200.534090,89.478729,14.271326,194.247346,1.275735,48.478544,49.998603,161.155478,200.980759,159.465493,194.434912,113.452241,186.449892,-0.000442,0.038521,90.078731,64.556624,194.416306,21.114848,42.260611,0.596833,757234.578717,0.875824,9.672843,6.728533,4.000211,0.066217,0.058759,32.000000,94.179766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231975,65.513305,106.575189,100.000000,34.748644,44.531646,59.130602,56.430324,54.405063,70.761214,85.225640,178.957458,75.717214,180.080062,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820056,49.506472,199.018710,162.738763,205.525724,200.512815,89.395115,14.266046,194.169009,1.270756,48.169262,50.027110,161.181626,201.045446,159.460066,194.553821,113.392572,186.228481,-0.000440,0.038863,89.902518,64.711432,194.453284,21.111982,43.439925,0.594275,757186.813177,0.873662,9.660661,6.771888,3.998913,0.063953,0.057543,32.000000,94.176489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230558,65.484766,106.552062,100.000000,34.777786,44.531646,59.130602,56.403323,54.405063,70.761214,85.155043,178.790230,75.699752,179.994736,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855376,49.386358,198.964938,162.685500,205.454862,200.530362,89.460669,14.266617,194.153727,1.271433,48.061093,50.103702,161.157799,201.040798,159.474597,194.438514,113.362705,186.736078,-0.000440,0.038882,90.069154,64.784206,194.301139,21.108954,41.572534,0.593460,756792.673836,0.872629,9.424987,6.747006,3.994751,0.068063,0.059931,32.000000,94.204878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258213,65.512127,106.572500,100.000000,34.730095,44.531646,59.130602,56.382263,54.405063,70.761214,85.087230,178.921338,75.547001,180.026640,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795572,49.272293,198.937183,162.629435,205.415084,200.540330,89.296597,14.276607,194.184636,1.276819,47.815557,50.015416,161.124685,201.007405,159.473043,194.375815,113.367777,186.983582,-0.000441,0.038895,89.939692,64.684747,194.414571,21.105871,42.392485,0.593996,756624.739768,0.871087,9.268329,6.970603,3.990842,0.072552,0.062810,32.000000,94.243951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241964,65.458259,106.577611,100.000000,34.710959,44.531646,59.130602,56.359813,54.405063,70.761214,85.124864,178.593193,75.492636,180.006498,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920785,49.191762,199.013125,162.586265,205.280572,200.537198,89.355846,14.268330,194.182406,1.274177,47.877464,50.107201,161.110956,200.988853,159.428408,194.435989,113.382490,186.626623,-0.000440,0.038889,89.851099,64.748674,194.284904,21.102840,41.733402,0.594824,756445.954536,0.873615,9.216150,7.059851,3.995078,0.072494,0.062141,32.000000,94.227917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284102,65.458452,106.555033,100.000000,34.708643,44.531646,59.130602,56.391675,54.405063,70.761214,85.035298,178.711692,75.669231,179.909881,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870993,49.191762,199.018039,162.586265,205.179471,200.505502,89.332029,14.269186,194.108572,1.270469,47.858103,50.028463,161.094913,201.008954,159.449611,194.442387,113.409442,186.129432,-0.000441,0.038903,89.590303,64.578007,194.347434,21.099933,42.884697,0.592112,755961.829041,0.870393,9.006114,6.909076,3.986578,0.063290,0.054827,32.000000,94.257876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291706,65.476520,106.573838,100.000000,34.707050,44.531646,59.130602,56.317498,54.405063,70.761214,84.970710,178.664059,75.526752,179.976325,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893645,49.137067,198.987637,162.554869,205.068975,200.506793,89.475658,14.271612,194.185198,1.271751,47.776671,50.111620,161.070460,200.990830,159.420212,194.512775,113.376914,185.603611,-0.000440,0.038921,89.353376,64.536327,194.276601,21.096451,42.003028,0.593670,755798.007579,0.871453,9.057584,6.692285,3.990657,0.067578,0.059773,32.000000,94.160086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276725,65.450624,106.549414,100.000000,34.664584,44.531646,59.130602,56.341268,54.405063,70.761214,84.924839,178.951316,75.681044,180.026994,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862841,49.085122,198.906545,162.523473,205.076781,200.508347,89.326752,14.269329,194.058376,1.277105,47.668808,50.144911,161.048559,200.907652,159.406927,194.374079,113.397528,185.097567,-0.000437,0.038906,89.275597,64.633363,194.309560,21.093202,41.800024,0.592063,755730.107479,0.869487,8.979469,6.523629,3.988236,0.071042,0.061118,32.000000,94.100049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254597,65.437992,106.523631,100.000000,34.674608,44.531646,59.130602,56.324396,54.405063,70.761214,84.926984,178.653505,75.744213,179.996939,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907385,48.986728,199.049641,162.480584,205.063020,200.479239,89.461269,14.260338,194.109857,1.272817,47.246630,50.070783,161.029885,201.005162,159.378799,194.506553,113.333192,185.804387,-0.000435,0.038918,89.383743,64.744439,194.404992,21.089159,43.105101,0.591627,755549.883366,0.871414,8.959373,6.308993,3.989074,0.073209,0.063828,32.000000,94.131953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239775,65.412254,106.458794,100.000000,34.629520,44.531646,59.130602,56.277047,54.405063,70.761214,84.869451,178.922538,75.889480,180.016923,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828130,48.886962,198.930361,162.425361,205.026870,200.449677,89.414228,14.268187,194.228680,1.279979,47.080677,50.219790,161.022861,200.968976,159.382682,194.491259,113.360541,185.862187,-0.000434,0.038914,89.119579,64.643167,194.341214,21.086098,42.825612,0.592671,755215.369664,0.868506,8.805195,6.596655,3.987817,0.073565,0.063493,32.000000,94.110672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245302,65.436163,106.450937,100.000000,34.656646,44.531646,59.130602,56.304700,54.405063,70.761214,84.754476,178.828455,75.673340,180.089779,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872674,48.886962,198.986279,162.425361,204.868833,200.458336,89.284808,14.268900,194.125284,1.283158,47.249764,50.054330,160.970634,200.954032,159.342774,194.376095,113.337298,186.450731,-0.000434,0.038905,89.103897,64.652701,194.391691,21.082991,42.121200,0.592066,755033.888745,0.870496,8.797121,6.638990,3.992330,0.073298,0.063340,32.000000,94.113149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197552,65.395707,106.376172,100.000000,34.612691,44.531646,59.130602,56.347077,54.405063,70.761214,84.628698,178.569616,75.654925,180.076325,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788903,48.800115,198.964407,162.385837,204.816053,200.434941,89.433146,14.266332,194.119773,1.278067,47.413740,50.195193,160.948037,200.980331,159.348753,194.460068,113.440022,186.151717,-0.000434,0.038900,89.185469,64.793559,194.414412,21.079572,42.446522,0.591881,755108.684084,0.870930,8.751045,6.887152,3.989886,0.069055,0.059763,32.000000,94.154368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191270,65.409840,106.371856,100.000000,34.596519,44.531646,59.130602,56.318552,54.405063,70.761214,84.506631,178.866293,75.505916,180.035609,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799964,48.823476,198.926954,162.388360,204.808849,200.409377,89.472707,14.269329,194.205960,1.281196,47.271739,50.076037,160.937541,200.979251,159.320159,194.446767,113.345148,186.852568,-0.000434,0.038892,89.119989,64.691191,194.359161,21.075935,43.287190,0.593664,754519.234523,0.870797,8.750877,6.670223,3.996160,0.062563,0.054791,32.000000,94.090907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175933,65.371903,106.347866,100.000000,34.601620,44.531646,59.130602,56.366853,54.405063,70.761214,84.460807,178.945413,75.730346,180.134507,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821363,48.823476,199.062484,162.388360,204.844664,200.390841,89.451184,14.265190,194.051132,1.278498,47.456812,50.163351,160.932705,200.995336,159.308534,194.462675,113.329346,186.932988,-0.000436,0.038875,89.061873,64.712536,194.286822,21.072025,42.770619,0.591673,754855.647660,0.870143,8.762786,7.032565,3.994520,0.066019,0.059748,32.000000,94.063461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181387,65.366117,106.341889,100.000000,34.570221,44.531646,59.130602,56.359140,54.405063,70.761214,84.441034,178.902368,75.668351,179.993910,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825911,48.790771,198.912126,162.381072,204.880748,200.407407,89.441311,14.267902,194.018050,1.282940,48.034624,50.028965,160.931992,200.973746,159.283716,194.503849,113.387759,186.385415,-0.000437,0.038875,89.073548,64.404219,194.211870,21.068092,42.106343,0.592163,754816.113448,0.869857,8.740637,7.079008,3.995525,0.067126,0.059888,32.000000,94.095311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153601,65.374505,106.343056,100.000000,34.610844,44.531646,59.130602,56.345343,54.405063,70.761214,84.365169,178.882622,75.559400,179.993556,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708779,48.845462,198.915322,162.391724,204.898725,200.392756,89.503209,14.267902,194.028184,1.280772,48.451760,49.859705,160.910271,200.883066,159.274378,194.418611,113.324573,184.788594,-0.000436,0.038835,89.323301,64.535230,194.239280,21.064696,41.489162,0.592636,754542.352351,0.869856,8.703227,6.811756,3.992142,0.067622,0.061236,32.000000,94.115480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130842,65.376677,106.349019,100.000000,34.518075,44.531646,59.130602,56.340518,54.405063,70.761214,84.373814,179.006419,75.688234,180.091943,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683580,49.058462,198.876982,162.461242,204.823516,200.375141,89.459381,14.268044,194.006099,1.284012,48.078195,49.871543,160.919272,200.825963,159.267579,194.272399,113.383008,184.873622,-0.000436,0.038795,89.562899,64.503028,194.185091,21.061629,41.519507,0.592934,754993.180934,0.871602,8.879235,6.263288,4.001614,0.069165,0.060494,32.000000,94.100140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105898,65.369562,106.369709,100.000000,34.529490,44.531646,59.130602,56.405100,54.405063,70.761214,84.334446,178.918762,75.727485,180.085570,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821026,49.040047,198.835005,162.477220,204.714452,200.328277,89.468589,14.270328,194.007401,1.292847,47.528348,49.958782,160.955120,201.036191,159.242866,194.338570,113.358934,184.871498,-0.000438,0.038763,89.668980,64.640897,194.210706,21.057246,42.381414,0.593156,755300.335680,0.872966,9.118359,6.237524,4.002871,0.071819,0.062928,32.000000,94.054960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086949,65.396842,106.374896,100.000000,34.453214,44.531646,59.130602,56.393425,54.405063,70.761214,84.529591,178.937179,75.666590,179.979590,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706430,49.040047,198.761903,162.477220,204.636395,200.303754,89.392459,14.268044,194.037152,1.293510,47.282263,49.898021,160.950497,200.854015,159.270246,194.410279,113.326132,185.524136,-0.000438,0.038724,89.673791,64.472154,194.338134,21.054840,43.151385,0.592994,755006.111637,0.870793,8.963465,6.258587,3.991328,0.073197,0.063764,32.000000,94.062195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099701,65.401723,106.391585,100.000000,34.450871,44.531646,59.130602,56.342652,54.405063,70.761214,84.500011,178.784919,75.821982,180.086789,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647130,48.878442,198.896806,162.433491,204.603144,200.273561,89.438643,14.266474,194.055848,1.304330,47.142509,50.085203,160.939211,200.844617,159.306014,194.376766,113.350254,185.835499,-0.000439,0.038713,89.402384,64.727379,194.210769,21.052299,41.973459,0.591680,755188.973366,0.872817,9.076253,6.543965,3.998716,0.071760,0.062435,32.000000,94.126792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105089,65.413809,106.403559,100.000000,34.411064,44.531646,59.130602,56.408198,54.405063,70.761214,84.323466,178.877286,75.825357,180.012635,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818783,48.766036,198.795705,162.388360,204.527708,200.250756,89.465038,14.269757,194.009446,1.307695,46.976191,50.025947,160.922406,200.911995,159.291434,194.336533,113.275797,186.478522,-0.000439,0.038695,89.356173,64.602591,194.286820,21.049110,43.369427,0.592189,754664.472457,0.872996,8.976153,6.639065,4.006210,0.061334,0.054917,32.000000,94.158849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060761,65.412678,106.421646,100.000000,34.398788,44.531646,59.130602,56.444511,54.405063,70.761214,84.174109,178.930076,75.395498,179.945208,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763578,48.678366,199.002167,162.360889,204.392313,200.243581,89.371726,14.267331,194.078278,1.315086,47.205929,50.045938,160.894632,200.888040,159.285447,194.422115,113.309861,186.761114,-0.000441,0.038671,89.617249,64.715984,194.288636,21.046285,42.701292,0.593241,754330.303088,0.869024,8.685867,6.959260,3.990377,0.066149,0.059727,32.000000,94.104078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007215,65.395615,106.402248,100.000000,34.385069,44.531646,59.130602,56.345255,54.405063,70.761214,84.123434,178.743453,75.548615,180.065192,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773295,48.679465,198.939174,162.337343,204.403373,200.240731,89.512837,14.267902,194.037009,1.318631,47.193170,50.083869,160.853074,200.924492,159.256987,194.304852,113.291648,186.697694,-0.000441,0.038659,90.012742,64.376448,194.147912,21.043961,41.625832,0.592886,754038.884206,0.870758,8.655354,7.032993,3.998952,0.068502,0.060139,32.000000,94.109275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990778,65.416656,106.420905,100.000000,34.414313,44.531646,59.130602,56.375517,54.405063,70.761214,83.974992,179.025673,75.466738,180.013068,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791138,48.679465,199.032755,162.337343,204.339692,200.224701,89.366871,14.272468,194.052199,1.328450,47.030412,50.058710,160.819447,200.882251,159.210486,194.386182,113.323961,186.420181,-0.000442,0.038642,90.064270,64.551395,194.266363,21.041730,42.664979,0.593283,754083.460232,0.869187,8.646389,7.027024,3.996906,0.072546,0.062539,32.000000,94.107591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949871,65.387258,106.402530,100.000000,34.409900,44.531646,59.130602,56.370213,54.405063,70.761214,83.913010,178.733742,75.513326,180.007954,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806690,48.629172,199.002655,162.300342,204.360297,200.201241,89.362897,14.268187,193.991369,1.334085,46.876499,50.096662,160.845336,201.094395,159.225881,194.474473,113.334534,185.829702,-0.000443,0.038687,90.050878,64.671100,194.284434,21.040135,43.076541,0.592880,753862.482217,0.870190,8.627912,6.888828,3.997353,0.074306,0.063858,32.000000,94.086922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.957297,65.417245,106.433483,100.000000,34.391482,44.531646,59.130602,56.359078,54.405063,70.761214,83.798698,178.725793,75.721689,180.028331,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852256,48.561291,199.004440,162.274553,204.268013,200.185413,89.401639,14.267759,194.156339,1.315108,46.830481,50.236418,160.859503,201.134251,159.250246,194.531087,113.326800,185.354244,-0.000444,0.038709,89.999447,65.117613,194.393323,21.038085,41.787709,0.590859,753557.530291,0.869701,8.561520,6.652565,3.995500,0.071263,0.062141,32.000000,94.163350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944705,65.440897,106.481403,100.000000,34.391160,44.531646,59.130602,56.346630,54.405063,70.761214,83.635896,178.803279,75.728732,180.010904,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
