OSU 80 Ton Compressor Load Stand
49.878116,48.528588,199.000786,162.248765,204.195024,200.145597,89.357213,14.268900,194.289211,1.326506,47.079750,50.012583,160.820644,201.081898,159.222984,194.598072,113.335985,184.984666,-0.000444,0.038704,89.981007,64.646821,194.365259,21.036829,42.471440,0.590565,753363.660179,0.868989,8.488509,6.336526,3.994575,0.065889,0.057757,32.000000,94.156192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929590,65.453671,106.480710,100.000000,34.394631,44.531646,59.130602,56.319360,54.405063,70.761214,83.556073,178.714425,75.538417,180.004767,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699422,48.660227,198.949267,162.287448,204.146938,200.134495,89.396970,14.269757,194.154088,1.333148,47.673013,50.078415,160.813704,201.000881,159.208874,194.520698,113.343011,186.127064,-0.000446,0.038698,90.193346,64.605531,194.361220,21.036235,43.336179,0.591182,752938.999035,0.867885,8.387044,6.327194,3.989741,0.062252,0.056428,32.000000,94.167406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914856,65.411757,106.523605,100.000000,34.379563,44.531646,59.130602,56.300931,54.405063,70.761214,83.439780,178.793940,76.001659,179.988992,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747429,48.660227,199.022779,162.287448,204.079980,200.135002,89.389970,14.267902,194.114969,1.329750,47.773826,49.977960,160.811294,200.973094,159.184237,194.538238,113.315423,186.048160,-0.000447,0.038667,90.078934,64.778140,194.376986,21.035296,42.281183,0.589561,753530.309588,0.871242,8.703700,6.757811,4.003050,0.067370,0.060682,32.000000,94.177548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881030,65.426605,106.500580,100.000000,34.354512,44.531646,59.130602,56.402984,54.405063,70.761214,83.495854,178.779941,75.708850,179.992218,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748291,48.759440,198.896865,162.336782,204.055274,200.124179,89.447569,14.274894,194.084534,1.325769,47.644706,49.973419,160.819141,200.999332,159.179293,194.510679,113.390844,186.889476,-0.000447,0.038666,89.824956,64.575384,194.345310,21.034517,41.866232,0.591493,753560.243118,0.870377,8.653944,6.755236,4.000665,0.069508,0.060949,32.000000,94.175127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865190,65.447830,106.524456,100.000000,34.337922,44.531646,59.130602,56.376421,54.405063,70.761214,83.531338,178.895138,75.386474,179.995404,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764958,48.723437,198.966385,162.333699,204.114397,200.125564,89.454311,14.268187,194.096459,1.320848,47.402343,49.970936,160.829154,200.964246,159.181417,194.520432,113.378855,186.695858,-0.000447,0.038654,89.652627,64.753922,194.331261,21.034615,43.157858,0.593890,753520.436818,0.869996,8.752262,7.000931,3.998064,0.073699,0.063981,32.000000,94.176999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864625,65.499827,106.560125,100.000000,34.305564,44.531646,59.130602,56.376378,54.405063,70.761214,83.479724,178.908623,75.397919,180.015035,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733850,48.723437,198.909274,162.333699,204.055454,200.140201,89.469402,14.268615,194.121566,1.320890,47.002586,49.848236,160.785772,200.996151,159.179755,194.521675,113.383716,186.456485,-0.000448,0.038644,89.722920,64.621542,194.317984,21.034535,41.913165,0.593709,753444.924715,0.869525,8.698996,6.939117,3.998122,0.072334,0.062970,32.000000,94.125478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825395,65.444587,106.535577,100.000000,34.330919,44.531646,59.130602,56.366809,54.405063,70.761214,83.387961,178.938805,75.545607,180.027938,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838779,48.632470,199.046672,162.301463,203.941113,200.151880,89.298563,14.271755,194.101497,1.319845,46.694552,50.108352,160.819881,200.987874,159.161955,194.510636,113.416945,186.978077,-0.000446,0.038649,90.235357,64.608836,194.311334,21.034924,41.679851,0.592804,753520.530297,0.870046,8.731225,6.842931,3.999475,0.071492,0.061720,32.000000,94.111014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809499,65.459916,106.554739,100.000000,34.286617,44.531646,59.130602,56.382378,54.405063,70.761214,83.238411,178.597125,75.508043,180.127544,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857777,48.511824,199.079238,162.252689,203.879092,200.159490,89.509263,14.270756,194.220462,1.319515,46.423898,50.012164,160.774236,201.113599,159.141075,194.588356,113.368215,186.634599,-0.000445,0.038661,90.557135,64.686084,194.487852,21.035552,42.501677,0.592140,753058.976416,0.869499,8.531612,7.008586,3.993811,0.068092,0.058576,32.000000,94.130215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813058,65.457649,106.580837,100.000000,34.323632,44.531646,59.130602,56.321517,54.405063,70.761214,83.045631,179.018527,75.989186,180.060078,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797777,48.412340,198.998380,162.197749,203.840779,200.140853,89.506534,14.266617,194.234628,1.305145,47.091160,49.979762,160.763854,201.119736,159.167963,194.551458,113.402690,186.020267,-0.000446,0.038664,90.027741,64.581972,194.319575,21.036729,43.542302,0.588064,752917.142060,0.866823,8.391313,6.926393,3.992942,0.060404,0.053908,32.000000,94.111780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778728,65.452802,106.567829,100.000000,34.345088,44.531646,59.130602,56.311186,54.405063,70.761214,82.828312,179.013067,76.084124,180.077859,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799334,48.488189,199.057959,162.208121,203.752280,200.123270,89.309755,14.272468,194.313699,1.292615,47.059545,50.143340,160.763393,201.192618,159.124560,194.682803,113.445088,184.950525,-0.000445,0.038674,89.849703,64.609386,194.454485,21.037804,43.345807,0.587107,752355.437064,0.868098,8.282885,6.325344,3.993051,0.064016,0.058062,32.000000,94.104669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776555,65.473149,106.574745,100.000000,34.292721,44.531646,59.130602,56.339106,54.405063,70.761214,82.727284,178.619509,75.548909,180.099063,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758687,48.511549,198.981178,162.208961,203.795293,200.094064,89.437635,14.268472,194.256913,1.294558,47.173128,49.966348,160.759614,201.074783,159.120020,194.692497,113.394983,185.272521,-0.000447,0.038686,89.654177,64.710101,194.451468,21.038588,42.195323,0.591914,752452.366898,0.869677,8.428153,6.204982,3.997201,0.066874,0.060013,32.000000,94.114395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790662,65.434746,106.583540,100.000000,34.337581,44.531646,59.130602,56.336766,54.405063,70.761214,82.710840,178.875271,75.809730,180.064445,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725945,48.511549,199.122101,162.208961,203.798926,200.082563,89.399004,14.267759,194.219426,1.292286,47.083936,49.985127,160.734370,201.048627,159.121469,194.589107,113.389244,186.120006,-0.000447,0.038667,89.733001,64.524142,194.440965,21.039559,41.802927,0.590104,752669.167808,0.869153,8.493602,6.378661,3.998923,0.067238,0.060446,32.000000,94.092390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805973,65.455542,106.566217,100.000000,34.274319,44.531646,59.130602,56.360472,54.405063,70.761214,82.645551,178.798009,75.692049,180.030023,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827008,48.527488,199.111808,162.209242,203.786083,200.070598,89.414889,14.268900,194.236094,1.290856,47.006845,50.190290,160.731441,201.132131,159.108739,194.600679,113.453624,186.875157,-0.000448,0.038654,89.945504,64.668383,194.530702,21.040309,41.502865,0.591630,752729.143900,0.870115,8.527527,6.708881,4.004390,0.067788,0.059913,32.000000,94.095236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809382,65.472732,106.554300,100.000000,34.301867,44.531646,59.130602,56.379340,54.405063,70.761214,82.574909,178.829778,75.506283,180.041707,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640676,48.495610,199.092723,162.212325,203.649835,200.064596,89.368684,14.262479,194.272330,1.290659,47.291647,50.018020,160.718601,201.111520,159.089093,194.663198,113.451364,186.926849,-0.000450,0.038668,89.802488,64.391282,194.470764,21.041283,41.510113,0.591990,752352.943155,0.867986,8.438809,6.932695,3.996062,0.067603,0.061445,32.000000,94.119557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808487,65.458066,106.515811,100.000000,34.306939,44.531646,59.130602,56.321871,54.405063,70.761214,82.490274,178.737367,75.714206,180.081636,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781834,48.540955,199.117341,162.224098,203.595220,200.040222,89.427119,14.268900,194.311929,1.292620,47.291808,50.190940,160.719190,201.079125,159.073862,194.632949,113.380442,187.108754,-0.000451,0.038657,89.619564,64.652538,194.504923,21.041953,41.625508,0.592221,752543.454767,0.871955,8.600018,6.954651,4.010677,0.069126,0.061030,32.000000,94.129798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786699,65.427847,106.484923,100.000000,34.285931,44.531646,59.130602,56.428629,54.405063,70.761214,82.371601,178.854238,75.525285,180.091038,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793714,48.540955,199.246269,162.224098,203.521160,200.029709,89.341856,14.269471,194.274746,1.277756,47.574524,50.135957,160.716617,201.170866,159.085598,194.646721,113.459247,187.035540,-0.000451,0.038681,89.443947,64.519811,194.499131,21.042327,41.447458,0.592265,752630.847783,0.868644,8.499037,7.094850,3.999799,0.068297,0.060720,32.000000,94.096544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804216,65.447103,106.497890,100.000000,34.293450,44.531646,59.130602,56.348321,54.405063,70.761214,82.330843,178.683711,75.576128,180.113933,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756001,48.565688,199.153667,162.241197,203.543121,200.001014,89.439640,14.273752,194.250099,1.278809,47.861264,49.984623,160.735855,201.188031,159.099602,194.708860,113.424631,185.571144,-0.000452,0.038688,89.828411,64.441761,194.475348,21.043229,41.586778,0.591987,752269.611159,0.869197,8.486734,6.988168,4.001434,0.067588,0.060684,32.000000,94.147517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824234,65.467202,106.489663,100.000000,34.273846,44.531646,59.130602,56.340442,54.405063,70.761214,82.273359,178.879280,76.016773,180.082265,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694856,48.678091,199.168768,162.273993,203.566079,199.997666,89.334095,14.270042,194.252762,1.276433,48.129425,49.888973,160.730669,201.125933,159.089132,194.626105,113.465557,185.233117,-0.000452,0.038715,90.383700,64.570042,194.430522,21.044308,41.743877,0.588713,752362.714128,0.868914,8.550524,6.463476,4.002606,0.068694,0.060040,32.000000,94.167148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825567,65.475631,106.459680,100.000000,34.300643,44.531646,59.130602,56.360730,54.405063,70.761214,82.194162,178.668191,75.667691,180.081124,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682661,48.770433,199.091926,162.309592,203.496273,199.992828,89.436951,14.270042,194.191964,1.270372,48.153761,50.069116,160.770333,201.150723,159.097236,194.655930,113.429437,184.766249,-0.000451,0.038717,90.401638,64.463861,194.545386,21.045941,41.740848,0.592311,752567.848512,0.871391,8.726298,6.292973,4.007835,0.067555,0.060363,32.000000,94.171391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834091,65.481686,106.395414,100.000000,34.299909,44.531646,59.130602,56.379734,54.405063,70.761214,82.219247,178.873901,75.571579,180.116333,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712213,48.793244,199.023369,162.345192,203.434855,200.008317,89.464116,14.268615,194.299876,1.268622,47.834992,49.982247,160.779742,201.160876,159.101768,194.635597,113.404861,185.451086,-0.000450,0.038720,89.910228,64.582173,194.431869,21.047464,41.601221,0.592267,752924.714482,0.871816,8.831877,6.149617,4.007306,0.067158,0.061030,32.000000,94.176136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828701,65.502557,106.365468,100.000000,34.278890,44.531646,59.130602,56.405477,54.405063,70.761214,82.259028,178.928233,75.671066,180.061533,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764399,48.793244,199.092437,162.345192,203.422757,199.993228,89.347411,14.270185,194.249800,1.259462,47.692940,50.094112,160.756204,201.126239,159.093248,194.654932,113.474522,186.233436,-0.000449,0.038713,89.864440,64.635200,194.518770,21.048715,41.484330,0.592034,753121.617615,0.870115,8.823456,6.437243,4.003511,0.069663,0.061329,32.000000,94.148066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835508,65.514814,106.315092,100.000000,34.239151,44.531646,59.130602,56.390170,54.405063,70.761214,82.233334,178.694822,75.835775,179.996742,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737062,48.747348,199.035697,162.328373,203.408143,199.985733,89.512029,14.266189,194.323927,1.267908,47.594679,50.209020,160.752107,201.128930,159.095170,194.626000,113.461459,186.794906,-0.000448,0.038721,90.032112,64.619442,194.519833,21.049957,43.202303,0.590293,752747.295535,0.870171,8.769381,6.666947,4.000700,0.073898,0.064125,32.000000,94.170223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834305,65.519863,106.293166,100.000000,34.234763,44.531646,59.130602,56.360918,54.405063,70.761214,82.139706,179.024059,75.542379,180.129079,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754229,48.722338,199.133945,162.294455,203.386085,199.987109,89.327417,14.263620,194.291940,1.280161,47.789576,49.991059,160.711094,201.122610,159.087221,194.610719,113.455680,187.393063,-0.000447,0.038742,90.083451,64.539117,194.519222,21.051356,42.901916,0.592653,752711.557264,0.868956,8.751805,6.894275,4.001758,0.074406,0.064029,32.000000,94.175210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821796,65.464754,106.245545,100.000000,34.230818,44.531646,59.130602,56.374915,54.405063,70.761214,82.086370,178.654834,75.643846,179.918733,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859256,48.759990,199.083938,162.301743,203.436753,200.019238,89.332621,14.269186,194.282469,1.280397,47.654297,50.053316,160.737765,201.109909,159.084188,194.622641,113.456646,186.638580,-0.000447,0.038762,90.061462,64.577190,194.493298,21.053346,42.777308,0.591840,752669.648974,0.870363,8.709010,7.127789,4.002352,0.067294,0.058682,32.000000,94.200810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835487,65.482671,106.273189,100.000000,34.264813,44.531646,59.130602,56.365228,54.405063,70.761214,82.005144,178.665242,75.401000,179.915074,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853664,48.759990,199.134123,162.301743,203.454258,200.057312,89.336684,14.264905,194.172117,1.288708,47.564829,49.965704,160.755095,201.095190,159.091007,194.582342,113.414671,186.636584,-0.000445,0.038794,89.862188,64.702940,194.480859,21.054991,43.413475,0.592689,752696.233486,0.868506,8.637949,6.839481,3.992918,0.065447,0.058111,32.000000,94.201491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842594,65.474788,106.249580,100.000000,34.235289,44.531646,59.130602,56.304844,54.405063,70.761214,81.988449,178.673368,75.537757,179.999732,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774546,48.708322,199.024801,162.293614,203.472267,200.097953,89.423541,14.269186,194.254685,1.288295,47.740982,49.898025,160.760090,201.146279,159.105806,194.645295,113.500771,184.624189,-0.000444,0.038812,89.615030,64.542068,194.492645,21.056638,41.551078,0.591896,753008.432454,0.868741,8.643732,6.880695,3.994373,0.067934,0.060640,32.000000,94.242671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841466,65.468650,106.246025,100.000000,34.251005,44.531646,59.130602,56.304592,54.405063,70.761214,81.884199,178.847083,75.686106,179.985609,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770817,48.730308,199.163666,162.305668,203.486481,200.104685,89.420863,14.266046,194.232260,1.292277,47.671918,49.960511,160.752243,201.065018,159.076848,194.647860,113.433201,185.034865,-0.000443,0.038789,89.728293,64.346169,194.514306,21.059224,41.553026,0.591365,752745.647372,0.869481,8.673950,6.023891,3.998526,0.069285,0.061048,32.000000,94.244229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829468,65.455769,106.212533,100.000000,34.224561,44.531646,59.130602,56.348978,54.405063,70.761214,81.828108,178.841726,75.871652,180.104846,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695550,48.721239,199.058359,162.313236,203.592177,200.097114,89.374222,14.266474,194.336470,1.295366,47.675932,50.068960,160.757544,201.184667,159.073496,194.771011,113.443657,186.052283,-0.000442,0.038811,90.195722,64.650929,194.542960,21.060969,41.695664,0.589588,753035.764474,0.869638,8.645376,6.346218,3.995803,0.069850,0.061240,32.000000,94.249265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818707,65.449971,106.194812,100.000000,34.247449,44.531646,59.130602,56.350712,54.405063,70.761214,81.772346,178.748444,75.536510,180.124083,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715644,48.696779,199.144231,162.309031,203.615074,200.094310,89.484042,14.275750,194.360946,1.304876,47.586357,50.063616,160.730913,201.098370,159.069411,194.647948,113.463569,186.121141,-0.000442,0.038827,90.448960,64.458787,194.544078,21.062437,42.895750,0.593466,753167.948643,0.871525,8.768725,6.628579,4.005557,0.072241,0.062539,32.000000,94.166730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830822,65.455459,106.183837,100.000000,34.203138,44.531646,59.130602,56.394111,54.405063,70.761214,81.706471,178.968085,75.657859,179.994067,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652412,48.696779,198.973185,162.309031,203.683427,200.110091,89.262062,14.264905,194.254816,1.309025,47.800406,50.074862,160.731211,201.004510,159.075360,194.635962,113.438538,186.886669,-0.000440,0.038829,90.581750,64.720255,194.475638,21.064270,43.155027,0.592435,752988.385968,0.869993,8.723434,6.634990,4.005665,0.073629,0.064296,32.000000,94.214986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847772,65.454956,106.185272,100.000000,34.224865,44.531646,59.130602,56.382607,54.405063,70.761214,81.623302,178.524123,75.510611,180.028528,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682880,48.745149,198.999050,162.313516,203.677965,200.126368,89.462808,14.267902,194.255198,1.295999,47.976216,49.894304,160.751076,200.981249,159.080953,194.561381,113.431975,186.874974,-0.000440,0.038818,90.311549,64.592568,194.409455,21.065370,41.656953,0.593938,753269.374211,0.873460,8.789008,6.952168,4.007322,0.072869,0.062933,32.000000,94.178020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845631,65.459481,106.212890,100.000000,34.179359,44.531646,59.130602,56.420800,54.405063,70.761214,81.612117,178.925616,75.312152,180.025971,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752115,48.817704,198.933615,162.330055,203.739736,200.131159,89.437541,14.265047,194.134506,1.294765,48.151725,50.095472,160.758365,201.021941,159.075073,194.540925,113.474917,187.214436,-0.000439,0.038842,90.043433,64.656363,194.530275,21.066193,42.081749,0.595374,753434.254370,0.871095,8.805774,6.954274,4.005385,0.067525,0.059220,32.000000,94.176712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879448,65.483423,106.256978,100.000000,34.155631,44.531646,59.130602,56.405198,54.405063,70.761214,81.558468,178.875082,75.522277,180.064602,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807547,48.853707,199.078788,162.349116,203.880190,200.141754,89.368300,14.266617,194.099465,1.287280,47.970773,49.958645,160.720503,201.000840,159.073671,194.544613,113.434004,186.701634,-0.000439,0.038826,89.700079,64.678352,194.352044,21.066352,43.326695,0.592988,753383.401994,0.870192,8.806567,7.040600,3.998496,0.062943,0.057732,32.000000,94.122798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870839,65.428053,106.264294,100.000000,34.164819,44.531646,59.130602,56.366814,54.405063,70.761214,81.585730,178.736600,75.325139,180.005751,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762835,48.853707,198.924484,162.349116,203.925680,200.136298,89.470916,14.267473,194.126308,1.265680,47.820614,49.960151,160.739492,201.028444,159.070475,194.554759,113.419878,185.045597,-0.000438,0.038865,89.420668,64.429601,194.347027,21.066376,42.583067,0.594364,753569.655542,0.869923,8.785169,6.886169,3.996960,0.066810,0.060473,32.000000,94.119661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859834,65.443704,106.263985,100.000000,34.166647,44.531646,59.130602,56.333425,54.405063,70.761214,81.580851,178.941833,75.518168,180.014838,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799214,48.824575,199.080052,162.341828,203.866506,200.094760,89.370722,14.267759,194.132314,1.262872,47.388103,50.074792,160.713054,201.031828,159.052268,194.544288,113.440600,185.350652,-0.000436,0.038865,89.372052,64.575926,194.413391,21.066964,41.406763,0.592971,753610.467896,0.869770,8.831464,6.266693,3.997451,0.067903,0.060229,32.000000,94.123487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865929,65.407269,106.275322,100.000000,34.121569,44.531646,59.130602,56.357886,54.405063,70.761214,81.512934,178.741444,75.875467,179.995286,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691232,48.706123,199.035418,162.317721,203.778702,200.083797,89.486091,14.268615,194.170761,1.257811,47.359771,49.957394,160.724459,201.000555,159.063697,194.488265,113.420504,185.169985,-0.000435,0.038626,89.691534,64.469621,194.353552,21.067591,42.906063,0.589947,753255.099154,0.869786,8.764661,6.363005,3.997655,0.072588,0.062538,32.000000,94.188893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883105,65.374033,106.325515,100.000000,34.100876,44.531646,59.130602,56.339434,54.405063,70.761214,81.335627,178.972181,76.046046,179.974712,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728888,48.668197,199.057898,162.303986,203.689501,200.073147,89.364045,14.268472,194.198402,1.267653,47.339310,49.995587,160.728749,201.024550,159.089091,194.559833,113.444072,185.890224,-0.000434,0.038579,89.620836,64.659134,194.449673,21.068111,43.225346,0.588811,752949.804759,0.870493,8.713898,6.375974,4.000428,0.074621,0.063761,32.000000,94.168594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899065,65.370450,106.322208,100.000000,34.113826,44.531646,59.130602,56.398038,54.405063,70.761214,81.276423,178.728091,75.331521,180.005121,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755708,48.639066,199.132556,162.289970,203.716584,200.061851,89.312024,14.266903,194.236384,1.266420,47.158548,50.066951,160.736596,200.989872,159.092434,194.647086,113.441805,186.683473,-0.000433,0.038576,89.624166,64.558408,194.525767,21.068654,43.299451,0.594555,752879.799936,0.870741,8.681126,6.566184,4.002862,0.074316,0.063306,32.000000,94.176364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925604,65.330342,106.300419,100.000000,34.099984,44.531646,59.130602,56.377996,54.405063,70.761214,81.174924,178.624048,75.843479,180.092572,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845734,48.639066,199.103136,162.289970,203.772178,200.041647,89.469293,14.265761,194.291465,1.276157,47.444830,50.004896,160.725907,201.147095,159.085113,194.603244,113.463480,186.884097,-0.000433,0.038601,89.487801,64.595654,194.507168,21.069131,43.158218,0.590331,752758.894794,0.870606,8.624206,6.871443,4.002205,0.074559,0.064342,32.000000,94.168657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885953,65.335586,106.260972,100.000000,34.134797,44.531646,59.130602,56.362047,54.405063,70.761214,81.079217,178.938585,75.703200,179.954689,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742283,48.601415,199.042384,162.256614,203.808859,200.025755,89.338932,14.272754,194.294862,1.285926,47.743061,49.952598,160.701752,201.051827,159.063168,194.627187,113.463623,187.058085,-0.000434,0.038588,89.290684,64.526687,194.512855,21.069319,41.757671,0.590354,752468.941529,0.867243,8.531011,6.926247,3.994387,0.073490,0.062898,32.000000,94.160330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889170,65.302098,106.244398,100.000000,34.081960,44.531646,59.130602,56.309054,54.405063,70.761214,80.972052,178.677863,75.542966,180.014248,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694358,48.693206,199.110838,162.276516,203.877451,200.052128,89.269376,14.266332,194.137261,1.295713,47.986263,49.983212,160.697744,201.022246,159.058398,194.548565,113.455168,186.774317,-0.000433,0.038560,89.215473,64.562084,194.425833,21.069118,42.013198,0.592451,752475.455363,0.870355,8.600464,6.992378,4.001473,0.069164,0.060336,32.000000,94.198089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870613,65.300152,106.212787,100.000000,34.086245,44.531646,59.130602,56.367359,54.405063,70.761214,80.897941,178.538752,76.050888,180.050361,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803252,48.781701,198.938193,162.304546,203.921561,200.056739,89.526757,14.271469,194.193227,1.307324,47.883572,49.944004,160.699988,201.115128,159.040305,194.524530,113.450179,185.883752,-0.000431,0.038562,89.242249,64.651349,194.481223,21.068487,43.261154,0.589396,752908.815122,0.872307,8.741930,6.892718,4.006709,0.063708,0.055727,32.000000,94.202270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866861,65.296802,106.230844,100.000000,34.044650,44.531646,59.130602,56.395758,54.405063,70.761214,80.926192,179.053514,75.179578,180.016884,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817439,48.781701,199.077321,162.304546,203.976099,200.063331,89.354835,14.264905,194.316105,1.305936,48.277059,50.060405,160.740281,200.963573,159.036984,194.642644,113.441451,185.735169,-0.000429,0.038375,89.156264,64.553469,194.376763,21.067899,43.459056,0.594869,752976.878642,0.867922,8.717608,6.557603,3.994482,0.062491,0.056048,32.000000,94.201018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896853,65.283526,106.232793,100.000000,34.028284,44.531646,59.130602,56.337544,54.405063,70.761214,80.959635,178.709670,75.515307,180.006695,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671183,48.816605,198.920049,162.328653,203.999053,200.077502,89.453380,14.269186,194.297015,1.311145,48.334767,49.967224,160.701041,200.953828,159.024785,194.550605,113.390285,185.135786,-0.000428,0.038167,89.192746,64.574576,194.388876,21.067257,42.269139,0.592393,753007.154985,0.869345,8.702923,6.509466,3.996137,0.066958,0.059998,32.000000,94.185046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892124,65.238717,106.218627,100.000000,34.021081,44.531646,59.130602,56.327553,54.405063,70.761214,80.946801,178.906761,75.650156,179.985530,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731885,48.952373,198.965610,162.374064,203.989993,200.097109,89.436163,14.271469,194.140110,1.315301,48.011443,50.071680,160.749457,200.923656,159.051078,194.514099,113.437598,185.721981,-0.000426,0.038062,89.509360,64.463817,194.516302,21.066322,41.693861,0.592658,753548.834513,0.871377,8.889362,6.330903,4.004738,0.068575,0.061074,32.000000,94.201519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934833,65.260330,106.250801,100.000000,34.048900,44.531646,59.130602,56.413357,54.405063,70.761214,81.027351,178.872326,75.518021,179.902958,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768103,48.913072,198.930704,162.371821,204.020006,200.085842,89.388290,14.265333,194.229912,1.319267,47.673888,49.954112,160.802633,201.079635,159.072347,194.554737,113.480444,185.653650,-0.000425,0.038068,89.695087,64.665633,194.436581,21.065415,42.286611,0.593453,753724.453564,0.870780,8.962197,6.508270,4.000766,0.071805,0.062072,32.000000,94.218673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947905,65.263027,106.284045,100.000000,34.000694,44.531646,59.130602,56.378890,54.405063,70.761214,81.003202,178.776579,75.547662,180.022706,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752840,48.797641,198.853203,162.331737,203.968116,200.085105,89.412157,14.265904,194.168049,1.319774,47.381912,50.016896,160.749573,201.007792,159.086980,194.565902,113.404030,186.030327,-0.000424,0.038070,89.739632,64.909603,194.571269,21.064370,43.136672,0.592657,753358.056060,0.870397,8.885372,6.439262,3.997153,0.073732,0.063290,32.000000,94.160358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922497,65.224989,106.255969,100.000000,34.008333,44.531646,59.130602,56.358341,54.405063,70.761214,80.935226,178.824315,75.708556,179.981518,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723174,48.797641,198.890851,162.331737,204.019678,200.072004,89.450455,14.268758,194.189699,1.329961,47.297532,50.058410,160.745939,200.908060,159.092755,194.494112,113.448953,187.074821,-0.000423,0.038082,89.581458,64.314086,194.406559,21.063662,42.122534,0.591179,753384.276802,0.870176,8.785751,6.659811,3.996821,0.073559,0.063539,32.000000,94.153811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930113,65.231387,106.280957,100.000000,33.938511,44.531646,59.130602,56.368591,54.405063,70.761214,80.782237,178.900909,75.500707,179.963107,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727790,48.698153,198.933492,162.285485,204.032178,200.063563,89.385047,14.265047,194.203149,1.333483,47.484696,49.905582,160.720589,200.974480,159.070744,194.563090,113.458007,186.706267,-0.000423,0.038069,89.393870,64.523881,194.378864,21.062713,42.208052,0.593162,753247.289803,0.870323,8.816492,7.013420,3.999963,0.074112,0.063496,32.000000,94.160239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914976,65.198655,106.266202,100.000000,33.989609,44.531646,59.130602,56.385948,54.405063,70.761214,80.634558,178.770095,75.549349,180.091038,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729804,48.714918,198.993078,162.272872,204.022830,200.039233,89.415176,14.265618,194.202413,1.333028,47.376720,50.093281,160.725139,200.947814,159.070029,194.502218,113.422091,186.759891,-0.000423,0.038062,89.099757,64.476262,194.441598,21.061660,42.123958,0.592613,752900.564139,0.870590,8.712219,6.863934,4.000449,0.073357,0.063364,32.000000,94.177603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937454,65.213722,106.279351,100.000000,33.941589,44.531646,59.130602,56.385493,54.405063,70.761214,80.574219,178.830352,75.859326,179.982777,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724036,48.683588,198.970851,162.276796,204.040968,200.026229,89.436904,14.268472,194.183693,1.339706,47.348789,50.030998,160.715741,201.043143,159.053454,194.644907,113.448171,185.175719,-0.000422,0.038037,89.051352,64.537598,194.378373,21.061376,42.352944,0.590258,752988.422054,0.870192,8.726898,6.920296,4.001485,0.073582,0.063688,32.000000,94.133644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924990,65.203289,106.327533,100.000000,33.951124,44.531646,59.130602,56.385113,54.405063,70.761214,80.532575,178.873808,75.509437,180.116726,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695926,48.683588,198.958885,162.276796,204.065629,199.993490,89.369598,14.260195,194.173945,1.342425,47.795130,50.012487,160.732425,201.021003,159.072433,194.581544,113.452963,185.036686,-0.000421,0.038036,89.138572,64.364332,194.396038,21.060737,42.465580,0.592909,752709.277348,0.869960,8.701545,6.288340,4.001502,0.074136,0.063579,32.000000,94.115139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871967,65.187590,106.310075,100.000000,33.931129,44.531646,59.130602,56.388709,54.405063,70.761214,80.441170,178.739197,75.486473,180.135019,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827099,48.733606,198.989943,162.305387,204.088781,199.983279,89.394941,14.269614,194.247104,1.341488,48.005410,49.986820,160.727287,201.201996,159.062010,194.709122,113.444999,185.001214,-0.000422,0.038043,89.254708,64.350554,194.466968,21.060197,42.932063,0.593266,752606.303223,0.871020,8.730685,6.230188,4.003525,0.073407,0.063584,32.000000,94.117894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885400,65.204838,106.337470,100.000000,33.955798,44.531646,59.130602,56.350077,54.405063,70.761214,80.411358,178.789881,75.544727,180.095365,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676521,48.824850,199.027541,162.338464,204.086276,199.988468,89.427913,14.270328,194.266613,1.345392,48.036120,49.897868,160.734929,200.990688,159.064395,194.585646,113.453120,186.363518,-0.000423,0.038054,89.227502,64.433435,194.398828,21.059854,43.305238,0.590705,752546.881883,0.867178,8.645571,6.224261,3.993652,0.073593,0.064280,32.000000,94.120545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855206,65.176598,106.314611,100.000000,33.922378,44.531646,59.130602,56.329206,54.405063,70.761214,80.449158,178.855826,75.408190,180.032855,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678310,48.859754,198.942226,162.345752,204.113032,200.015937,89.484078,14.272183,194.300502,1.343946,47.836809,50.023663,160.750361,200.998740,159.068935,194.600050,113.436169,186.070071,-0.000423,0.038013,89.209373,64.609917,194.555358,21.059112,43.239157,0.594482,753032.213357,0.871154,8.892070,6.738035,4.006471,0.073249,0.063175,32.000000,94.084660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861044,65.185801,106.327774,100.000000,33.917382,44.531646,59.130602,56.417742,54.405063,70.761214,80.406855,178.968156,75.694103,180.089346,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719616,48.781701,199.079468,162.329214,204.108112,200.011768,89.408571,14.269757,194.239565,1.344655,47.568654,49.782291,160.765242,201.103793,159.120763,194.673083,113.509443,186.647802,-0.000421,0.037997,89.128102,64.451323,194.622438,21.058565,41.588762,0.592184,753278.166849,0.870777,8.925118,6.642867,4.004609,0.069605,0.061234,32.000000,94.106283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898268,65.226526,106.348305,100.000000,33.917023,44.531646,59.130602,56.419242,54.405063,70.761214,80.401820,178.817142,75.688967,180.074397,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659023,48.781701,199.052457,162.329214,204.143556,200.004800,89.302714,14.274466,194.287422,1.341703,47.371302,49.963570,160.737906,201.071154,159.095254,194.679748,113.493637,187.107627,-0.000421,0.037946,88.895224,64.493278,194.468067,21.058103,41.621577,0.591920,752736.873441,0.870499,8.804240,6.790202,4.004043,0.066342,0.060070,32.000000,94.077216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896306,65.194510,106.322819,100.000000,33.916759,44.531646,59.130602,56.397298,54.405063,70.761214,80.281149,178.605428,75.695057,180.123217,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749784,48.714368,199.253865,162.307910,204.064108,199.993971,89.436619,14.266617,194.377146,1.344553,47.242943,49.863456,160.740758,201.156595,159.091708,194.731713,113.544151,187.286689,-0.000421,0.037954,88.778547,64.301491,194.617340,21.058322,43.426331,0.592436,752880.838999,0.872682,8.867072,6.981227,4.008385,0.062977,0.057009,32.000000,94.061458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899044,65.195172,106.299315,100.000000,33.926198,44.531646,59.130602,56.433807,54.405063,70.761214,80.164007,178.873238,75.656099,180.206380,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789624,48.682763,199.130141,162.298660,204.086732,199.979137,89.454974,14.266332,194.265069,1.334684,47.646997,49.841404,160.737934,201.237041,159.116752,194.709588,113.466026,187.023096,-0.000422,0.037979,88.936825,64.374879,194.517528,21.058962,43.374962,0.592051,752339.514961,0.869397,8.705644,6.998857,4.005120,0.065816,0.056469,32.000000,94.048997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881379,65.205808,106.271898,100.000000,33.969591,44.531646,59.130602,56.381131,54.405063,70.761214,80.105976,178.909948,76.049274,180.162241,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851487,48.766860,199.266828,162.326130,204.124574,199.978729,89.341248,14.264334,194.358845,1.318190,47.826132,49.911691,160.729180,201.191171,159.105344,194.834387,113.548602,185.833522,-0.000422,0.037974,89.102352,64.547344,194.657152,21.059469,41.702245,0.588208,752429.360064,0.868304,8.632778,6.976650,3.999430,0.071873,0.063151,32.000000,94.026461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855499,65.211113,106.233747,100.000000,33.954651,44.531646,59.130602,56.357849,54.405063,70.761214,80.012700,178.682495,75.550890,180.140408,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693436,48.766860,199.101588,162.326130,204.069310,199.951203,89.351402,14.267902,194.338878,1.312060,48.082762,49.815197,160.741585,201.232902,159.104214,194.751413,113.556253,185.439598,-0.000421,0.037946,89.045605,64.358806,194.636572,21.060053,42.699254,0.591880,752192.892399,0.868414,8.652856,6.439959,3.997209,0.074120,0.063986,32.000000,94.031457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860901,65.196090,106.177770,100.000000,33.973561,44.531646,59.130602,56.321842,54.405063,70.761214,80.039961,178.702804,75.356686,180.175223,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
