OSU 80 Ton Compressor Load Stand
49.715081,48.864426,199.163791,162.357806,204.096301,199.910892,89.405427,14.269614,194.397630,1.292592,48.165389,49.932728,160.748658,201.277182,159.081166,194.797130,113.542544,185.802399,-0.000423,0.037968,89.103020,64.370156,194.634858,21.060104,42.540767,0.594647,752287.274260,0.871265,8.816538,6.281448,4.006597,0.069388,0.060757,32.000000,94.061430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859993,65.206446,106.121350,100.000000,33.940114,44.531646,59.130602,56.426471,54.405063,70.761214,80.076722,178.810853,75.656759,180.214012,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659165,48.934509,199.220244,162.386678,204.114613,199.888504,89.346420,14.269757,194.315074,1.298181,48.414611,49.963896,160.767934,201.136412,159.094456,194.804444,113.595098,186.615644,-0.000424,0.037986,89.052626,64.379120,194.723596,21.060673,42.796150,0.590916,752308.588479,0.869670,8.893439,6.392271,4.006208,0.066314,0.059861,32.000000,94.082461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899581,65.220751,106.104677,100.000000,33.873238,44.531646,59.130602,56.401600,54.405063,70.761214,80.111556,178.692841,75.733648,180.194027,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562003,48.991400,199.091056,162.411346,204.210831,199.889078,89.493275,14.263763,194.272470,1.308667,48.364947,49.825029,160.761342,201.256653,159.108567,194.850766,113.535717,186.550557,-0.000423,0.037999,89.236864,64.465096,194.573370,21.061691,43.304625,0.592429,752435.799966,0.872119,9.019732,6.692280,4.011752,0.067172,0.058296,32.000000,94.103277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915562,65.209677,106.090180,100.000000,33.940739,44.531646,59.130602,56.436594,54.405063,70.761214,80.084865,178.986549,75.729613,180.228567,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763140,49.022457,199.282927,162.448908,204.203735,199.875540,89.563127,14.269614,194.335197,1.306359,48.033602,49.933540,160.756126,201.235104,159.104094,194.813917,113.544341,187.095755,-0.000424,0.037997,89.301355,64.511459,194.607774,21.063166,42.486838,0.593324,752959.335333,0.872726,9.177500,6.726829,4.017010,0.073561,0.063343,32.000000,94.068512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887776,65.203887,106.054287,100.000000,33.914277,44.531646,59.130602,56.496570,54.405063,70.761214,80.121616,179.126254,75.825797,180.199614,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758552,49.022457,199.163358,162.448908,204.237668,199.853174,89.319533,14.270042,194.386291,1.316636,48.260393,49.925196,160.802776,201.161161,159.113927,194.769526,113.532102,187.246855,-0.000424,0.037983,89.701880,64.564978,194.682765,21.064400,43.003211,0.590866,752668.324731,0.868148,8.999899,6.926003,4.004629,0.070824,0.061858,32.000000,94.092723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899037,65.200591,106.054287,100.000000,33.959888,44.531646,59.130602,56.384364,54.405063,70.761214,80.136184,178.639067,75.885959,180.208426,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679301,48.971062,199.221809,162.446385,204.281416,199.862920,89.444188,14.264191,194.275840,1.328625,48.469071,49.860218,160.786140,201.142752,159.110063,194.887376,113.555130,185.546891,-0.000426,0.038011,90.005208,64.343334,194.582935,21.065246,42.886554,0.590127,752642.593454,0.870507,9.004651,6.995751,4.002596,0.066938,0.060221,32.000000,94.083978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916380,65.215507,106.054815,100.000000,33.939312,44.531646,59.130602,56.386759,54.405063,70.761214,80.069577,178.888376,75.705915,180.194460,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710617,49.060935,199.095983,162.480023,204.326244,199.861151,89.434680,14.278034,194.368459,1.343313,48.564426,49.855543,160.803315,201.169968,159.143094,194.731721,113.531626,185.961163,-0.000427,0.038197,89.953795,64.455190,194.611951,21.066302,43.468504,0.592431,752516.712639,0.870752,9.035399,6.323686,4.010157,0.063291,0.056050,32.000000,94.106762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919991,65.188670,106.020760,100.000000,33.939087,44.531646,59.130602,56.433570,54.405063,70.761214,80.048089,178.869360,75.725871,180.109645,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653686,49.129647,199.146668,162.518427,204.403885,199.877211,89.494847,14.264048,194.271121,1.339377,48.297781,49.902797,160.831227,201.137228,159.154868,194.755546,113.571336,184.847425,-0.000427,0.038326,89.796793,64.492825,194.516876,21.066759,41.695087,0.591834,752801.767674,0.870447,9.092802,6.505767,4.005100,0.072284,0.061853,32.000000,94.120718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937132,65.222997,106.019401,100.000000,33.896145,44.531646,59.130602,56.417640,54.405063,70.761214,80.126825,178.989695,75.516481,180.072863,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648704,49.129647,199.240198,162.518427,204.434203,199.898308,89.565121,14.266474,194.452021,1.335421,47.654975,49.926340,160.843379,201.203097,159.138042,194.771500,113.524002,185.563540,-0.000427,0.038352,89.612144,64.610743,194.579182,21.067484,42.545076,0.594357,752935.101734,0.871207,9.220555,6.039131,4.010713,0.072253,0.063213,32.000000,94.116321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.939763,65.207694,106.016257,100.000000,33.874738,44.531646,59.130602,56.451868,54.405063,70.761214,80.191858,179.130242,75.700486,180.129590,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768815,49.129647,199.157705,162.518427,204.387183,199.913832,89.482391,14.265618,194.398864,1.333217,47.052158,49.945301,160.807140,201.137982,159.119053,194.842680,113.530591,186.578041,-0.000427,0.038343,89.638233,64.498969,194.562173,21.068203,41.669700,0.592750,753229.143788,0.871907,9.216071,6.617858,4.008742,0.067760,0.060208,32.000000,94.121845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938345,65.216703,105.995827,100.000000,33.929705,44.531646,59.130602,56.459037,54.405063,70.761214,80.192946,178.964783,75.665783,180.041471,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729009,48.850134,199.297898,162.427324,204.367640,199.930411,89.541196,14.271184,194.448231,1.329406,46.844524,50.087964,160.827062,201.307620,159.141277,194.845312,113.592967,187.275421,-0.000427,0.038352,89.816467,64.725227,194.635286,21.069004,43.327596,0.592102,753115.755696,0.869249,9.101211,6.742442,4.001657,0.061548,0.054307,32.000000,94.123459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952886,65.215034,105.993438,100.000000,33.896880,44.531646,59.130602,56.391937,54.405063,70.761214,79.908861,179.082391,75.649202,180.036160,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805967,48.708872,199.213943,162.363412,204.343135,199.918826,89.421732,14.267759,194.349522,1.322205,46.983993,50.004132,160.807264,201.306804,159.126335,194.790712,113.556300,186.968695,-0.000426,0.038411,89.872155,64.579030,194.698756,21.070104,41.836626,0.592488,752299.775526,0.868841,8.862937,6.945755,4.007679,0.072272,0.062845,32.000000,94.190486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959255,65.232282,105.985125,100.000000,33.947338,44.531646,59.130602,56.413405,54.405063,70.761214,79.870158,178.843463,75.508850,180.068811,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746710,48.703375,199.330387,162.343790,204.288420,199.887788,89.466406,14.273182,194.466409,1.318586,47.211077,49.972519,160.810415,201.351859,159.152093,194.805587,113.609990,187.152866,-0.000429,0.038425,89.562057,64.530709,194.615910,21.071711,43.268276,0.592294,751899.173570,0.868112,8.641968,6.865656,3.999801,0.073664,0.064106,32.000000,94.223570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981849,65.249550,105.968003,100.000000,33.920559,44.531646,59.130602,56.369085,54.405063,70.761214,79.673924,178.932813,75.816773,180.110314,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765064,48.703375,199.244730,162.343790,204.246680,199.863176,89.446928,14.269899,194.481596,1.316778,47.512797,50.022679,160.782436,201.397994,159.137993,194.880372,113.601856,185.984698,-0.000430,0.038606,89.305667,64.536248,194.737934,21.073592,43.120048,0.590659,751660.154336,0.868679,8.697835,6.882095,4.006906,0.071757,0.062574,32.000000,94.196698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.972529,65.264809,105.912415,100.000000,33.956661,44.531646,59.130602,56.402138,54.405063,70.761214,79.609242,178.893856,75.679943,180.079079,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831229,48.734431,199.266944,162.359207,204.221421,199.855726,89.356978,14.269614,194.509258,1.316438,47.616250,49.920545,160.755554,201.397383,159.121978,194.888398,113.587379,185.363934,-0.000428,0.038853,89.227125,64.594280,194.635837,21.075676,41.809184,0.591277,751528.025242,0.868405,8.678824,6.444537,4.003707,0.067458,0.060171,32.000000,94.198444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952788,65.281703,105.884272,100.000000,33.948868,44.531646,59.130602,56.391692,54.405063,70.761214,79.581331,178.713956,75.694763,180.102721,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765859,48.783350,199.209255,162.381632,204.224043,199.852511,89.339366,14.266760,194.455411,1.310426,47.661377,49.998910,160.788633,201.322767,159.126122,194.924007,113.604585,186.445978,-0.000428,0.038831,89.065553,64.531638,194.763836,21.077933,43.093201,0.590546,751512.344592,0.868040,8.641382,6.221319,3.998837,0.062848,0.056848,32.000000,94.158333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.951127,65.280868,105.835524,100.000000,33.945366,44.531646,59.130602,56.353609,54.405063,70.761214,79.526156,178.678732,75.828805,180.077702,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681496,48.823750,199.372082,162.388080,204.234209,199.856482,89.517579,14.266189,194.467425,1.303143,48.072686,49.952694,160.797903,201.376670,159.134658,194.947231,113.640018,186.989652,-0.000430,0.038868,89.090879,64.368365,194.767671,21.080383,41.780263,0.590152,751700.594222,0.869584,8.757976,6.618052,4.002930,0.072527,0.061941,32.000000,94.121518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982560,65.292411,105.850163,100.000000,33.984174,44.531646,59.130602,56.389341,54.405063,70.761214,79.525534,179.035157,75.503128,180.202053,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670221,48.986453,199.296987,162.425922,204.429642,199.867398,89.420349,14.269043,194.518003,1.297601,48.443089,49.982838,160.789932,201.427147,159.128177,194.905429,113.631150,187.160807,-0.000430,0.038894,89.162921,64.506478,194.666266,21.084030,42.132397,0.594029,751835.584581,0.869607,8.885812,6.789921,4.013005,0.071525,0.062084,32.000000,94.072102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941760,65.304426,105.837632,100.000000,33.962007,44.531646,59.130602,56.438026,54.405063,70.761214,79.506306,178.840699,75.795790,180.186317,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727285,48.986453,199.342829,162.425922,204.477655,199.896370,89.555075,14.264477,194.521608,1.292254,48.457258,49.873824,160.820204,201.307273,159.157383,194.828011,113.581212,187.181870,-0.000431,0.038873,89.194192,64.641253,194.766122,21.086778,41.884713,0.591068,751813.115377,0.867951,8.835143,6.747205,4.007527,0.067130,0.059606,32.000000,94.094093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981867,65.325095,105.850973,100.000000,33.967917,44.531646,59.130602,56.445187,54.405063,70.761214,79.637567,179.110151,75.745900,180.195090,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690694,49.058462,199.357183,162.470212,204.556318,199.912010,89.508104,14.270470,194.584805,1.290141,48.419752,49.942681,160.831962,201.359912,159.162008,194.899196,113.667793,186.897131,-0.000431,0.038881,89.469865,64.437662,194.742257,21.089103,43.306338,0.591993,752570.618435,0.868924,9.001043,6.921912,4.008721,0.063366,0.054432,32.000000,94.099471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987383,65.318536,105.873005,100.000000,33.953993,44.531646,59.130602,56.414295,54.405063,70.761214,79.691737,179.016208,75.528073,180.091313,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850797,49.093367,199.358233,162.493198,204.625434,199.938387,89.315764,14.273610,194.612787,1.289916,48.458512,50.003323,160.836046,201.379198,159.165724,195.023266,113.654623,186.979443,-0.000432,0.038873,89.841944,64.457300,194.806418,21.091466,42.013180,0.594302,752531.098932,0.870335,9.110983,6.726901,4.011962,0.069872,0.060827,32.000000,94.134833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971542,65.312639,105.872463,100.000000,33.997960,44.531646,59.130602,56.435796,54.405063,70.761214,79.682692,178.631527,75.481044,180.105633,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777377,49.136518,199.236135,162.514783,204.738214,199.943832,89.440202,14.271755,194.529867,1.281572,48.634339,50.113875,160.857239,201.452529,159.153062,194.943181,113.653739,185.382726,-0.000434,0.038912,89.841847,64.489423,194.761978,21.093210,41.826078,0.593111,752530.556156,0.869298,8.980076,6.771428,3.999098,0.072970,0.062705,32.000000,94.161769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969623,65.338668,105.888694,100.000000,33.980580,44.531646,59.130602,56.343993,54.405063,70.761214,79.712571,178.880404,75.654411,180.018536,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754395,49.136518,199.364343,162.514783,204.837422,199.951446,89.422924,14.268900,194.416693,1.286318,48.569573,49.982857,160.856216,201.361767,159.156934,194.945379,113.607096,186.195585,-0.000436,0.038946,89.858315,64.502904,194.710013,21.095038,42.580813,0.592369,752719.937056,0.869640,9.099213,6.162163,4.002544,0.074671,0.063477,32.000000,94.198423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949797,65.345043,105.907348,100.000000,33.963060,44.531646,59.130602,56.386338,54.405063,70.761214,79.754567,178.845847,75.868204,180.081636,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682415,49.174721,199.317741,162.536368,204.832006,199.970235,89.443544,14.261765,194.598164,1.295224,48.584156,50.072047,160.851946,201.248458,159.163955,194.949489,113.664526,186.157108,-0.000436,0.038985,89.723029,64.668763,194.818884,21.096559,43.434588,0.591233,752991.223779,0.870288,9.123018,6.519912,4.006970,0.073653,0.063108,32.000000,94.178847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925135,65.375351,105.901965,100.000000,33.966636,44.531646,59.130602,56.398985,54.405063,70.761214,79.795612,178.887087,75.897257,180.070109,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638269,49.204680,199.314375,162.536087,204.814535,199.966358,89.351018,14.266760,194.602342,1.298862,48.732357,49.948392,160.866749,201.258671,159.198751,194.832413,113.627610,186.546208,-0.000436,0.038980,89.450184,64.549934,194.672631,21.098067,43.424798,0.591798,753051.274731,0.871663,9.235829,6.447778,4.011837,0.073660,0.063186,32.000000,94.182673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938589,65.415147,105.964673,100.000000,34.001488,44.531646,59.130602,56.441576,54.405063,70.761214,79.803117,178.702036,75.834968,179.967906,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837857,49.249206,199.332104,162.556551,204.874750,199.941430,89.264188,14.266046,194.523178,1.291811,48.344394,49.998196,160.893443,201.396751,159.190850,194.844575,113.625494,187.226861,-0.000436,0.039059,89.255994,64.626161,194.737996,21.100489,43.152341,0.592786,753338.159432,0.873484,9.311585,6.633278,4.015337,0.073573,0.063762,32.000000,94.172037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968511,65.443943,105.943425,100.000000,34.012893,44.531646,59.130602,56.425604,54.405063,70.761214,79.847955,178.528376,75.668571,180.009645,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846425,49.170599,199.324156,162.536368,204.899078,199.903490,89.484587,14.273467,194.577015,1.291691,48.348069,49.933495,160.914971,201.380196,159.183422,194.983356,113.637608,186.782921,-0.000439,0.039072,89.347853,64.685202,194.735954,21.102209,42.965726,0.593163,752917.078508,0.869108,9.148268,6.838522,3.999552,0.074107,0.063380,32.000000,94.161018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974859,65.487446,105.976749,100.000000,34.045296,44.531646,59.130602,56.355816,54.405063,70.761214,79.909379,178.969174,75.713325,180.027387,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861566,49.170599,199.368062,162.536368,204.875236,199.877220,89.355616,14.262907,194.513828,1.300919,48.269816,49.993270,160.904331,201.438625,159.210801,194.929118,113.640773,186.004314,-0.000440,0.039096,89.244175,64.545101,194.686072,21.103887,42.930350,0.591308,752664.209681,0.867779,9.061829,6.713557,3.998765,0.074371,0.064074,32.000000,94.150131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997995,65.489403,105.976756,100.000000,34.020742,44.531646,59.130602,56.348500,54.405063,70.761214,79.843558,178.711231,75.710464,179.971722,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885139,49.154383,199.370481,162.524594,204.926641,199.874695,89.341891,14.270613,194.568767,1.301962,48.274258,50.144408,160.882291,201.484495,159.201144,195.026951,113.597152,185.560496,-0.000441,0.039095,89.127767,64.640855,194.817942,21.105068,42.232880,0.591187,752502.101869,0.868624,9.046169,6.413121,3.998432,0.073736,0.063479,32.000000,94.162033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.984020,65.469112,105.954657,100.000000,34.083584,44.531646,59.130602,56.336525,54.405063,70.761214,79.833932,178.683782,75.625358,180.005436,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820525,49.142564,199.410529,162.510578,204.930634,199.899140,89.479684,14.273039,194.594565,1.320936,48.239837,50.110773,160.877192,201.387923,159.214490,194.934197,113.622274,186.227475,-0.000441,0.039085,89.220829,64.947776,194.991359,21.105866,42.038783,0.591571,752564.559912,0.868251,9.005578,6.286876,3.996591,0.073660,0.063226,32.000000,94.187710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968413,65.489735,105.955707,100.000000,34.052499,44.531646,59.130602,56.318713,54.405063,70.761214,79.838542,178.959367,75.571800,180.041825,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884701,49.142015,199.330881,162.506934,204.891061,199.921648,89.436926,14.260766,194.705034,1.323425,48.259385,50.033525,160.868962,201.486228,159.214152,194.987605,113.629856,187.049689,-0.000441,0.039102,89.554929,64.766757,194.852475,21.106639,42.065612,0.592810,752653.066532,0.868241,9.060593,6.516918,4.002578,0.073348,0.062953,32.000000,94.170847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980504,65.485606,105.982069,100.000000,34.058558,44.531646,59.130602,56.352371,54.405063,70.761214,79.829973,178.873852,76.018533,180.038205,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851184,49.142015,199.516141,162.506934,204.903694,199.932327,89.302715,14.265047,194.651131,1.321620,48.256737,50.052426,160.882590,201.464577,159.183740,194.931747,113.653834,187.078456,-0.000442,0.039113,89.518928,64.682826,194.850882,21.107689,41.765766,0.588542,752639.692818,0.867510,8.993663,6.822947,3.995832,0.071284,0.061752,32.000000,94.125149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952360,65.498228,105.955687,100.000000,34.058014,44.531646,59.130602,56.314369,54.405063,70.761214,79.832314,178.605430,75.503128,179.949260,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811151,49.137342,199.411023,162.512260,204.912309,199.942234,89.411401,14.268615,194.621521,1.319659,48.366076,50.189355,160.873531,201.476626,159.209314,194.976874,113.610990,187.681280,-0.000441,0.039130,89.402543,64.886831,194.874355,21.109312,42.866000,0.593348,752639.567920,0.869510,9.028324,6.809924,4.002235,0.066409,0.057809,32.000000,94.145915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942346,65.525301,105.984143,100.000000,34.106205,44.531646,59.130602,56.329550,54.405063,70.761214,79.830396,178.822803,75.852576,179.996860,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687599,49.144488,199.335957,162.508335,204.963510,199.963608,89.390292,14.269899,194.531281,1.329084,48.790193,50.032100,160.886368,201.403213,159.226321,195.032756,113.697398,187.167377,-0.000441,0.039139,89.390399,64.657131,194.786392,21.110952,43.565706,0.590830,752911.929043,0.869260,9.065073,7.082016,4.003341,0.061571,0.055575,32.000000,94.131751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954459,65.523280,106.015954,100.000000,34.159318,44.531646,59.130602,56.346986,54.405063,70.761214,79.840599,178.780583,75.837756,179.971565,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917416,49.258551,199.427639,162.540572,204.937523,199.943067,89.388459,14.265190,194.566613,1.331511,48.848010,50.003837,160.893451,201.464557,159.234549,194.972309,113.692960,186.036796,-0.000442,0.039149,89.284604,64.744391,194.890999,21.111822,42.760666,0.591884,752744.937581,0.870833,9.126592,6.792710,4.010410,0.067635,0.059702,32.000000,94.123987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983061,65.516541,106.062839,100.000000,34.092551,44.531646,59.130602,56.420342,54.405063,70.761214,79.843800,178.776918,75.874513,179.909370,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810601,49.356399,199.380376,162.587106,204.892981,199.945167,89.403377,14.263050,194.605986,1.336206,48.886967,49.947280,160.880161,201.543474,159.222737,194.988585,113.666180,186.004293,-0.000442,0.039176,89.278212,64.799751,194.799774,21.112431,41.655619,0.589798,752694.787723,0.867725,9.076384,6.373355,3.995151,0.068317,0.060575,32.000000,94.157136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968370,65.500955,106.064096,100.000000,34.140017,44.531646,59.130602,56.287717,54.405063,70.761214,79.974200,178.806754,75.718608,179.937851,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797288,49.356399,199.447780,162.587106,204.868136,199.971840,89.379891,14.269471,194.559454,1.338790,48.938364,50.090962,160.876750,201.563432,159.220826,195.038033,113.686937,185.355956,-0.000441,0.039088,89.260293,64.742301,194.789553,21.113304,42.680160,0.592230,753222.277811,0.869896,9.284698,6.387707,4.002770,0.074103,0.062870,32.000000,94.144461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974156,65.511771,106.063135,100.000000,34.130439,44.531646,59.130602,56.346607,54.405063,70.761214,80.098113,178.759782,75.724550,179.919519,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849578,49.392405,199.297352,162.606729,204.981071,199.977841,89.346910,14.269899,194.599597,1.333754,49.170031,49.882495,160.932318,201.287743,159.235081,195.024933,113.634491,186.495478,-0.000441,0.038838,89.548372,64.728027,194.881676,21.114256,42.570860,0.592545,753240.075569,0.870499,9.298479,6.118702,4.005194,0.073886,0.063885,32.000000,94.163077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964952,65.480419,106.099021,100.000000,34.159926,44.531646,59.130602,56.352385,54.405063,70.761214,80.131482,178.693821,75.485740,179.887261,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686695,49.502899,199.338192,162.651581,205.067735,199.982304,89.403135,14.265618,194.603652,1.326389,49.133681,50.099292,160.940932,201.328802,159.263297,194.912435,113.722905,186.586203,-0.000440,0.038613,89.781860,64.763114,194.843132,21.114645,41.855125,0.593625,753518.401440,0.869920,9.280376,6.607038,3.997975,0.069072,0.060444,32.000000,94.160649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.957856,65.495820,106.146389,100.000000,34.115670,44.531646,59.130602,56.322068,54.405063,70.761214,80.205004,178.806271,75.543260,179.919873,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804432,49.509221,199.400419,162.664756,205.134804,199.968710,89.485679,14.266617,194.518519,1.332839,48.952233,49.990483,160.960293,201.446413,159.258219,194.955482,113.651336,187.204578,-0.000441,0.038465,89.584941,64.476935,194.770709,21.115801,43.574955,0.595212,753736.883049,0.872828,9.559568,6.553242,4.011903,0.059721,0.054012,32.000000,94.145595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943529,65.466416,106.148654,100.000000,34.139210,44.531646,59.130602,56.414351,54.405063,70.761214,80.366718,178.971358,75.839590,179.991707,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756230,49.509221,199.412325,162.664756,205.108430,199.946508,89.231030,14.266474,194.556457,1.327252,49.090880,50.013893,160.962644,201.420175,159.267731,194.906772,113.642271,187.475252,-0.000442,0.038464,89.338498,64.634430,194.767956,21.117208,42.852603,0.591743,753818.431219,0.869690,9.443905,6.860429,4.003668,0.066227,0.060051,32.000000,94.107277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931172,65.462351,106.137123,100.000000,34.163718,44.531646,59.130602,56.346530,54.405063,70.761214,80.427693,178.462059,75.659914,179.885806,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792282,49.532310,199.382455,162.680174,205.198056,199.958246,89.454449,14.269186,194.505725,1.328575,49.096593,49.961538,160.991226,201.327803,159.254192,194.828157,113.696159,186.938779,-0.000443,0.038468,89.383889,64.538475,194.696104,21.118294,41.689462,0.593616,753852.676029,0.873014,9.493819,6.972446,4.007786,0.068299,0.060225,32.000000,94.141783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929116,65.439427,106.109063,100.000000,34.191407,44.531646,59.130602,56.373090,54.405063,70.761214,80.506375,178.908897,76.060793,180.022273,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739482,49.556498,199.305602,162.704282,205.304336,199.935093,89.409481,14.267331,194.540970,1.313671,49.215384,49.957896,160.968348,201.443864,159.268927,194.863787,113.671727,185.724535,-0.000442,0.038227,89.291950,64.666487,194.749233,21.119495,43.351090,0.590123,753677.343921,0.870240,9.479574,6.714401,4.004284,0.073553,0.063999,32.000000,94.137386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943293,65.425294,106.065311,100.000000,34.195504,44.531646,59.130602,56.347519,54.405063,70.761214,80.608935,178.818961,75.678989,179.929708,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783806,49.623565,199.364128,162.731194,205.362118,199.900741,89.357298,14.262907,194.529518,1.318146,49.252809,50.093006,160.969033,201.339464,159.299367,194.836872,113.655372,185.784265,-0.000444,0.037946,89.048061,64.607829,194.806157,21.120215,42.601295,0.594044,753850.005717,0.873391,9.587957,6.151407,4.011544,0.073317,0.063531,32.000000,94.161422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956515,65.430644,106.054788,100.000000,34.158822,44.531646,59.130602,56.381143,54.405063,70.761214,80.670791,178.714595,75.628806,179.908819,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791383,49.587283,199.250855,162.726148,205.450168,199.931718,89.437669,14.266189,194.548163,1.320189,48.915305,50.170198,160.994705,201.343888,159.294964,194.935822,113.665799,185.828684,-0.000443,0.037946,88.880331,64.789332,194.783008,21.120613,41.773826,0.593542,753823.995506,0.871323,9.579605,6.314339,4.004598,0.073731,0.062600,32.000000,94.224933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942102,65.395310,106.027879,100.000000,34.170716,44.531646,59.130602,56.355502,54.405063,70.761214,80.807438,178.875337,75.759106,180.090841,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808945,49.587283,199.390710,162.726148,205.498600,199.964423,89.458875,14.273752,194.613584,1.329243,48.558279,50.101578,161.033259,201.433814,159.300458,194.973700,113.654188,186.052705,-0.000444,0.037911,88.923352,64.724366,194.789592,21.121024,41.659405,0.592223,753796.195340,0.870440,9.535478,6.320912,4.001714,0.072400,0.062581,32.000000,94.224766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947332,65.388463,106.023732,100.000000,34.150474,44.531646,59.130602,56.351048,54.405063,70.761214,80.840102,178.917750,75.838710,180.094500,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849101,49.474039,199.368652,162.689705,205.542841,199.974450,89.510514,14.263620,194.598385,1.325528,48.528938,50.221233,161.000149,201.459562,159.303432,194.965035,113.678907,186.904320,-0.000446,0.037906,88.935711,64.633046,194.778807,21.121585,41.757130,0.591813,753945.651377,0.870035,9.517296,6.418210,4.003111,0.071935,0.062384,32.000000,94.204440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934825,65.364221,106.016016,100.000000,34.206519,44.531646,59.130602,56.339476,54.405063,70.761214,80.790802,179.021028,75.684418,180.035137,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817802,49.392130,199.518271,162.672605,205.663888,199.966737,89.371542,14.265333,194.696525,1.339354,48.302675,50.238215,161.009785,201.475464,159.306310,194.897644,113.677750,187.357230,-0.000448,0.038024,88.910715,64.765116,194.850352,21.122006,41.721898,0.592365,753564.358766,0.868523,9.362501,6.718526,3.999443,0.071822,0.062458,32.000000,94.246023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917641,65.364488,106.013655,100.000000,34.207560,44.531646,59.130602,56.316104,54.405063,70.761214,80.840919,178.743085,75.683758,180.115389,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776133,49.326165,199.452189,162.647656,205.653436,199.980008,89.506228,14.264905,194.682042,1.347035,48.362897,49.952709,160.994830,201.526084,159.309023,194.928834,113.711444,187.229964,-0.000447,0.038002,88.909650,64.710781,194.909150,21.122535,41.713875,0.592847,753391.291736,0.870247,9.312978,6.892091,4.004959,0.071821,0.062872,32.000000,94.240925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929775,65.323266,106.008623,100.000000,34.262872,44.531646,59.130602,56.331194,54.405063,70.761214,80.799695,179.012456,75.820001,179.980731,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736004,49.326165,199.509970,162.647656,205.664575,200.001730,89.463476,14.273752,194.583348,1.353418,48.595588,49.970978,161.010257,201.480785,159.319588,194.890744,113.638881,187.423274,-0.000447,0.037993,88.898418,64.533893,194.798240,21.122765,41.694474,0.592002,753200.139813,0.869643,9.290149,6.809982,4.006984,0.071857,0.062567,32.000000,94.229698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901129,65.309935,106.032979,100.000000,34.260154,44.531646,59.130602,56.352493,54.405063,70.761214,80.767719,178.926951,75.701807,180.083603,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747077,49.367943,199.395481,162.643171,205.696005,199.996185,89.575842,14.274466,194.588964,1.350543,48.548049,49.967468,161.001652,201.507593,159.307199,194.990711,113.719638,186.707360,-0.000447,0.038005,88.923275,64.529216,194.893748,21.122977,41.954617,0.593537,753626.668678,0.870932,9.331719,6.956075,4.011379,0.073118,0.063765,32.000000,94.243651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911143,65.335014,106.061878,100.000000,34.278525,44.531646,59.130602,56.361887,54.405063,70.761214,80.851079,179.151683,75.717287,180.085570,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788295,49.339083,199.554112,162.638125,205.736196,199.995253,89.498511,14.264905,194.581201,1.356970,48.709853,50.012973,160.981021,201.400991,159.309874,194.974794,113.722653,185.658609,-0.000448,0.038020,88.880345,64.643805,194.862161,21.123596,42.519077,0.591876,753206.323397,0.871102,9.365425,6.556097,4.008383,0.074174,0.063881,32.000000,94.246329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916587,65.313359,106.050985,100.000000,34.295334,44.531646,59.130602,56.368962,54.405063,70.761214,80.856647,178.997023,75.849348,180.103036,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805585,49.370966,199.421252,162.664756,205.770467,199.990538,89.406369,14.267902,194.569488,1.361929,48.583470,50.270672,161.022891,201.565451,159.342793,194.996370,113.723490,185.706497,-0.000449,0.038021,88.803699,64.745142,194.801526,21.124132,42.475551,0.591928,753170.983469,0.869579,9.290473,6.198952,4.008053,0.073857,0.063147,32.000000,94.227819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958305,65.326049,106.076115,100.000000,34.336853,44.531646,59.130602,56.343033,54.405063,70.761214,80.887551,178.812739,75.889333,180.017395,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811757,49.383610,199.468602,162.688304,205.749194,199.988881,89.440528,14.276892,194.621953,1.370635,48.829948,50.145977,161.015789,201.498113,159.321366,194.981240,113.697017,186.044254,-0.000447,0.038020,88.920728,64.842507,194.783105,21.124649,42.470142,0.591201,753208.377678,0.870197,9.304457,6.216451,4.003994,0.073704,0.063606,32.000000,94.153554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.920540,65.288121,106.076486,100.000000,34.318676,44.531646,59.130602,56.331657,54.405063,70.761214,80.954011,178.881056,75.880309,180.088520,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717659,49.383610,199.421772,162.688304,205.709682,200.012542,89.391261,14.274323,194.599772,1.369828,48.841698,50.068687,161.022294,201.508266,159.324495,195.058856,113.708777,186.546099,-0.000448,0.037990,89.165607,64.582164,194.872232,21.125040,42.006905,0.591322,753340.122159,0.869769,9.310714,6.372150,4.004448,0.073385,0.063880,32.000000,94.156698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925654,65.279487,106.089940,100.000000,34.325288,44.531646,59.130602,56.325309,54.405063,70.761214,81.002953,178.782522,75.873193,180.052013,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709573,49.447927,199.486217,162.716056,205.698546,200.009844,89.483890,14.274466,194.636034,1.366476,48.729215,50.057459,161.010923,201.534014,159.340592,195.025752,113.719808,187.397379,-0.000450,0.037937,89.293487,64.645362,194.937312,21.125791,42.078846,0.592343,753545.928545,0.872181,9.408175,6.552069,4.011085,0.073011,0.063158,32.000000,94.181289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.904774,65.283552,106.108631,100.000000,34.308332,44.531646,59.130602,56.378605,54.405063,70.761214,81.105816,178.967780,75.568571,180.088913,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732236,49.439131,199.357763,162.726989,205.758754,200.019212,89.373087,14.269329,194.571569,1.355773,48.705268,50.214272,161.030880,201.427596,159.296944,194.959008,113.730608,187.398934,-0.000450,0.037914,89.377949,64.779893,194.868869,21.126655,42.078269,0.595065,753705.540931,0.871581,9.480875,6.865302,4.013034,0.072697,0.063986,32.000000,94.202819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867838,65.276502,106.105192,100.000000,34.351545,44.531646,59.130602,56.384403,54.405063,70.761214,81.152215,178.746173,75.493883,180.101423,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770494,49.422640,199.458984,162.715495,205.759073,200.017724,89.561892,14.262479,194.589562,1.356597,48.609901,50.132051,161.018285,201.419604,159.319724,194.998444,113.691320,187.374944,-0.000450,0.037897,89.371683,64.837732,194.955835,21.127211,41.908639,0.595148,753641.792238,0.872239,9.448591,6.855092,4.008623,0.073258,0.062775,32.000000,94.218338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832721,65.265855,106.117320,100.000000,34.327324,44.531646,59.130602,56.372499,54.405063,70.761214,81.188806,179.123783,75.881997,180.094460,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889013,49.380037,199.498444,162.695031,205.749007,200.041867,89.428153,14.259767,194.584399,1.358042,48.441710,50.052344,161.042731,201.546389,159.345728,194.949773,113.741572,187.745238,-0.000450,0.037881,89.541223,64.519091,194.792412,21.128191,41.979282,0.591879,753683.603114,0.869610,9.392463,6.885258,4.007575,0.073878,0.063215,32.000000,94.266473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869723,65.264624,106.170391,100.000000,34.356474,44.531646,59.130602,56.347084,54.405063,70.761214,81.230612,178.856306,75.548029,180.095011,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896866,49.380037,199.573909,162.695031,205.808494,200.042982,89.345731,14.268472,194.753599,1.358950,48.485785,50.179303,161.027133,201.625551,159.361731,195.118849,113.748758,184.886456,-0.000451,0.037911,89.754239,64.718922,195.007840,21.128960,42.423191,0.593736,753443.777140,0.869505,9.318872,6.681077,4.001261,0.074258,0.063790,32.000000,94.280274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880731,65.295709,106.164900,100.000000,34.393314,44.531646,59.130602,56.279430,54.405063,70.761214,81.227923,178.691463,75.652430,180.102721,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.998738,49.343206,199.574263,162.671484,205.853200,200.057096,89.551791,14.267473,194.715827,1.351449,48.613167,50.208518,161.026505,201.588997,159.355453,195.195265,113.739762,185.143051,-0.000450,0.037895,90.062337,64.743733,194.979267,21.130095,43.437005,0.592581,753164.005739,0.869268,9.219108,5.876703,3.999728,0.074116,0.064241,32.000000,94.296090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866741,65.299602,106.156225,100.000000,34.412472,44.531646,59.130602,56.270287,54.405063,70.761214,81.227081,179.103582,75.847514,180.084153,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
