OSU 80 Ton Compressor Load Stand
49.727565,49.377563,199.621011,162.674287,205.930050,200.059669,89.389177,14.265904,194.744330,1.340120,48.881020,49.983434,161.033850,201.671421,159.383903,195.160773,113.775883,186.011555,-0.000451,0.037916,90.208854,64.476058,194.929728,21.131310,43.412411,0.589956,753008.470747,0.865276,9.077059,5.984214,3.991586,0.072877,0.063582,32.000000,94.278952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874446,65.301498,106.173548,100.000000,34.448395,44.531646,59.130602,56.208869,54.405063,70.761214,81.258572,178.778354,75.859326,180.076954,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721348,49.475138,199.660677,162.708487,205.939671,200.044263,89.361942,14.270898,194.836437,1.340149,49.054476,50.094988,161.036845,201.571546,159.361673,195.176199,113.798918,186.927106,-0.000452,0.037885,89.970782,64.682960,195.026908,21.132918,42.484621,0.592899,753416.315444,0.872199,9.391863,6.280781,4.014293,0.071730,0.061851,32.000000,94.285149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879835,65.312752,106.171702,100.000000,34.444953,44.531646,59.130602,56.359848,54.405063,70.761214,81.328377,178.723885,76.027337,180.197765,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773877,49.475138,199.635034,162.708487,205.939316,200.054005,89.493565,14.268615,194.823693,1.351939,49.228141,50.133314,161.062748,201.577418,159.356373,195.073032,113.761797,187.457151,-0.000452,0.037882,90.009864,64.808257,195.053993,21.134327,42.097490,0.591876,753567.479597,0.872757,9.495880,6.607196,4.015593,0.070732,0.061304,32.000000,94.295618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876896,65.314808,106.161729,100.000000,34.515128,44.531646,59.130602,56.362361,54.405063,70.761214,81.468941,178.987129,75.837169,180.053154,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773491,49.576563,199.623411,162.753060,205.972465,200.071437,89.502293,14.265476,194.672643,1.366342,49.102961,50.066012,161.064936,201.590914,159.371747,195.080975,113.758156,188.023069,-0.000453,0.037866,90.035169,64.566945,195.049875,21.135138,41.522212,0.592775,753685.605112,0.870495,9.441459,6.846038,4.010840,0.068385,0.060302,32.000000,94.266884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878901,65.335180,106.150892,100.000000,34.497970,44.531646,59.130602,56.332522,54.405063,70.761214,81.622693,179.004586,75.706209,180.172942,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729208,49.596903,199.580770,162.779131,205.927845,200.086622,89.354240,14.269186,194.779973,1.375829,48.931623,50.159387,161.072018,201.565267,159.380350,195.079470,113.804975,187.474535,-0.000454,0.037841,90.135786,64.880378,194.975758,21.136088,41.597525,0.594019,754050.369304,0.870740,9.543283,7.064583,4.010637,0.067766,0.060547,32.000000,94.253418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863048,65.328856,106.127253,100.000000,34.537521,44.531646,59.130602,56.331356,54.405063,70.761214,81.687405,178.708479,75.788820,180.053823,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910332,49.538082,199.660317,162.756424,205.879407,200.100687,89.504498,14.269186,194.816746,1.374348,48.647200,50.216565,161.096193,201.714498,159.366541,195.155907,113.801130,186.064462,-0.000454,0.037838,89.754920,64.818139,194.997785,21.137246,41.544082,0.593830,754029.242728,0.873162,9.609500,6.809470,4.013351,0.068467,0.060086,32.000000,94.255539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839086,65.328994,106.124569,100.000000,34.532108,44.531646,59.130602,56.356644,54.405063,70.761214,81.774800,179.008997,76.023889,180.111533,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722738,49.460570,199.519432,162.732876,205.903637,200.100530,89.358966,14.266617,194.875466,1.376684,48.674788,49.985285,161.058691,201.577540,159.373020,195.101511,113.780702,185.887226,-0.000456,0.037830,89.622344,64.566453,194.941210,21.138806,41.609893,0.590188,753615.017888,0.868101,9.363236,6.275763,4.000381,0.068367,0.060477,32.000000,94.219326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841664,65.352029,106.145366,100.000000,34.552963,44.531646,59.130602,56.250573,54.405063,70.761214,81.799348,178.717932,75.544067,180.086199,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872614,49.460570,199.506435,162.732876,205.878492,200.089119,89.446329,14.267759,194.685550,1.374031,49.064553,49.992761,161.050993,201.591403,159.378486,195.070546,113.762151,185.838253,-0.000457,0.037911,89.813081,64.691418,194.900583,21.139544,41.913634,0.594366,753788.857916,0.870218,9.424141,6.213454,4.003172,0.071295,0.061503,32.000000,94.192295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852266,65.324705,106.177214,100.000000,34.558398,44.531646,59.130602,56.352801,54.405063,70.761214,81.775823,178.892658,75.535703,180.018497,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844948,49.544404,199.599041,162.772963,205.855882,200.097498,89.407189,14.270613,194.819154,1.363034,49.174694,50.045159,161.051504,201.599313,159.381635,195.140547,113.797129,186.742195,-0.000457,0.038148,89.777042,64.714039,194.939006,21.140655,42.919586,0.593892,753567.442776,0.869156,9.324716,6.228221,4.000320,0.072004,0.062283,32.000000,94.179230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837457,65.346135,106.163528,100.000000,34.545482,44.531646,59.130602,56.265853,54.405063,70.761214,81.909553,178.814378,76.022715,180.065507,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749761,49.611196,199.553294,162.811369,205.895509,200.092052,89.376835,14.268758,194.814847,1.368455,49.120843,50.148726,161.092965,201.606102,159.377240,195.129728,113.830506,186.101579,-0.000457,0.038364,89.980471,64.728356,194.946288,21.142136,43.339117,0.590759,753759.460486,0.870314,9.437162,6.538512,4.004399,0.072980,0.063613,32.000000,94.137901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840503,65.382156,106.167337,100.000000,34.613402,44.531646,59.130602,56.279964,54.405063,70.761214,81.969687,178.753671,75.719121,180.057678,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719861,49.599652,199.589783,162.800716,205.914881,200.080205,89.417053,14.265904,194.770153,1.370336,48.969302,50.088856,161.119781,201.541109,159.383778,195.173323,113.829894,186.910685,-0.000457,0.038538,89.776243,64.489289,194.963502,21.143374,43.326695,0.594143,753908.053709,0.872599,9.602498,6.260576,4.011141,0.072943,0.063533,32.000000,94.133644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876386,65.411511,106.144028,100.000000,34.612373,44.531646,59.130602,56.332778,54.405063,70.761214,82.104305,178.834106,75.880016,180.058308,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896669,49.599652,199.638244,162.800716,205.994827,200.099016,89.491922,14.266046,194.906766,1.372548,49.013479,50.102643,161.088669,201.599150,159.391387,195.187970,113.796945,187.642962,-0.000458,0.038533,89.809515,64.802094,194.962013,21.144291,43.076144,0.593222,753910.551137,0.872709,9.621936,6.569964,4.014287,0.072611,0.063065,32.000000,94.070502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849464,65.376134,106.089693,100.000000,34.642367,44.531646,59.130602,56.347039,54.405063,70.761214,82.161622,178.983844,75.862848,180.062478,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790658,49.616968,199.573442,162.793428,206.021232,200.076625,89.471243,14.267759,194.804205,1.362994,49.077204,49.924700,161.132653,201.629078,159.422662,195.137041,113.802382,187.444215,-0.000459,0.038532,90.241957,64.619215,195.005331,21.145266,42.357434,0.591647,753864.504672,0.868630,9.438927,6.881504,4.001034,0.070805,0.061947,32.000000,94.069201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877740,65.405361,106.111102,100.000000,34.667754,44.531646,59.130602,56.244452,54.405063,70.761214,82.229621,178.942485,75.718681,180.078095,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813914,49.672767,199.624118,162.805762,206.023657,200.072418,89.356510,14.263478,194.803520,1.366849,49.335478,50.121354,161.128567,201.729992,159.424592,195.186380,113.846667,187.248452,-0.000460,0.038682,90.362934,64.398161,195.046082,21.146224,41.909090,0.593718,753958.515538,0.870830,9.565914,6.800535,4.008251,0.069269,0.061283,32.000000,94.086232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907291,65.422935,106.108796,100.000000,34.673460,44.531646,59.130602,56.300579,54.405063,70.761214,82.316931,178.713020,75.686399,180.088795,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846733,49.744783,199.599245,162.835478,205.985455,200.089188,89.474308,14.266760,194.784574,1.363961,49.359509,49.991113,161.135842,201.665754,159.435648,195.226169,113.774788,185.665851,-0.000460,0.038912,89.957827,64.601064,194.914432,21.147144,41.869441,0.593928,753876.357837,0.871614,9.597637,6.681793,4.007397,0.069759,0.061301,32.000000,94.123710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892899,65.394298,106.087250,100.000000,34.676536,44.531646,59.130602,56.285592,54.405063,70.761214,82.449619,178.948616,75.827411,180.089464,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787852,49.813227,199.531161,162.865474,205.965876,200.042464,89.370956,14.273182,194.798187,1.362313,49.687261,49.986164,161.126746,201.539906,159.403939,195.170007,113.728581,185.418433,-0.000462,0.038965,89.660636,64.673808,195.051707,21.148683,41.553873,0.592606,754293.247697,0.870078,9.635695,6.149590,4.004259,0.069080,0.060442,32.000000,94.079700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824671,65.391709,106.039048,100.000000,34.727801,44.531646,59.130602,56.264316,54.405063,70.761214,82.634473,178.741913,75.726898,180.098197,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738117,49.813227,199.569714,162.865474,205.988024,200.030213,89.427897,14.267473,194.723672,1.360766,49.670121,50.049329,161.149936,201.512833,159.429437,195.135778,113.776898,185.823439,-0.000461,0.038978,89.693871,64.553261,194.940925,21.149738,41.551006,0.593039,753938.179467,0.869436,9.608675,6.265829,4.002498,0.067913,0.060052,32.000000,94.119007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838264,65.443740,106.037222,100.000000,34.715108,44.531646,59.130602,56.294758,54.405063,70.761214,82.796211,178.855794,75.533428,180.116018,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751970,49.915483,199.487416,162.915934,205.980083,200.016793,89.409515,14.264477,194.781310,1.359702,49.518092,50.071023,161.176180,201.520111,159.434651,195.012992,113.784812,186.253846,-0.000461,0.038979,89.473684,64.464339,194.830732,21.149935,41.897605,0.595950,754413.412530,0.872551,9.816592,6.207806,4.012410,0.067631,0.060716,32.000000,94.168254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820748,65.455774,105.983093,100.000000,34.758645,44.531646,59.130602,56.322860,54.405063,70.761214,82.998942,178.819031,75.844286,180.061101,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866447,49.919881,199.594806,162.924064,205.918763,200.006438,89.286534,14.269329,194.762954,1.348153,49.022573,50.112261,161.169677,201.577479,159.458635,195.091673,113.749786,186.300161,-0.000460,0.038960,89.374152,64.806030,194.902969,21.150415,41.994825,0.593333,754593.498271,0.872651,9.904494,6.364455,4.009638,0.067404,0.060246,32.000000,94.176024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820204,65.467744,105.946166,100.000000,34.733772,44.531646,59.130602,56.314589,54.405063,70.761214,83.111903,178.573069,75.672460,179.988756,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767448,49.787389,199.532902,162.888742,205.965005,199.988879,89.478641,14.265333,194.725944,1.341674,49.214773,50.070904,161.181980,201.540864,159.468328,195.139667,113.733917,186.519315,-0.000461,0.038944,89.365597,64.529721,195.012042,21.150788,41.714289,0.593673,754525.951318,0.871592,9.790402,6.417173,4.002587,0.067584,0.060470,32.000000,94.122680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796412,65.481821,105.893919,100.000000,34.778383,44.531646,59.130602,56.247520,54.405063,70.761214,83.229768,178.957282,76.049568,180.054924,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741447,49.787389,199.729041,162.888742,205.934593,199.977381,89.432631,14.262051,194.742601,1.334516,49.429289,50.029449,161.198183,201.573626,159.494733,195.101671,113.747228,186.987636,-0.000462,0.038921,89.415508,64.796629,194.978576,21.151156,41.719392,0.591350,754334.416963,0.871242,9.760368,6.516710,4.009305,0.067900,0.060953,32.000000,94.119341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812254,65.513578,105.901774,100.000000,34.781331,44.531646,59.130602,56.301130,54.405063,70.761214,83.201893,178.865263,75.864755,180.093516,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746386,49.807180,199.538476,162.890424,205.936253,199.977813,89.364509,14.269186,194.715905,1.343483,49.494998,50.018879,161.171331,201.485677,159.487405,195.031228,113.781389,187.652631,-0.000463,0.038889,89.548032,64.628647,194.981958,21.151316,41.523185,0.593449,754297.797106,0.872146,9.787303,6.681943,4.015344,0.067764,0.060485,32.000000,94.105844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782974,65.488354,105.867349,100.000000,34.790875,44.531646,59.130602,56.315750,54.405063,70.761214,83.316811,178.729017,75.555512,180.028371,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804218,49.875625,199.555103,162.919298,205.876196,199.980749,89.450363,14.267616,194.677072,1.333173,49.389410,49.976212,161.189434,201.469919,159.467890,195.060624,113.766411,187.626412,-0.000463,0.038845,89.771870,64.683761,194.880862,21.151649,41.502432,0.595456,754237.511363,0.872765,9.801977,6.900734,4.011115,0.068350,0.060660,32.000000,94.113935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777645,65.500109,105.856617,100.000000,34.815858,44.531646,59.130602,56.313015,54.405063,70.761214,83.414354,178.900725,75.665049,180.090015,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780156,49.876175,199.525742,162.928830,205.795099,200.004337,89.361660,14.274894,194.713605,1.332727,49.402579,50.053826,161.196581,201.534769,159.486350,195.093001,113.695826,186.536386,-0.000460,0.038850,90.024724,64.832669,194.936108,21.152050,41.854386,0.594148,754394.342012,0.870983,9.810532,6.905750,4.006791,0.069204,0.061117,32.000000,94.172914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820870,65.510964,105.870624,100.000000,34.825914,44.531646,59.130602,56.195519,54.405063,70.761214,83.623986,178.723320,76.158225,180.071722,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829125,49.860781,199.488195,162.922102,205.800541,200.015905,89.315183,14.268330,194.632840,1.321043,48.995071,50.093394,161.203391,201.575828,159.492045,195.051722,113.725287,185.300292,-0.000461,0.038820,89.821792,64.901901,194.826264,21.152426,41.517470,0.594286,754758.711460,0.871251,9.843826,6.558428,4.008595,0.067726,0.060940,32.000000,94.221991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829232,65.515188,105.891983,100.000000,34.863394,44.531646,59.130602,56.288200,54.405063,70.761214,83.731886,178.630366,75.720442,180.093477,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895599,49.860781,199.446375,162.922102,205.782222,200.019637,89.416779,14.263763,194.678449,1.320300,48.712325,50.055203,161.200653,201.528857,159.527331,195.120496,113.685883,185.573235,-0.000459,0.038813,89.704522,64.914977,194.977351,21.152839,42.045238,0.593385,754521.921773,0.871934,9.769911,6.059008,4.003446,0.066725,0.060146,32.000000,94.175662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821218,65.498799,105.896830,100.000000,34.848516,44.531646,59.130602,56.259485,54.405063,70.761214,83.822815,178.833557,75.677082,180.091864,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850619,49.713723,199.593631,162.865474,205.765354,200.018211,89.484572,14.270613,194.739886,1.324737,48.809372,50.067738,161.236779,201.553321,159.534164,195.114796,113.718067,186.071929,-0.000457,0.038850,89.584963,64.723676,194.953690,21.153444,43.287605,0.592942,754595.044550,0.869671,9.701164,6.203025,3.997274,0.065708,0.058977,32.000000,94.198472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834991,65.500946,105.929297,100.000000,34.873342,44.531646,59.130602,56.217856,54.405063,70.761214,83.777952,178.969144,75.832841,180.075971,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751909,49.649953,199.441519,162.839963,205.716895,200.025083,89.304578,14.267759,194.706960,1.324068,48.918607,50.072518,161.193356,201.487023,159.506464,195.084073,113.681908,186.626542,-0.000456,0.038865,89.483483,64.851833,194.749009,21.153631,43.642389,0.592241,754170.764860,0.869519,9.600615,6.361681,4.003835,0.061412,0.054244,32.000000,94.160705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829770,65.502378,105.903174,100.000000,34.914527,44.531646,59.130602,56.239747,54.405063,70.761214,83.862190,178.609156,75.646634,180.077505,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802780,49.649953,199.393578,162.839963,205.783953,200.030349,89.568791,14.266046,194.664878,1.311471,49.051444,50.114014,161.180551,201.431653,159.500409,195.113978,113.712016,186.901359,-0.000456,0.038865,89.474317,64.814510,194.821371,21.153577,41.848291,0.594325,754340.146669,0.873066,9.639027,6.609627,4.008721,0.070646,0.061578,32.000000,94.166062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828489,65.492750,105.941909,100.000000,34.892872,44.531646,59.130602,56.294444,54.405063,70.761214,83.875315,179.137583,76.053163,180.160983,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819857,49.684311,199.466247,162.848373,205.839440,200.039412,89.437543,14.260766,194.648485,1.313386,48.960374,50.125628,161.180962,201.542006,159.492537,195.045788,113.665649,187.267452,-0.000457,0.038853,89.378930,64.624964,194.806301,21.153392,42.087879,0.590525,754177.862633,0.869526,9.586349,6.684288,4.003664,0.073542,0.064062,32.000000,94.118666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812324,65.506139,105.950483,100.000000,34.866078,44.531646,59.130602,56.264299,54.405063,70.761214,83.985529,178.875085,76.013104,180.114995,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788055,49.682662,199.319353,162.846971,205.794825,200.064778,89.382685,14.267188,194.577110,1.312144,48.969330,50.002262,161.218448,201.517929,159.491696,194.949045,113.625460,187.484128,-0.000455,0.038837,89.474205,64.621421,194.854002,21.153186,43.291409,0.590900,754465.841596,0.870594,9.603031,6.870042,4.003750,0.074111,0.063666,32.000000,94.131654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819705,65.508543,105.963699,100.000000,34.921410,44.531646,59.130602,56.252601,54.405063,70.761214,84.063898,178.765369,75.729980,180.070267,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803514,49.671393,199.473369,162.837720,205.819139,200.087725,89.430139,14.254487,194.552315,1.320812,48.875831,50.020586,161.218514,201.513383,159.523391,194.956064,113.671176,187.280272,-0.000457,0.038840,89.745145,64.499926,194.710611,21.151916,43.396797,0.593200,754766.083762,0.871852,9.634302,6.992631,4.003357,0.073969,0.063415,32.000000,94.113823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852189,65.566601,105.990301,100.000000,34.915606,44.531646,59.130602,56.264592,54.405063,70.761214,84.158822,178.860277,75.680090,180.099378,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836254,49.666995,199.394041,162.823143,205.805109,200.121194,89.338879,14.259625,194.508585,1.315702,49.172435,49.930211,161.204291,201.366191,159.524199,194.950282,113.691606,187.121842,-0.000458,0.038805,90.018399,64.621372,194.677080,21.150558,43.469261,0.594283,754672.925613,0.872058,9.655940,6.928460,4.008926,0.073623,0.063648,32.000000,94.122603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821502,65.569999,105.968305,100.000000,34.935896,44.531646,59.130602,56.258296,54.405063,70.761214,84.237034,178.677758,75.810390,180.065428,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845087,49.733239,199.310285,162.842206,205.819871,200.128741,89.526076,14.277177,194.443765,1.317693,49.208543,50.104353,161.203219,201.365314,159.498274,194.850490,113.664152,185.832326,-0.000458,0.038805,90.224141,64.517715,194.696264,21.148497,43.310647,0.592361,754599.602031,0.871550,9.568748,6.788668,4.000984,0.073322,0.062862,32.000000,94.147397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841508,65.587580,105.968085,100.000000,34.868495,44.531646,59.130602,56.237046,54.405063,70.761214,84.310342,179.052152,75.647221,180.006931,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761240,49.733239,199.252864,162.842206,205.863775,200.123384,89.453254,14.270042,194.409662,1.310255,49.065646,49.917075,161.170201,201.343174,159.496438,194.853623,113.691334,184.685118,-0.000458,0.038823,90.187410,64.678673,194.732855,21.146223,42.899248,0.593513,754844.459109,0.869751,9.625853,6.323952,3.998594,0.072072,0.062497,32.000000,94.158235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839066,65.597226,105.930999,100.000000,34.878631,44.531646,59.130602,56.230507,54.405063,70.761214,84.458657,178.906507,75.722276,179.978921,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807155,49.719770,199.220081,162.841925,205.868207,200.113648,89.212600,14.269471,194.443250,1.304959,49.021654,50.067571,161.207350,201.287804,159.500907,194.713216,113.630115,185.186512,-0.000457,0.038797,90.085402,64.916928,194.609263,21.144108,43.362160,0.593668,754806.139559,0.872064,9.712648,5.856755,4.004178,0.073189,0.063327,32.000000,94.157393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826546,65.605930,105.916232,100.000000,34.599098,44.531646,59.130602,56.276846,54.405063,70.761214,84.545674,178.425199,75.859620,179.983563,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836571,49.676065,199.236214,162.828750,205.902053,200.109680,89.439180,14.264334,194.376006,1.298721,48.704962,50.097033,161.181238,201.320667,159.489802,194.850685,113.678219,186.095850,-0.000457,0.038780,89.691450,64.800219,194.682605,21.141925,43.030743,0.591987,754916.286110,0.873447,9.651637,6.110538,3.999829,0.074074,0.063439,32.000000,94.121024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821770,65.584451,105.930113,100.000000,34.832012,44.531646,59.130602,56.249803,54.405063,70.761214,84.617671,178.878361,75.612005,179.954885,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819773,49.579037,199.261732,162.785859,205.836991,200.095486,89.497654,14.271041,194.399711,1.291287,48.603353,50.072227,161.190187,201.328842,159.498769,194.790082,113.600338,186.510659,-0.000457,0.038749,89.474754,64.834533,194.756696,21.139333,41.879574,0.593559,754592.220810,0.870539,9.577491,6.410672,3.997791,0.073091,0.062964,32.000000,94.114449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829589,65.600642,105.948313,100.000000,34.782582,44.531646,59.130602,56.230686,54.405063,70.761214,84.654032,178.995308,75.872752,179.990448,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780736,49.579037,199.186332,162.785859,205.776405,200.091261,89.317508,14.265476,194.375840,1.278511,48.664070,50.173220,161.202719,201.209437,159.497396,194.836018,113.580831,186.311979,-0.000456,0.038736,89.637933,64.949850,194.746399,21.137192,41.849680,0.591528,754623.749740,0.869998,9.497845,6.646984,3.999652,0.069615,0.060647,32.000000,94.125580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822672,65.578682,105.963678,100.000000,34.844039,44.531646,59.130602,56.238746,54.405063,70.761214,84.629311,178.635016,75.708630,179.993280,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870877,49.543854,199.279564,162.746892,205.676316,200.123394,89.306417,14.270185,194.418467,1.278125,48.042203,50.182803,161.165614,201.193760,159.500879,194.722731,113.561840,187.211411,-0.000457,0.038764,89.957638,64.684696,194.577671,21.134704,43.043130,0.593051,754734.697442,0.872493,9.538255,6.590641,4.001273,0.062605,0.055303,32.000000,94.107381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785793,65.552090,105.944922,100.000000,34.824566,44.531646,59.130602,56.225691,54.405063,70.761214,84.678498,178.612835,75.720662,180.049692,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829679,49.428137,199.280328,162.691387,205.596841,200.153124,89.402848,14.265047,194.386690,1.275007,48.262317,50.143553,161.117439,201.219447,159.462394,194.731773,113.542979,187.114369,-0.000459,0.038744,90.263656,64.742451,194.697839,21.132232,43.362990,0.593821,754421.049203,0.868921,9.402565,6.882440,3.995491,0.063039,0.056337,32.000000,94.130067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766593,65.529061,105.940233,100.000000,34.825440,44.531646,59.130602,56.203978,54.405063,70.761214,84.620493,178.805695,75.709217,179.986435,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841243,49.358873,199.497027,162.642891,205.521817,200.178178,89.398741,14.268187,194.485767,1.259378,48.429211,50.083992,161.104710,201.261403,159.445496,194.747787,113.546743,186.714304,-0.000461,0.038722,90.149816,64.644147,194.678300,21.130194,42.531986,0.592631,754674.828837,0.870611,9.336694,6.934451,3.999230,0.066563,0.060152,32.000000,94.159738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755009,65.499077,105.930889,100.000000,34.848439,44.531646,59.130602,56.224849,54.405063,70.761214,84.664075,178.797482,75.876054,179.979315,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825799,49.385809,199.146508,162.653543,205.466714,200.182857,89.424054,14.267331,194.202818,1.257060,48.339449,50.003054,161.096672,201.304093,159.437065,194.718084,113.538371,185.476573,-0.000460,0.038726,90.055414,64.680372,194.562417,21.127856,41.489432,0.591617,754542.432211,0.870366,9.255465,6.778261,4.002649,0.067711,0.060399,32.000000,94.174986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774794,65.516018,105.978589,100.000000,34.821668,44.531646,59.130602,56.215657,54.405063,70.761214,84.630416,178.848107,75.513399,180.031990,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832878,49.385809,199.226733,162.653543,205.367939,200.151929,89.359938,14.266903,194.397043,1.265881,48.100300,50.092941,161.092221,201.238917,159.431098,194.676748,113.553271,184.800981,-0.000458,0.038730,89.916635,64.549423,194.680279,21.125210,41.764684,0.593934,754639.562486,0.870505,9.298380,6.313502,3.996855,0.068994,0.060886,32.000000,94.174075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741198,65.495225,105.967337,100.000000,34.809897,44.531646,59.130602,56.221825,54.405063,70.761214,84.692897,178.719876,75.703274,179.990054,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919459,49.323966,199.208531,162.649058,205.293364,200.151011,89.507380,14.272183,194.431742,1.267866,47.841945,50.197796,161.097510,201.211252,159.419452,194.761073,113.503342,184.738026,-0.000458,0.038711,89.597492,64.816562,194.637753,21.122847,42.918666,0.592450,754430.508679,0.870858,9.291056,6.039352,3.997897,0.072789,0.062838,32.000000,94.101662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760344,65.467304,105.967151,100.000000,34.803983,44.531646,59.130602,56.215269,54.405063,70.761214,84.667358,179.014760,75.662408,179.984114,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855733,49.229142,199.176626,162.612615,205.213072,200.147761,89.440676,14.268187,194.310072,1.265758,47.794793,50.085129,161.079077,201.170886,159.437131,194.790814,113.545429,184.687670,-0.000457,0.038716,89.469879,64.715860,194.592152,21.120468,43.305545,0.591700,754322.659407,0.867594,9.139690,6.065084,3.990599,0.073473,0.064168,32.000000,94.108362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771543,65.490228,105.996060,100.000000,34.826535,44.531646,59.130602,56.161156,54.405063,70.761214,84.696110,178.881352,75.530567,180.041392,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811806,49.158505,199.199586,162.571408,205.155856,200.155733,89.432296,14.266189,194.295326,1.269492,47.835005,50.142096,161.058080,201.148012,159.407806,194.679457,113.571090,185.734494,-0.000457,0.038727,89.480770,64.941743,194.658518,21.118101,42.210468,0.593157,753997.305329,0.869228,9.110744,6.003640,3.995060,0.073686,0.064025,32.000000,94.082537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766608,65.458574,105.984513,100.000000,34.768902,44.531646,59.130602,56.193185,54.405063,70.761214,84.619118,178.864592,75.874440,180.023414,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843175,49.158505,199.135289,162.571408,205.103553,200.209996,89.462951,14.265333,194.348240,1.275959,47.890643,50.139940,161.012290,201.254961,159.395437,194.648939,113.551528,185.759920,-0.000455,0.038741,89.946301,64.811182,194.552587,21.116014,41.685621,0.590875,753850.258436,0.870024,9.085558,6.379570,3.999044,0.071243,0.061502,32.000000,94.106929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783709,65.439865,106.003007,100.000000,34.818231,44.531646,59.130602,56.214057,54.405063,70.761214,84.558952,178.925902,75.689774,179.954610,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745942,49.140091,199.213574,162.551505,205.028009,200.216657,89.320835,14.267759,194.448892,1.267322,48.027195,50.104356,161.024421,201.143221,159.390647,194.668804,113.490987,185.997902,-0.000455,0.038735,89.811099,64.727520,194.649482,21.113424,42.535448,0.592005,754082.553601,0.869353,9.053098,6.408865,3.995237,0.067581,0.058418,32.000000,94.108000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773021,65.437478,106.004462,100.000000,34.788222,44.531646,59.130602,56.193710,54.405063,70.761214,84.545361,178.641670,75.671286,179.964248,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824659,49.138442,199.096738,162.544217,204.988157,200.221694,89.375726,14.266617,194.333344,1.255253,47.980542,50.167377,160.994779,201.116474,159.370735,194.693413,113.492866,187.093248,-0.000455,0.038722,89.838016,64.816714,194.562029,21.111479,42.911923,0.593336,754449.181193,0.872611,9.135347,6.560455,4.004620,0.065338,0.056827,32.000000,94.088534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772658,65.434610,106.015913,100.000000,34.816878,44.531646,59.130602,56.245947,54.405063,70.761214,84.547937,178.751451,75.689334,180.085216,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851051,49.119202,199.215319,162.537769,204.983576,200.234265,89.485834,14.267045,194.291115,1.246859,48.320930,50.080414,160.993419,201.184260,159.385566,194.725785,113.458313,187.242389,-0.000456,0.038727,90.126042,64.546625,194.624458,21.108972,43.132705,0.592123,754376.312271,0.870563,9.052192,6.976524,3.995948,0.062910,0.054391,32.000000,94.110518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746221,65.431432,105.971112,100.000000,34.810753,44.531646,59.130602,56.186966,54.405063,70.761214,84.549453,178.971669,75.701953,179.993083,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690596,49.245358,199.125460,162.566362,205.023508,200.232050,89.499849,14.268044,194.259754,1.243401,48.728901,49.961371,160.990615,201.135026,159.376353,194.578636,113.580565,187.020074,-0.000457,0.038742,90.232708,64.538313,194.464909,21.106652,43.559683,0.593554,754456.287785,0.868775,9.002254,7.069091,3.996014,0.061110,0.053678,32.000000,94.154360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789246,65.462945,105.974160,100.000000,34.798783,44.531646,59.130602,56.180969,54.405063,70.761214,84.530339,178.999697,75.566224,180.117120,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809857,49.245358,199.036656,162.566362,205.078238,200.222022,89.348235,14.274894,194.231955,1.247717,48.542850,50.007206,160.985873,201.096372,159.356161,194.506115,113.464895,186.339681,-0.000457,0.038758,90.120671,64.497790,194.522338,21.103947,43.261406,0.594802,754561.184586,0.872268,9.297982,6.860961,4.007307,0.064590,0.055998,32.000000,94.148718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753668,65.456847,105.927978,100.000000,34.777688,44.531646,59.130602,56.271069,54.405063,70.761214,84.664638,178.696469,75.718974,180.081990,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783494,49.322042,199.107092,162.601122,205.109063,200.209292,89.406438,14.261480,194.247632,1.239233,48.521091,50.021569,160.962320,201.127483,159.356286,194.603037,113.484459,184.597221,-0.000458,0.038747,90.266789,64.518190,194.590340,21.101537,43.030022,0.592114,754757.762699,0.871381,9.174428,6.717157,3.995929,0.064385,0.055819,32.000000,94.190499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759623,65.466580,105.891165,100.000000,34.745810,44.531646,59.130602,56.203264,54.405063,70.761214,84.760437,178.812877,75.868571,180.009173,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766231,49.306375,199.073787,162.591591,205.139409,200.201706,89.446810,14.266903,194.174442,1.235897,48.366061,50.002951,160.983317,201.049238,159.335900,194.648227,113.391462,185.102487,-0.000459,0.038774,90.418892,64.651193,194.535557,21.098646,42.506311,0.591479,754811.025677,0.871458,9.278405,6.029833,3.999460,0.068503,0.058949,32.000000,94.194318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753750,65.486133,105.866263,100.000000,34.756917,44.531646,59.130602,56.216941,54.405063,70.761214,84.788915,178.893620,75.695717,180.057245,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683370,49.306375,199.160019,162.591591,205.172523,200.167645,89.535002,14.269899,194.261936,1.228072,48.320339,50.021704,161.015001,201.020595,159.353340,194.531598,113.459340,185.414498,-0.000460,0.038756,90.556647,64.557484,194.495643,21.096194,41.647703,0.592892,755141.881020,0.871329,9.280614,6.316948,4.000178,0.071790,0.061813,32.000000,94.252380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780058,65.513377,105.850299,100.000000,34.749628,44.531646,59.130602,56.226023,54.405063,70.761214,84.799922,179.070005,76.044432,180.131990,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781866,49.264598,199.010745,162.576454,205.002110,200.140623,89.464234,14.268900,194.208800,1.233939,48.102816,50.055629,161.020204,201.001166,159.360437,194.620889,113.471525,185.306087,-0.000461,0.038756,90.540074,64.727355,194.447817,21.093606,41.891222,0.591131,754892.346259,0.871935,9.366492,6.368742,4.008585,0.073398,0.062898,32.000000,94.262814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797447,65.532919,105.838297,100.000000,34.763178,44.531646,59.130602,56.271300,54.405063,70.761214,84.783546,178.928468,75.813325,180.094303,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701100,49.216499,198.950830,162.565521,204.965931,200.101005,89.440701,14.268615,194.202304,1.237545,48.006590,50.047060,160.999640,200.920150,159.334557,194.602350,113.398719,185.601104,-0.000463,0.038741,90.535482,64.740464,194.546732,21.090397,43.239932,0.591413,754480.842582,0.870488,9.222646,6.314991,3.997655,0.073584,0.063169,32.000000,94.268302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784266,65.535956,105.810661,100.000000,34.707805,44.531646,59.130602,56.215859,54.405063,70.761214,84.754773,178.881402,75.627485,180.238127,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849302,49.133220,199.059582,162.536368,204.976602,200.088053,89.545724,14.271755,194.171122,1.244475,47.667310,50.150748,160.963146,201.045120,159.344686,194.542743,113.440749,187.147195,-0.000463,0.038734,90.469187,64.585149,194.452792,21.086639,41.722006,0.593391,754618.903327,0.871998,9.258231,6.500863,4.002946,0.069735,0.060909,32.000000,94.278165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793780,65.549679,105.773005,100.000000,34.656948,44.531646,59.130602,56.262119,54.405063,70.761214,84.772711,179.091447,75.744506,180.151541,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738243,49.041971,199.039934,162.507214,205.008988,200.078129,89.442201,14.271041,194.183647,1.247387,47.702055,50.034866,160.976367,200.967263,159.328936,194.528828,113.434064,187.192515,-0.000463,0.038742,90.604981,64.482992,194.436579,21.083425,41.550339,0.592297,754246.457421,0.872254,9.181232,6.892604,4.002952,0.068001,0.060209,32.000000,94.295137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810475,65.550587,105.743959,100.000000,34.691658,44.531646,59.130602,56.179472,54.405063,70.761214,84.693294,178.884401,75.709657,180.163028,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790658,49.011464,199.071659,162.488713,204.931671,200.079614,89.425760,14.270185,194.143075,1.251827,47.711113,50.062112,160.938195,201.121346,159.308386,194.708389,113.448040,186.834651,-0.000464,0.038737,90.403699,64.675549,194.460686,21.080821,43.034674,0.592154,753943.914723,0.870734,9.045207,7.073111,4.001748,0.065587,0.058372,32.000000,94.293280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794449,65.569539,105.697119,100.000000,34.633504,44.531646,59.130602,56.241505,54.405063,70.761214,84.593134,178.851520,75.582951,180.079315,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
