OSU 80 Ton Compressor Load Stand
49.732619,49.011464,199.048409,162.488713,204.881067,200.064359,89.466797,14.264762,194.114117,1.244345,47.378639,50.004059,160.964233,200.992951,159.311880,194.490931,113.434541,187.074090,-0.000464,0.038729,90.471312,64.367755,194.532274,21.078526,43.416234,0.592607,753723.952702,0.869808,8.960408,6.922843,3.998173,0.060350,0.054425,32.000000,94.276259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813680,65.569655,105.695052,100.000000,34.677346,44.531646,59.130602,56.212220,54.405063,70.761214,84.549168,178.933594,75.560574,180.225853,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807097,48.925989,199.021152,162.457598,204.880003,200.034561,89.404403,14.261480,194.249594,1.239117,47.340865,49.972838,160.951802,201.067138,159.316749,194.615261,113.438809,185.875232,-0.000465,0.038734,90.859948,64.713727,194.377581,21.076253,43.325486,0.593300,753815.444181,0.870470,9.020526,7.027554,4.002371,0.062188,0.054060,32.000000,94.242294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832348,65.591732,105.699756,100.000000,34.650078,44.531646,59.130602,56.245038,54.405063,70.761214,84.446226,178.808807,75.519415,180.087891,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841342,48.900429,199.009942,162.427884,204.874282,200.015379,89.340712,14.265761,194.204843,1.234538,47.708536,50.096510,160.936758,201.053642,159.287738,194.507250,113.450770,185.192107,-0.000465,0.038694,90.781532,64.570824,194.399972,21.074591,43.071835,0.592530,753306.394084,0.869292,8.857916,6.565713,3.995839,0.065716,0.057151,32.000000,94.251288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826103,65.610490,105.697483,100.000000,34.643231,44.531646,59.130602,56.200547,54.405063,70.761214,84.418322,178.681423,75.489555,180.139228,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734149,48.963092,199.035036,162.422278,204.825078,199.987283,89.533983,14.279175,194.218258,1.237295,47.857920,50.146960,160.918486,201.074722,159.309349,194.604598,113.395056,185.373659,-0.000463,0.038704,90.490651,64.650071,194.437860,21.072977,41.845172,0.592277,753045.018324,0.869101,8.796919,6.292028,3.992869,0.069962,0.060987,32.000000,94.262139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838312,65.613153,105.714967,100.000000,34.617258,44.531646,59.130602,56.178669,54.405063,70.761214,84.361914,179.067967,75.989993,180.046978,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683081,48.991126,198.956538,162.427884,204.773786,199.964796,89.475254,14.266332,194.294161,1.243167,48.167007,49.959497,160.911671,200.997456,159.264482,194.558507,113.449299,185.282950,-0.000463,0.038714,89.751186,64.555713,194.342948,21.071111,41.668925,0.589592,753485.456284,0.869334,8.970568,6.417370,4.001979,0.072089,0.061572,32.000000,94.196126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863603,65.644797,105.771673,100.000000,34.584854,44.531646,59.130602,56.245606,54.405063,70.761214,84.389736,178.950509,75.742672,179.993870,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754329,48.991126,198.999221,162.427884,204.687606,199.946712,89.524186,14.266474,194.206211,1.244580,47.658814,50.073021,160.875752,200.945572,159.215683,194.453366,113.413873,185.652180,-0.000463,0.038700,89.481089,64.709247,194.360222,21.069713,41.571182,0.591187,753309.727305,0.870531,8.964731,6.245341,3.999452,0.072341,0.061609,32.000000,94.188168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840099,65.638305,105.761030,100.000000,34.582500,44.531646,59.130602,56.263344,54.405063,70.761214,84.397045,179.048372,75.546194,180.083091,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740377,49.015586,199.039684,162.435733,204.617562,199.958962,89.444071,14.271897,194.264260,1.237094,47.523783,49.994626,160.903322,201.010198,159.234271,194.569940,113.436413,186.315789,-0.000464,0.038697,89.311294,64.595093,194.373966,21.068220,41.567252,0.592695,753313.184284,0.868929,8.977693,6.505271,3.999636,0.072447,0.062675,32.000000,94.205956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864345,65.621768,105.796908,100.000000,34.591560,44.531646,59.130602,56.223693,54.405063,70.761214,84.403370,178.888143,75.550303,180.052328,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740240,48.903727,199.057186,162.410785,204.640858,199.962968,89.433032,14.263335,194.178065,1.240848,47.683756,49.894773,160.899188,200.983043,159.243310,194.563333,113.383040,186.862245,-0.000464,0.038698,89.184132,64.481983,194.297367,21.066735,41.568171,0.592976,753382.845392,0.870092,9.016610,6.736515,4.001572,0.071334,0.062082,32.000000,94.234128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836090,65.629276,105.819539,100.000000,34.588897,44.531646,59.130602,56.231196,54.405063,70.761214,84.388221,178.866064,75.893369,179.982855,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741924,48.893009,198.872350,162.406580,204.722920,199.981635,89.351208,14.268330,194.021911,1.238123,47.584560,49.872804,160.879159,200.904859,159.252618,194.428003,113.450443,186.866261,-0.000464,0.038696,89.257851,64.387331,194.308888,21.065496,41.809797,0.590138,753330.104038,0.869946,8.904893,6.998360,4.001935,0.070398,0.060424,32.000000,94.248534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808131,65.605798,105.833759,100.000000,34.513754,44.531646,59.130602,56.231652,54.405063,70.761214,84.248331,178.702415,75.515453,180.009055,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766192,48.893009,198.854393,162.406580,204.781934,200.014738,89.327331,14.265618,194.168581,1.252142,47.713609,50.102865,160.859286,201.020554,159.247393,194.476956,113.452737,186.256783,-0.000464,0.038703,89.342094,64.765401,194.379272,21.063479,42.038458,0.592718,753112.378383,0.870765,8.892430,6.932487,3.998083,0.068684,0.059635,32.000000,94.325108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783667,65.612524,105.878285,100.000000,34.504793,44.531646,59.130602,56.233141,54.405063,70.761214,84.205813,178.654663,75.516114,180.024909,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693984,48.863876,198.950894,162.391443,204.776230,200.003304,89.381150,14.268187,194.037458,1.246509,47.572171,50.025027,160.865319,200.981697,159.210125,194.431935,113.338597,184.872459,-0.000463,0.038673,89.262588,64.599714,194.293408,21.061576,43.417856,0.592513,753169.820598,0.870669,8.867289,6.697651,3.995773,0.060583,0.054582,32.000000,94.336779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762495,65.569999,105.862727,100.000000,34.508713,44.531646,59.130602,56.219230,54.405063,70.761214,84.143491,178.762300,75.507970,179.916294,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806262,48.863876,198.925819,162.391443,204.767176,199.981195,89.438294,14.262907,194.047868,1.248524,47.184126,50.037940,160.891444,200.938905,159.223875,194.367657,113.452615,185.229247,-0.000461,0.038652,89.270560,64.662553,194.280786,21.060151,43.131011,0.593466,753544.982475,0.871429,8.912986,6.281486,4.003521,0.065843,0.059053,32.000000,94.345556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771848,65.567708,105.892099,100.000000,34.503232,44.531646,59.130602,56.260711,54.405063,70.761214,84.106744,178.876588,75.524844,179.990408,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870125,48.752294,199.005303,162.322767,204.717947,199.987890,89.363866,14.263335,194.081474,1.258297,47.341917,49.943017,160.844903,200.970321,159.195693,194.560563,113.400305,185.977644,-0.000459,0.038651,89.198950,64.708394,194.320372,21.058406,41.431699,0.592022,752869.072927,0.868595,8.796667,6.304430,3.993992,0.068259,0.060164,32.000000,94.357463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777739,65.535244,105.902260,100.000000,34.451839,44.531646,59.130602,56.196631,54.405063,70.761214,84.069997,178.727732,75.691535,179.918654,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819668,48.752294,198.936759,162.322767,204.662078,200.012521,89.383104,14.267331,194.090863,1.260312,47.624579,50.129593,160.834899,201.004000,159.195084,194.466608,113.412348,185.167395,-0.000458,0.038641,89.091818,64.530085,194.411168,21.056690,42.489453,0.590023,752731.933042,0.867838,8.619014,6.643390,3.990471,0.072579,0.062607,32.000000,94.329831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782469,65.516632,105.921971,100.000000,34.498475,44.531646,59.130602,56.158597,54.405063,70.761214,83.914114,178.766209,75.708703,179.970306,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718469,48.768235,198.975569,162.310153,204.611623,200.046089,89.418714,14.279461,194.145650,1.249487,47.506992,49.990818,160.802418,200.985305,159.185135,194.501229,113.402593,186.144604,-0.000459,0.038620,88.880052,64.704917,194.430641,21.055842,43.096320,0.590354,752826.056692,0.868735,8.671211,6.320969,3.993137,0.073632,0.064006,32.000000,94.296466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778558,65.466817,105.920893,100.000000,34.431001,44.531646,59.130602,56.254974,54.405063,70.761214,83.860201,178.837429,75.588381,179.902840,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795731,48.792969,198.959048,162.314077,204.565533,200.062947,89.433780,14.268472,194.113088,1.259343,47.103101,50.073557,160.804461,200.898315,159.189819,194.426353,113.409870,186.453731,-0.000459,0.038612,88.863273,64.781977,194.332525,21.054745,42.378728,0.592740,753219.487512,0.870656,8.803796,6.700571,4.002735,0.069363,0.059533,32.000000,94.253069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785803,65.472004,105.936196,100.000000,34.464470,44.531646,59.130602,56.243548,54.405063,70.761214,83.835074,178.867560,75.692562,179.871683,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864630,48.697054,199.070331,162.294455,204.557386,200.075751,89.288475,14.261480,194.109691,1.264362,47.150440,50.075498,160.796122,201.054254,159.178073,194.466136,113.495841,186.644749,-0.000458,0.038615,88.912412,64.515903,194.448391,21.054070,43.388088,0.591000,753215.794090,0.869025,8.736661,6.815726,3.995504,0.064498,0.057565,32.000000,94.222707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820631,65.445644,105.936093,100.000000,34.434124,44.531646,59.130602,56.198973,54.405063,70.761214,83.788233,178.576949,75.835042,179.917907,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799388,48.690183,198.934074,162.288569,204.614333,200.062679,89.505664,14.267473,194.096563,1.256453,47.249127,50.042994,160.763660,200.951464,159.156468,194.568449,113.399488,186.489298,-0.000458,0.038636,89.065358,64.378797,194.412127,21.053375,41.584651,0.589262,752587.685705,0.868923,8.569455,6.802639,3.992215,0.068618,0.060712,32.000000,94.164190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815910,65.411701,105.916568,100.000000,34.437948,44.531646,59.130602,56.157169,54.405063,70.761214,83.634431,179.011328,75.364977,180.024319,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769945,48.690183,199.024355,162.288569,204.611746,200.055135,89.280204,14.264191,194.137735,1.244478,47.036196,50.067976,160.779718,200.926164,159.159376,194.450430,113.375947,186.483567,-0.000459,0.038644,89.083267,64.671352,194.326123,21.052052,42.405485,0.593290,752982.846650,0.868004,8.630091,6.839681,3.994709,0.072414,0.062536,32.000000,94.198638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822443,65.408664,105.920303,100.000000,34.401978,44.531646,59.130602,56.193672,54.405063,70.761214,83.566599,178.560408,75.505109,179.978685,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753857,48.640990,199.083418,162.282963,204.659579,200.059645,89.302599,14.270756,194.235334,1.251019,47.215934,49.916976,160.771813,201.024713,159.165391,194.626981,113.441989,185.506606,-0.000460,0.038684,89.168918,64.633320,194.413288,21.050709,42.097003,0.592668,753088.339465,0.870735,8.660576,6.861036,3.998886,0.072793,0.062334,32.000000,94.233843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856918,65.392380,105.918017,100.000000,34.424643,44.531646,59.130602,56.188618,54.405063,70.761214,83.432110,178.605197,75.874807,179.995483,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737311,48.651708,198.958407,162.273712,204.743523,200.029436,89.394939,14.265618,194.224967,1.262843,47.444830,49.898031,160.768314,200.981738,159.174315,194.573276,113.434657,185.061208,-0.000461,0.038531,89.292555,64.467441,194.441272,21.050026,42.453464,0.592586,752722.262059,0.870117,8.633664,6.419314,4.001694,0.067687,0.058967,32.000000,94.271537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862607,65.401847,105.889518,100.000000,34.458843,44.531646,59.130602,56.217434,54.405063,70.761214,83.363633,178.789878,75.537610,179.918772,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741148,48.705024,198.984900,162.287448,204.741105,200.001634,89.301830,14.266046,194.212810,1.272629,47.537232,50.034745,160.777673,201.080675,159.166366,194.534264,113.466325,185.554950,-0.000461,0.038545,89.317652,64.840646,194.442353,21.049759,42.963292,0.592473,752665.164463,0.870046,8.655908,6.257909,4.000184,0.063517,0.055673,32.000000,94.249431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871290,65.383029,105.904732,100.000000,34.389912,44.531646,59.130602,56.226637,54.405063,70.761214,83.307108,178.603660,75.653898,180.003272,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817168,48.711345,199.091401,162.301743,204.668936,199.982930,89.407108,14.272468,194.258947,1.278244,47.376559,50.130994,160.750732,201.069645,159.146151,194.540685,113.448789,185.999999,-0.000460,0.038555,89.436893,64.707889,194.630207,21.049787,43.459164,0.591593,752590.508456,0.870888,8.705248,6.415577,4.000408,0.062852,0.056121,32.000000,94.200447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836940,65.357299,105.836472,100.000000,34.424677,44.531646,59.130602,56.224707,54.405063,70.761214,83.299613,178.814217,75.705768,180.001502,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855153,48.711345,199.080777,162.301743,204.582166,199.964154,89.299457,14.270328,194.269228,1.278602,47.206059,50.045198,160.759765,201.122304,159.146915,194.677566,113.486087,186.732932,-0.000459,0.038565,89.413281,64.740217,194.505208,21.049969,43.095725,0.590570,752504.496725,0.868321,8.632848,6.603456,3.996442,0.065453,0.059106,32.000000,94.167147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821163,65.350218,105.848604,100.000000,34.414405,44.531646,59.130602,56.180606,54.405063,70.761214,83.247001,178.598914,75.678476,180.021998,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743046,48.667373,199.083754,162.279038,204.409329,199.952187,89.442065,14.265190,194.332734,1.275107,47.252209,49.983045,160.791081,201.195941,159.134978,194.646026,113.501069,186.963841,-0.000458,0.038588,89.134070,64.714823,194.534007,21.050381,43.064388,0.590302,752259.732217,0.868550,8.593548,6.846021,3.993184,0.064687,0.058300,32.000000,94.178826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798021,65.347426,105.806370,100.000000,34.443211,44.531646,59.130602,56.156402,54.405063,70.761214,83.143676,178.884130,75.880383,180.105672,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727931,48.652257,199.080654,162.267265,204.351399,199.934089,89.435187,14.262336,194.328736,1.278828,47.451620,50.086263,160.796266,201.123935,159.139044,194.757582,113.513240,187.166833,-0.000457,0.038582,88.885397,64.781068,194.490037,21.050838,42.410083,0.589805,752223.362805,0.869179,8.665631,6.919039,4.002243,0.067126,0.060052,32.000000,94.174319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775497,65.350678,105.793956,100.000000,34.407062,44.531646,59.130602,56.219364,54.405063,70.761214,83.078955,178.870374,75.816847,179.973532,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834855,48.708322,199.139335,162.300902,204.289092,199.956270,89.493261,14.271469,194.318747,1.277635,47.740287,49.912979,160.770089,201.188520,159.152363,194.683271,113.477618,186.468318,-0.000457,0.038575,88.885710,64.608387,194.654661,21.051304,41.910316,0.590371,752100.479995,0.869423,8.666178,6.984161,4.003397,0.067270,0.060246,32.000000,94.190771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785204,65.351663,105.750854,100.000000,34.425451,44.531646,59.130602,56.228328,54.405063,70.761214,82.997378,178.986522,75.535189,180.077151,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866079,48.708322,199.093344,162.300902,204.279984,199.967831,89.427511,14.265190,194.333061,1.285038,47.644711,50.043959,160.791390,201.204585,159.129638,194.737620,113.523117,186.951924,-0.000457,0.038563,88.763094,64.636249,194.475597,21.052091,42.294255,0.591735,752276.195433,0.867020,8.611524,6.753545,3.995985,0.065949,0.060380,32.000000,94.192885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793377,65.376976,105.705148,100.000000,34.413903,44.531646,59.130602,56.167761,54.405063,70.761214,82.990365,178.855022,75.889554,180.062281,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864519,48.729484,199.246706,162.316880,204.260782,199.972772,89.407828,14.268187,194.418921,1.284176,47.665924,50.006022,160.805182,201.192904,159.144212,194.687485,113.534212,185.197961,-0.000457,0.038577,88.861227,64.463802,194.571431,21.053719,43.516356,0.588575,752115.850523,0.867104,8.579225,6.892451,3.992561,0.063028,0.056207,32.000000,94.195751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793249,65.402298,105.728289,100.000000,34.435962,44.531646,59.130602,56.146753,54.405063,70.761214,82.953064,178.815656,75.487060,180.082580,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827438,48.730308,199.204932,162.314357,204.232288,199.943052,89.369301,14.274609,194.434332,1.274618,47.625608,50.095287,160.789685,201.387046,159.141866,194.792672,113.549520,185.296124,-0.000458,0.038559,88.831266,64.563990,194.595474,21.055159,43.286956,0.592110,752084.627649,0.867398,8.601999,6.210833,3.995761,0.064194,0.056773,32.000000,94.125051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780272,65.405958,105.689566,100.000000,34.447804,44.531646,59.130602,56.144517,54.405063,70.761214,82.897185,178.738601,75.547588,180.113225,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831860,48.680290,199.209986,162.320244,204.190534,199.921994,89.394557,14.264048,194.471822,1.273533,47.292588,50.024625,160.762101,201.194310,159.151892,194.805092,113.523307,185.263036,-0.000459,0.038560,88.386563,64.484167,194.639572,21.056661,43.252608,0.591857,751977.445435,0.868363,8.641184,6.233177,3.997896,0.063422,0.054458,32.000000,94.118435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795488,65.408719,105.679052,100.000000,34.229876,44.531646,59.130602,56.162684,54.405063,70.761214,82.842225,178.789114,75.544727,180.041431,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732999,48.676717,199.229153,162.326130,204.094707,199.900410,89.509343,14.266617,194.433531,1.277060,47.803207,49.962219,160.794873,201.358994,159.160248,194.888987,113.584465,185.763163,-0.000459,0.038572,88.107008,64.492943,194.681462,21.058476,43.360916,0.591688,751859.912423,0.867818,8.586590,6.246700,3.997643,0.062275,0.054005,32.000000,94.161574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832131,65.450933,105.713669,100.000000,34.407509,44.531646,59.130602,56.149748,54.405063,70.761214,82.712098,179.018686,75.851696,179.968339,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753224,48.676717,199.219561,162.326130,204.022130,199.925334,89.440000,14.271041,194.459202,1.280494,47.834027,50.187882,160.764715,201.293451,159.127015,194.790897,113.518066,186.906191,-0.000459,0.038600,88.203885,64.547844,194.612790,21.059522,43.550758,0.589645,751761.303041,0.868166,8.632229,6.323205,4.000759,0.060428,0.052733,32.000000,94.154638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808767,65.455010,105.691688,100.000000,34.420975,44.531646,59.130602,56.212526,54.405063,70.761214,82.645401,178.880000,75.537023,180.070542,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675965,48.760814,199.256594,162.353601,204.055871,199.945537,89.423432,14.265904,194.509470,1.281391,48.302448,49.987820,160.805381,201.232209,159.135748,194.881428,113.606878,187.072293,-0.000458,0.038596,88.167919,64.801135,194.679932,21.060449,43.121959,0.592606,752063.835914,0.868907,8.664429,6.880078,4.004154,0.064032,0.057800,32.000000,94.147765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821309,65.437981,105.704419,100.000000,34.440737,44.531646,59.130602,56.201378,54.405063,70.761214,82.667810,178.846864,75.811051,179.974594,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710368,48.869373,199.230699,162.383314,204.024598,199.962362,89.432965,14.268900,194.543030,1.278048,48.730972,49.970025,160.797518,201.186930,159.124855,194.810270,113.559601,187.197557,-0.000458,0.038605,88.218915,64.282701,194.666613,21.061413,42.207818,0.591575,752143.981350,0.870864,8.828610,6.854532,4.011127,0.067133,0.060205,32.000000,94.172878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821758,65.476397,105.715269,100.000000,34.437592,44.531646,59.130602,56.242888,54.405063,70.761214,82.616391,178.865929,75.887206,179.966726,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672444,49.070280,199.269392,162.444143,204.028614,199.970739,89.463346,14.267759,194.397083,1.277741,48.725329,49.909106,160.808670,201.200793,159.177840,194.729595,113.603284,186.757624,-0.000458,0.038605,88.363779,64.407343,194.637735,21.062374,41.669322,0.590813,752623.134500,0.870441,8.901496,6.949494,4.007830,0.067833,0.060402,32.000000,94.167494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858601,65.531324,105.749384,100.000000,34.403564,44.531646,59.130602,56.225127,54.405063,70.761214,82.686033,178.926691,75.559914,180.076246,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698751,49.070280,199.105641,162.444143,204.055899,199.973017,89.445500,14.268758,194.388929,1.284500,48.469770,49.940643,160.812257,201.131010,159.137742,194.753248,113.619735,186.997608,-0.000457,0.038603,88.237628,64.613027,194.627476,21.063220,41.417689,0.594248,753052.671005,0.871411,9.141728,6.738239,4.011669,0.068165,0.059642,32.000000,94.181080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846362,65.540311,105.763193,100.000000,34.438530,44.531646,59.130602,56.248835,54.405063,70.761214,82.864579,178.891000,75.713912,179.990959,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761030,49.119477,199.236400,162.477781,204.101076,199.993282,89.457963,14.271897,194.302178,1.282109,48.270661,49.933549,160.813299,201.164158,159.136903,194.797132,113.559056,186.257512,-0.000457,0.038626,88.080601,64.655698,194.435151,21.064495,41.996646,0.592417,752966.595033,0.871082,9.114447,6.813233,4.006250,0.071055,0.061837,32.000000,94.175953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852500,65.557319,105.794772,100.000000,34.388513,44.531646,59.130602,56.236014,54.405063,70.761214,82.907410,178.915926,75.566664,180.044500,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821533,49.070830,199.215789,162.480023,204.158406,199.986660,89.379136,14.271326,194.350311,1.285518,48.069942,49.942237,160.831911,201.197511,159.162334,194.861589,113.603904,185.149190,-0.000456,0.038658,87.944279,64.629480,194.680134,21.066061,42.490877,0.593344,753280.285908,0.869958,9.099104,6.591611,4.003864,0.072479,0.062959,32.000000,94.165303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848559,65.595910,105.816518,100.000000,34.419400,44.531646,59.130602,56.200581,54.405063,70.761214,82.907051,178.758273,75.365637,180.053980,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836590,48.994699,199.272617,162.450590,204.096276,199.952343,89.469200,14.266189,194.407280,1.280003,47.962511,50.091091,160.832394,201.274899,159.201614,194.828420,113.575535,185.489143,-0.000457,0.038645,87.947164,64.874277,194.595375,21.067382,43.117686,0.594127,752824.275208,0.869403,8.987815,6.122428,3.998588,0.074124,0.063464,32.000000,94.191584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867376,65.594361,105.842458,100.000000,34.406416,44.531646,59.130602,56.165028,54.405063,70.761214,82.852442,178.938401,75.859106,180.026325,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815233,48.994699,199.141261,162.450590,204.106850,199.940912,89.508738,14.267616,194.459700,1.284059,48.281631,50.029492,160.883156,201.231312,159.208036,194.738579,113.607191,185.750286,-0.000458,0.038675,87.970676,64.473850,194.655866,21.068826,42.493726,0.589984,752593.989736,0.867902,8.896104,6.281155,3.998520,0.073555,0.063091,32.000000,94.186819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933874,65.623580,105.866427,100.000000,34.434867,44.531646,59.130602,56.154453,54.405063,70.761214,82.763871,179.017476,75.706575,180.003312,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723459,48.970513,199.186244,162.436574,204.089027,199.925577,89.389695,14.266617,194.373060,1.282921,48.243374,50.077387,160.811801,201.164423,159.192278,194.856554,113.568728,186.756646,-0.000458,0.038678,87.918781,64.787800,194.571819,21.071349,41.876888,0.591088,752473.472663,0.867882,8.918205,6.349514,3.997598,0.070429,0.061110,32.000000,94.149928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928540,65.601124,105.871034,100.000000,34.451310,44.531646,59.130602,56.164277,54.405063,70.761214,82.721073,178.779390,75.658740,180.017552,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740204,49.024381,199.130033,162.464606,204.136886,199.898277,89.353597,14.267331,194.481478,1.280026,48.185587,50.027420,160.828995,201.301646,159.202727,194.758177,113.580735,186.672964,-0.000458,0.038667,87.967437,64.747838,194.697838,21.073668,42.881506,0.592441,752676.412830,0.870694,8.989068,6.772421,4.005881,0.065043,0.056087,32.000000,94.161393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943806,65.597679,105.897879,100.000000,34.401434,44.531646,59.130602,56.216581,54.405063,70.761214,82.699507,178.707193,75.907602,180.031754,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709382,49.007616,199.197722,162.467409,204.122463,199.873935,89.383536,14.266046,194.365134,1.299223,48.306992,50.108491,160.835078,201.226318,159.176054,194.685345,113.587827,187.093167,-0.000459,0.038659,87.973079,64.674677,194.644506,21.076129,43.567004,0.590215,752639.575922,0.870733,9.025585,6.728505,4.003402,0.061634,0.055678,32.000000,94.146854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.908152,65.579820,105.824592,100.000000,34.396253,44.531646,59.130602,56.182370,54.405063,70.761214,82.733381,178.767072,75.825357,180.092651,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718253,49.054889,199.291788,162.477781,204.228830,199.828851,89.372364,14.267902,194.335773,1.308181,48.505436,50.169961,160.867751,201.265032,159.191093,194.791017,113.605653,187.290585,-0.000460,0.038688,88.013547,64.477075,194.652725,21.078151,43.509956,0.593736,752571.132515,0.871092,9.042389,6.880935,4.007341,0.062042,0.056048,32.000000,94.198965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934711,65.588132,105.853725,100.000000,34.403198,44.531646,59.130602,56.225490,54.405063,70.761214,82.700788,178.744727,75.716773,180.095522,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713717,49.054889,199.272097,162.477781,204.254367,199.784018,89.485642,14.267759,194.343312,1.308052,48.740477,49.954589,160.827245,201.161325,159.169335,194.753878,113.596900,187.105001,-0.000462,0.038716,88.026407,64.637184,194.559418,21.080243,43.224156,0.592130,752418.214457,0.870749,9.078840,6.938838,4.008423,0.064133,0.058417,32.000000,94.157741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913205,65.562368,105.787150,100.000000,34.437591,44.531646,59.130602,56.220947,54.405063,70.761214,82.734977,178.971284,75.893589,180.089700,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687933,49.159880,199.219736,162.496282,204.387466,199.761099,89.480748,14.268758,194.317670,1.314767,49.022943,49.933334,160.859078,201.109970,159.188052,194.777205,113.574078,186.791271,-0.000462,0.038685,88.081430,64.567614,194.497764,21.081404,42.754572,0.590626,752283.502904,0.869540,9.083540,6.876963,4.008393,0.065689,0.058978,32.000000,94.184447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.908091,65.540548,105.763330,100.000000,34.384072,44.531646,59.130602,56.224785,54.405063,70.761214,82.832541,178.961495,75.515453,180.042297,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663197,49.300054,199.142607,162.549262,204.470959,199.731078,89.367905,14.264905,194.357128,1.314937,48.984830,49.929968,160.873024,201.224687,159.174531,194.773189,113.579932,185.289032,-0.000462,0.038701,88.124184,64.555920,194.493585,21.082890,42.991798,0.593874,752585.402474,0.870246,9.215265,6.780270,4.009419,0.065423,0.058795,32.000000,94.142415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907302,65.553939,105.740162,100.000000,34.407367,44.531646,59.130602,56.239542,54.405063,70.761214,82.837933,178.735811,75.541792,180.114681,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761780,49.357773,199.134268,162.591591,204.534603,199.704828,89.517864,14.268615,194.317691,1.311469,48.892346,49.967790,160.862077,201.040676,159.166574,194.731103,113.571723,185.035311,-0.000463,0.038732,88.007103,64.633303,194.618359,21.083925,43.044969,0.593934,752795.897802,0.872038,9.381094,6.200046,4.009863,0.064241,0.058339,32.000000,94.136850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913067,65.495068,105.741837,100.000000,34.357798,44.531646,59.130602,56.256189,54.405063,70.761214,82.999643,179.035729,75.832767,180.092021,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715914,49.357773,199.098372,162.591591,204.557142,199.699427,89.397986,14.267759,194.413099,1.312427,48.654308,49.942893,160.887868,201.119899,159.181496,194.713786,113.580401,185.547358,-0.000463,0.038725,87.976389,64.721966,194.575408,21.084765,42.958604,0.590620,752719.353549,0.868688,9.336622,6.110901,4.001751,0.065103,0.058905,32.000000,94.121510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896289,65.494491,105.720323,100.000000,34.370883,44.531646,59.130602,56.201472,54.405063,70.761214,83.086618,178.795971,75.711638,180.074397,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686311,49.323691,199.153239,162.604766,204.563565,199.696819,89.492731,14.265333,194.316043,1.325491,48.266256,49.901969,160.872891,201.087463,159.186074,194.654317,113.542706,185.400627,-0.000462,0.038727,88.147093,64.623814,194.623235,21.085965,42.576179,0.591961,752754.703178,0.870721,9.384149,6.298592,4.004721,0.065636,0.059332,32.000000,94.105579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874748,65.479538,105.706589,100.000000,34.363365,44.531646,59.130602,56.228111,54.405063,70.761214,83.085411,178.985461,75.843919,180.016687,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804679,49.223370,199.104436,162.574491,204.574839,199.682753,89.416855,14.268044,194.399656,1.322444,48.182953,50.006692,160.899472,201.064080,159.234556,194.744711,113.550643,186.855038,-0.000462,0.038724,88.265088,64.579315,194.574878,21.087414,42.157928,0.591288,752840.062257,0.870280,9.380757,6.280059,4.008211,0.067170,0.059563,32.000000,94.135479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891667,65.491519,105.747255,100.000000,34.370445,44.531646,59.130602,56.246772,54.405063,70.761214,83.114124,178.833709,75.807676,180.007088,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702855,49.153558,199.298511,162.533004,204.504435,199.704105,89.505423,14.267616,194.399228,1.324263,48.244293,50.039076,160.925088,201.158735,159.232731,194.823165,113.584192,186.950595,-0.000460,0.038806,88.041683,64.641126,194.546549,21.088843,41.507481,0.589989,752368.440282,0.868414,9.157798,6.828011,3.997705,0.068049,0.060034,32.000000,94.124578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921230,65.470307,105.728529,100.000000,34.384846,44.531646,59.130602,56.179372,54.405063,70.761214,83.030962,179.010847,75.553018,180.082186,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709398,49.153558,199.214794,162.533004,204.464822,199.730078,89.389170,14.269471,194.418407,1.320942,48.186594,50.122150,160.907818,201.102529,159.218815,194.737174,113.558777,187.605087,-0.000460,0.038886,88.048398,64.561956,194.609752,21.090175,41.550646,0.593408,752298.578930,0.869452,9.193470,6.830870,4.009800,0.067658,0.060714,32.000000,94.065512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895492,65.466157,105.758647,100.000000,34.416565,44.531646,59.130602,56.237460,54.405063,70.761214,82.970855,178.778341,75.710024,180.122273,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799223,49.147237,199.207027,162.516745,204.560071,199.751499,89.421897,14.257769,194.376633,1.325745,48.131502,49.986183,160.875650,201.237449,159.223866,194.784145,113.551194,187.166021,-0.000461,0.038867,88.372281,64.552051,194.554324,21.091512,41.427931,0.592006,752506.452792,0.870569,9.186688,7.105283,4.007588,0.068074,0.059958,32.000000,94.038796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872395,65.456316,105.745422,100.000000,34.395962,44.531646,59.130602,56.210576,54.405063,70.761214,82.970096,178.843794,75.878255,180.112910,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715403,49.147237,199.362141,162.516745,204.572878,199.783277,89.317207,14.270756,194.324571,1.329666,48.323723,49.849564,160.876691,201.155188,159.195532,194.578088,113.513430,186.218662,-0.000460,0.038852,88.607443,64.747506,194.490462,21.092555,41.774727,0.590752,752409.161026,0.868667,9.075349,6.950297,3.999507,0.069624,0.061074,32.000000,94.068796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865653,65.439534,105.782996,100.000000,34.404049,44.531646,59.130602,56.183399,54.405063,70.761214,82.973688,178.634414,75.545314,180.015113,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834457,49.127173,199.245198,162.519829,204.621039,199.830651,89.396636,14.270613,194.395687,1.340641,48.229872,49.966052,160.862920,201.267417,159.211110,194.751028,113.568762,184.537956,-0.000460,0.038855,88.613966,64.668299,194.626231,21.092985,41.941581,0.593695,752804.197795,0.871370,9.174142,6.622395,4.010068,0.070199,0.061626,32.000000,94.051103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833808,65.415069,105.778677,100.000000,34.449088,44.531646,59.130602,56.230893,54.405063,70.761214,82.977281,178.793272,75.504228,180.108583,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782395,49.101887,199.174417,162.522632,204.683533,199.842168,89.562050,14.267331,194.375408,1.352798,48.285512,49.920049,160.888161,201.136759,159.204766,194.760947,113.473030,185.085611,-0.000460,0.038865,88.578643,64.313802,194.576611,21.093667,42.122570,0.592608,752475.423776,0.868442,9.030786,5.922734,3.998141,0.070831,0.061580,32.000000,94.055348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829302,65.446841,105.801584,100.000000,34.401328,44.531646,59.130602,56.162220,54.405063,70.761214,82.958499,179.124100,75.859033,180.103194,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655723,49.101887,199.010840,162.522632,204.651193,199.836583,89.348984,14.262479,194.322668,1.354730,48.616936,50.063827,160.900025,201.115271,159.228707,194.806782,113.591305,185.465354,-0.000462,0.038878,88.460161,64.531441,194.508943,21.094244,41.969257,0.590220,752917.242475,0.867834,9.059388,6.228901,4.000901,0.070724,0.061416,32.000000,94.085848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836601,65.450832,105.827703,100.000000,34.381037,44.531646,59.130602,56.189750,54.405063,70.761214,82.932238,178.697968,75.546414,180.074083,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728138,49.196160,199.197439,162.548982,204.732138,199.847446,89.558381,14.269329,194.333604,1.351141,48.558038,49.879488,160.877020,201.143649,159.222227,194.689931,113.519345,185.864145,-0.000459,0.038905,88.336872,64.700666,194.489851,21.094395,42.788090,0.593643,752653.840718,0.872344,9.190682,6.256267,4.007813,0.072591,0.062588,32.000000,94.091790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814493,65.445322,105.825204,100.000000,34.357729,44.531646,59.130602,56.262911,54.405063,70.761214,83.025557,179.116763,76.054850,180.092336,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654903,49.220346,199.034503,162.548421,204.798040,199.846871,89.468355,14.267331,194.244658,1.347227,48.572839,49.992333,160.904563,201.064182,159.212916,194.727537,113.506317,186.536495,-0.000458,0.038912,88.253263,64.647211,194.517058,21.094466,43.140513,0.589510,753118.056444,0.869174,9.209866,6.480934,4.005729,0.072803,0.062571,32.000000,94.110351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821673,65.448776,105.849894,100.000000,34.376160,44.531646,59.130602,56.222144,54.405063,70.761214,83.036114,178.936710,75.805328,180.077938,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
