OSU 80 Ton Compressor Load Stand
49.735535,49.212651,199.147167,162.545618,204.878083,199.860617,89.321282,14.266760,194.283966,1.346074,48.374229,49.883904,160.885762,201.170601,159.202362,194.666501,113.511613,186.808209,-0.000457,0.038902,88.078512,64.437872,194.456935,21.093681,42.794473,0.591921,753365.097477,0.871531,9.309991,6.750864,4.008355,0.071975,0.063549,32.000000,94.102448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814184,65.443761,105.875943,100.000000,34.333491,44.531646,59.130602,56.265945,54.405063,70.761214,83.073644,178.642565,75.551990,180.107363,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739699,49.212651,199.151608,162.545618,204.922373,199.880875,89.506033,14.283742,194.280681,1.355202,48.562515,49.919891,160.912331,201.222974,159.243299,194.729117,113.454037,187.144001,-0.000456,0.038909,87.825230,64.557604,194.575565,21.093403,42.689013,0.593319,753263.643674,0.871435,9.218690,6.849192,4.004122,0.072858,0.062347,32.000000,94.117044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825690,65.451559,105.895923,100.000000,34.347787,44.531646,59.130602,56.219858,54.405063,70.761214,83.079428,179.012067,75.755805,180.131518,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678514,49.239311,199.001946,162.561036,204.953673,199.891587,89.374909,14.266617,194.204392,1.359113,48.582493,49.910563,160.908987,201.007201,159.224883,194.620887,113.448210,186.501827,-0.000455,0.038898,87.849979,64.629999,194.317128,21.093321,42.967006,0.591747,753565.322726,0.869644,9.214376,7.034674,4.003876,0.072346,0.062937,32.000000,94.129650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825318,65.428238,105.907965,100.000000,34.355248,44.531646,59.130602,56.218191,54.405063,70.761214,83.119533,178.749819,75.547442,180.106301,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662457,49.240685,198.931797,162.584863,205.027428,199.896635,89.353131,14.267902,194.212214,1.360727,48.415456,49.889106,160.915907,201.058229,159.218258,194.683614,113.492056,186.043752,-0.000453,0.038871,87.909403,64.258016,194.516650,21.093061,42.691610,0.593791,753767.134631,0.872223,9.304463,6.795742,4.005795,0.072664,0.063294,32.000000,94.102636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822580,65.403378,105.898827,100.000000,34.286829,44.531646,59.130602,56.255093,54.405063,70.761214,83.136234,178.706262,75.349863,180.091549,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756880,49.162628,198.987420,162.557952,205.006122,199.877354,89.559347,14.270042,194.285123,1.365668,48.058225,50.009339,160.943045,201.033133,159.228882,194.665220,113.504540,185.286660,-0.000452,0.038850,87.943597,64.440174,194.547181,21.092234,43.281979,0.595382,753629.810018,0.872774,9.322494,6.576919,4.005678,0.073341,0.063288,32.000000,94.132342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812277,65.386358,105.933717,100.000000,34.549241,44.531646,59.130602,56.266894,54.405063,70.761214,83.154467,179.118694,75.857639,180.072234,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825577,48.986179,199.059338,162.492918,204.921394,199.871488,89.431395,14.259339,194.268046,1.372049,46.889751,50.113480,160.899978,201.140021,159.223011,194.602853,113.450729,185.596888,-0.000452,0.038850,88.204470,64.732169,194.352108,21.091085,43.412934,0.590318,753135.336669,0.868655,9.146553,6.274526,3.999194,0.073750,0.063734,32.000000,94.171362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797074,65.381523,105.974215,100.000000,34.287406,44.531646,59.130602,56.216880,54.405063,70.761214,83.089949,178.862791,75.880896,180.088913,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721544,48.986179,198.972671,162.492918,204.890650,199.871533,89.457999,14.261194,194.281669,1.372392,46.837040,50.154157,160.888780,201.052337,159.206516,194.588573,113.449395,185.772921,-0.000453,0.038857,88.111807,64.729287,194.466053,21.090067,43.276101,0.590620,753250.648576,0.870800,9.192235,6.136628,4.003088,0.074540,0.064095,32.000000,94.206714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784693,65.376185,105.972870,100.000000,34.298890,44.531646,59.130602,56.176580,54.405063,70.761214,82.907336,178.915998,75.672826,180.094814,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848195,48.792420,199.075073,162.413588,204.827520,199.877645,89.399719,14.263763,194.319540,1.372200,46.899308,50.157701,160.863666,201.188643,159.233703,194.763084,113.475821,186.958985,-0.000455,0.038851,88.088347,64.664716,194.494075,21.089460,43.046935,0.591762,752935.648619,0.869870,9.006717,6.515975,4.001740,0.074745,0.063946,32.000000,94.238155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796820,65.405884,106.005094,100.000000,34.280884,44.531646,59.130602,56.235007,54.405063,70.761214,82.888000,178.799438,76.048394,180.111061,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815275,48.715742,199.105632,162.366215,204.755731,199.894758,89.360599,14.262479,194.396052,1.376371,47.210017,50.121980,160.848872,201.161427,159.217749,194.746643,113.416337,186.953783,-0.000455,0.038842,88.068690,64.750664,194.584975,21.089019,42.821933,0.587387,752203.271196,0.867533,8.681819,6.942438,3.993627,0.074239,0.064828,32.000000,94.201177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794177,65.398224,105.976961,100.000000,34.286100,44.531646,59.130602,56.161247,54.405063,70.761214,82.652592,178.721199,75.808776,180.091510,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729530,48.731133,199.168160,162.346593,204.763624,199.884794,89.541490,14.272754,194.321666,1.373652,47.541809,50.062081,160.835534,201.056068,159.206643,194.685207,113.484806,186.958671,-0.000454,0.038844,88.140365,64.642179,194.574366,21.088615,42.951193,0.589567,752345.851911,0.868438,8.639203,6.999940,3.996879,0.073929,0.064409,32.000000,94.175522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810597,65.412207,105.954430,100.000000,34.309205,44.531646,59.130602,56.177318,54.405063,70.761214,82.520165,179.082980,75.483465,180.082147,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737325,48.731133,199.062712,162.346593,204.734814,199.894711,89.456880,14.268615,194.248394,1.368697,47.864174,49.955282,160.801580,201.089441,159.188439,194.666400,113.427740,186.498275,-0.000453,0.038844,88.452774,64.278822,194.637938,21.088303,42.724281,0.593150,752218.026118,0.868339,8.743395,6.933332,4.005028,0.074625,0.064365,32.000000,94.233405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795500,65.393711,105.931520,100.000000,34.305697,44.531646,59.130602,56.223945,54.405063,70.761214,82.478762,178.913760,75.552944,180.067592,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822540,48.798466,199.107889,162.360609,204.683422,199.903184,89.411303,14.261908,194.335826,1.366061,48.112009,50.159582,160.833030,201.076699,159.190575,194.684629,113.530638,185.632105,-0.000452,0.038846,88.703366,64.651426,194.440662,21.087529,42.395334,0.592323,752443.636429,0.869052,8.735318,6.814857,4.002280,0.073422,0.063584,32.000000,94.265527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816555,65.420275,105.949288,100.000000,34.274852,44.531646,59.130602,56.220156,54.405063,70.761214,82.491815,178.822606,75.565637,180.090605,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720557,48.896032,199.076221,162.382473,204.704584,199.913460,89.454980,14.267616,194.147698,1.357951,48.445837,49.916273,160.809350,201.060064,159.171742,194.532085,113.458428,185.429029,-0.000452,0.038826,88.589552,64.456861,194.499723,21.086553,42.478202,0.591565,752096.897614,0.868043,8.714410,6.380818,3.996342,0.073920,0.063075,32.000000,94.280092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826112,65.452816,105.926632,100.000000,34.277869,44.531646,59.130602,56.173156,54.405063,70.761214,82.445756,178.909959,75.543480,180.104885,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600770,49.018885,199.092573,162.424520,204.626265,199.932902,89.474290,14.267616,194.258672,1.363677,48.535048,49.923420,160.807268,201.061858,159.171163,194.627264,113.483670,185.136664,-0.000451,0.038822,88.441731,64.279457,194.524686,21.085156,42.726931,0.592966,752813.257988,0.869881,8.917595,6.375223,4.003902,0.074266,0.063849,32.000000,94.261910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853313,65.433819,105.920234,100.000000,34.237140,44.531646,59.130602,56.230542,54.405063,70.761214,82.508499,178.948580,75.877815,180.045168,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659069,49.018885,198.960424,162.424520,204.591105,199.952501,89.326996,14.267759,194.197852,1.355199,48.467021,49.949715,160.817948,201.071949,159.164161,194.606057,113.478203,185.285356,-0.000452,0.038837,88.546786,64.424986,194.382881,21.083936,42.595526,0.591935,753282.385943,0.872412,9.164718,6.237856,4.013901,0.074045,0.063935,32.000000,94.231311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853899,65.448592,105.912730,100.000000,34.254997,44.531646,59.130602,56.300741,54.405063,70.761214,82.607501,178.653991,75.711638,180.066451,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737442,49.091718,199.267374,162.462363,204.583167,199.973796,89.433122,14.265618,194.184271,1.337281,48.329661,50.031393,160.824175,201.121020,159.162491,194.606850,113.428952,186.245193,-0.000450,0.038851,88.661963,64.677516,194.514530,21.083147,42.413779,0.592392,753294.118503,0.872797,9.104207,6.300364,4.006528,0.074119,0.063756,32.000000,94.220119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838761,65.410446,105.865844,100.000000,34.240764,44.531646,59.130602,56.271474,54.405063,70.761214,82.667130,178.866243,75.689187,180.099968,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657995,49.092268,198.998652,162.486751,204.560432,199.984280,89.378666,14.269471,194.100031,1.322445,48.216546,50.103145,160.832571,200.928671,159.159229,194.598643,113.458020,186.616501,-0.000450,0.038838,88.756280,64.620928,194.447899,21.082106,41.922378,0.592587,753667.206010,0.870506,9.095781,6.717010,4.006386,0.073606,0.063534,32.000000,94.207458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844303,65.406832,105.851755,100.000000,34.190672,44.531646,59.130602,56.230773,54.405063,70.761214,82.661943,178.757332,75.861087,180.092887,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640261,49.076601,199.012515,162.484789,204.491560,199.990211,89.421027,14.267473,194.123857,1.328069,48.105888,49.919379,160.887409,201.030890,159.181790,194.522164,113.466890,186.471504,-0.000449,0.038840,88.708023,64.490369,194.377864,21.081687,41.663552,0.590643,753574.627446,0.869645,9.102420,6.472688,4.000351,0.069812,0.060900,32.000000,94.201998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864204,65.405955,105.855524,100.000000,34.194965,44.531646,59.130602,56.275574,54.405063,70.761214,82.657710,178.842055,75.680897,179.983249,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806094,49.013113,198.972421,162.464045,204.337000,199.993144,89.334298,14.262051,194.053713,1.320594,47.725470,49.925164,160.864714,201.005244,159.199725,194.546403,113.402599,186.806112,-0.000448,0.038850,88.623308,64.444271,194.340462,21.081082,42.619488,0.593160,753701.069356,0.872552,9.181440,6.765489,4.009095,0.066681,0.058290,32.000000,94.243623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860306,65.388689,105.833690,100.000000,34.164826,44.531646,59.130602,56.289069,54.405063,70.761214,82.636007,178.668596,75.523964,180.077899,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837261,49.013113,199.019171,162.464045,204.297787,199.994374,89.422424,14.272040,194.081844,1.320068,47.454124,50.037652,160.829122,200.980657,159.196452,194.513366,113.379357,186.591482,-0.000447,0.038851,88.588236,64.507677,194.312925,21.080241,43.199183,0.592439,753550.633851,0.870026,8.946078,6.957406,3.994941,0.061702,0.054349,32.000000,94.269499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857110,65.370460,105.812240,100.000000,34.165687,44.531646,59.130602,56.198325,54.405063,70.761214,82.561757,178.844848,75.590215,180.095365,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704395,48.884764,199.000977,162.420596,204.234914,200.023742,89.378053,14.267616,194.092129,1.320663,47.636623,49.894669,160.805403,200.937743,159.199049,194.584727,113.435031,185.377444,-0.000445,0.038826,88.523226,64.382861,194.327264,21.079385,43.522234,0.591695,753589.189160,0.868570,8.913824,6.898804,3.993381,0.060225,0.054119,32.000000,94.268692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842525,65.362907,105.779185,100.000000,34.153616,44.531646,59.130602,56.178280,54.405063,70.761214,82.415306,178.756106,75.696231,180.077151,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699630,48.865800,198.905280,162.384155,204.232788,200.030850,89.474174,14.260195,194.105628,1.325235,47.938592,49.965868,160.811157,200.984959,159.160370,194.574699,113.388977,185.644268,-0.000446,0.038830,88.421204,64.325453,194.386086,21.078259,43.501968,0.592084,753311.259273,0.871397,8.923079,6.378846,4.003690,0.060702,0.053975,32.000000,94.235756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811489,65.360115,105.732334,100.000000,34.152403,44.531646,59.130602,56.252382,54.405063,70.761214,82.381533,178.948349,75.552724,180.102249,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697062,48.943304,198.947300,162.397891,204.257456,200.029534,89.399451,14.269757,194.168143,1.343499,48.110783,49.918576,160.835310,201.020615,159.193613,194.573014,113.452506,184.843666,-0.000445,0.038819,88.391681,64.392189,194.369542,21.076953,43.472434,0.593039,753481.986705,0.870538,8.909057,6.527136,4.002148,0.060249,0.053131,32.000000,94.247010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824477,65.369819,105.751012,100.000000,34.110442,44.531646,59.130602,56.256693,54.405063,70.761214,82.326612,178.798902,75.876641,180.065310,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659335,48.943304,199.024968,162.397891,204.311859,200.000799,89.442669,14.268615,194.177462,1.356796,47.960352,50.037638,160.772855,200.996804,159.137055,194.550686,113.414411,184.865378,-0.000444,0.038805,88.578051,64.715634,194.403316,21.075751,43.165917,0.590762,753410.893953,0.871500,8.989222,6.156516,4.003200,0.064299,0.055794,32.000000,94.212119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818180,65.305081,105.683509,100.000000,34.104376,44.531646,59.130602,56.257455,54.405063,70.761214,82.372891,178.885338,75.656099,180.098001,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629580,48.960069,198.964899,162.402656,204.351226,199.971681,89.425790,14.266332,194.149028,1.346282,47.850732,50.044614,160.832063,200.991258,159.162486,194.585235,113.381638,186.049038,-0.000445,0.038789,88.929267,64.452146,194.370359,21.074175,42.181620,0.592964,753506.399613,0.871688,9.028351,6.202953,4.007806,0.067859,0.058980,32.000000,94.233905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836677,65.309051,105.660407,100.000000,34.089979,44.531646,59.130602,56.281404,54.405063,70.761214,82.364556,178.851580,75.864609,180.057324,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634871,48.916919,198.871571,162.384435,204.339134,199.976357,89.454398,14.264477,194.106150,1.345089,48.153358,49.968687,160.804806,201.036701,159.145342,194.483963,113.384048,186.301349,-0.000446,0.038806,88.933748,64.420397,194.414841,21.072862,41.797915,0.591470,753654.709509,0.872348,9.075991,6.689358,4.008998,0.071703,0.061456,32.000000,94.265819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838956,65.287556,105.623006,100.000000,34.088934,44.531646,59.130602,56.301208,54.405063,70.761214,82.341503,178.908795,75.865269,180.190841,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625457,48.995248,198.897638,162.411346,204.261680,199.974656,89.412177,14.268044,194.135541,1.346262,48.240602,49.953737,160.806426,200.841457,159.146965,194.584503,113.401503,186.532148,-0.000447,0.038799,88.771161,64.456309,194.279234,21.071319,41.698098,0.591140,753551.911364,0.871880,9.027350,6.783365,4.006691,0.072378,0.062583,32.000000,94.246941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842409,65.279756,105.587637,100.000000,34.033304,44.531646,59.130602,56.302023,54.405063,70.761214,82.270332,178.824354,75.307310,180.115074,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600037,48.995248,198.823823,162.411346,204.338556,199.958431,89.449102,14.265047,194.063901,1.351496,48.162601,49.894537,160.825634,200.826554,159.149640,194.530168,113.420708,186.923867,-0.000448,0.038812,88.895341,64.496764,194.292227,21.069825,42.045220,0.595822,753705.150395,0.872660,9.115451,6.854020,4.007976,0.073854,0.063752,32.000000,94.295610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861149,65.277713,105.633301,100.000000,34.032901,44.531646,59.130602,56.311060,54.405063,70.761214,82.324769,178.898204,75.537610,180.074358,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679357,49.013937,198.973002,162.423680,204.293317,199.946162,89.467165,14.264477,194.135242,1.345090,47.728237,50.095226,160.797048,200.866757,159.131164,194.520471,113.373196,186.810334,-0.000449,0.038549,89.050996,64.659059,194.430667,21.068530,42.947551,0.594069,753624.274062,0.872726,9.141841,6.984172,4.008542,0.074481,0.063714,32.000000,94.253521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845754,65.266842,105.602897,100.000000,34.013604,44.531646,59.130602,56.330045,54.405063,70.761214,82.325792,178.934330,75.714719,180.081400,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796225,48.907850,199.033023,162.393966,204.306292,199.959118,89.533133,14.276178,194.165903,1.342819,47.434213,49.991597,160.828188,200.846981,159.142406,194.492895,113.339469,185.229459,-0.000448,0.038238,89.189239,64.464606,194.260936,21.066697,42.484819,0.592152,753682.619734,0.870994,9.078216,6.988419,4.005144,0.073487,0.063507,32.000000,94.242865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874360,65.289311,105.637785,100.000000,34.004290,44.531646,59.130602,56.286535,54.405063,70.761214,82.197044,179.066266,75.366738,180.022981,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877761,48.821552,198.952990,162.358927,204.343811,199.958397,89.343425,14.262907,194.094284,1.340708,47.498800,49.924559,160.805182,200.985061,159.145342,194.588004,113.431675,185.058007,-0.000448,0.037997,89.439174,64.552452,194.385371,21.065506,41.921170,0.593616,753346.552250,0.867881,8.851030,6.417659,3.996950,0.072861,0.063137,32.000000,94.260421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887985,65.285469,105.634406,100.000000,34.029464,44.531646,59.130602,56.223382,54.405063,70.761214,82.166557,178.686850,75.376422,180.011966,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734608,48.819353,198.936531,162.340146,204.360278,199.973663,89.379108,14.271897,194.122887,1.339369,47.689866,49.955641,160.810088,201.081470,159.154778,194.592268,113.344513,184.978358,-0.000449,0.037749,89.657881,64.562095,194.330240,21.064154,41.749845,0.592339,752636.539677,0.867930,8.680375,6.259661,3.988812,0.070091,0.061284,32.000000,94.264963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.902133,65.282153,105.612601,100.000000,33.972676,44.531646,59.130602,56.174262,54.405063,70.761214,82.039834,178.758215,75.702540,180.047411,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702077,48.819353,198.825656,162.340146,204.299913,199.988974,89.495668,14.255201,194.090991,1.333447,47.777006,49.923350,160.760912,200.940169,159.171041,194.567096,113.403682,185.583772,-0.000448,0.037503,89.634428,64.516322,194.356291,21.063051,42.474361,0.591310,753236.567879,0.870420,8.826354,6.316243,3.999962,0.065558,0.057000,32.000000,94.274583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895559,65.288068,105.608158,100.000000,33.970693,44.531646,59.130602,56.254925,54.405063,70.761214,81.994715,178.991336,75.659547,180.009645,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660613,48.840790,199.035262,162.344911,204.222332,199.998220,89.390763,14.271041,194.129059,1.324095,47.531471,50.022521,160.771766,200.998251,159.135211,194.618140,113.385144,186.104842,-0.000448,0.037369,89.768734,64.653862,194.405089,21.061670,43.098123,0.591797,753140.888349,0.869985,8.860072,6.489262,4.000349,0.065765,0.056404,32.000000,94.323821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912957,65.292189,105.599017,100.000000,33.922479,44.531646,59.130602,56.274507,54.405063,70.761214,81.973501,178.781527,75.819928,179.997607,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726664,48.776479,198.942751,162.322486,204.250877,199.990724,89.344985,14.269757,194.132841,1.316332,47.374178,50.005480,160.785500,200.970056,159.161403,194.537648,113.409060,186.598830,-0.000448,0.037401,89.904033,64.489385,194.424526,21.060343,43.336647,0.591501,753385.209783,0.871907,8.924511,6.707185,4.007910,0.061549,0.053781,32.000000,94.315982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919412,65.283650,105.578530,100.000000,33.974053,44.531646,59.130602,56.298672,54.405063,70.761214,81.933467,178.689970,75.862481,180.003233,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647861,48.739378,198.932667,162.303425,204.216891,199.986870,89.501041,14.266189,194.193341,1.318060,47.487126,49.969750,160.773394,200.976111,159.131192,194.451124,113.423553,186.990631,-0.000449,0.037431,89.628108,64.638555,194.431401,21.059499,43.483325,0.590131,753015.331084,0.870877,8.791712,6.871904,4.000726,0.061382,0.054714,32.000000,94.239616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900215,65.261865,105.536585,100.000000,33.924632,44.531646,59.130602,56.262906,54.405063,70.761214,81.821717,179.002082,75.556906,180.021447,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757925,48.739378,198.994097,162.303425,204.191356,199.992140,89.423297,14.266760,194.211072,1.315606,47.594919,50.048453,160.760497,200.954990,159.142752,194.503196,113.374816,186.949902,-0.000450,0.037463,89.532752,64.740243,194.334729,21.058873,43.109266,0.593249,752983.512481,0.870784,8.836330,7.006758,4.006873,0.065584,0.058789,32.000000,94.203132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.903826,65.261319,105.510918,100.000000,33.913642,44.531646,59.130602,56.311824,54.405063,70.761214,81.732914,178.846594,75.522643,179.988953,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820997,48.746248,199.055790,162.308471,204.192036,199.979220,89.478108,14.263906,194.144805,1.308870,47.706135,49.904441,160.765915,200.968935,159.119930,194.523974,113.354161,186.349750,-0.000449,0.037476,89.299469,64.600987,194.350475,21.058331,41.644746,0.592500,753019.221554,0.869422,8.722221,7.039981,3.999244,0.066213,0.060303,32.000000,94.216724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892779,65.292787,105.489680,100.000000,33.914742,44.531646,59.130602,56.250717,54.405063,70.761214,81.685454,178.956216,75.528660,180.035570,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726853,48.781701,198.870664,162.326411,204.271013,199.943451,89.410396,14.253488,194.102026,1.301927,47.916511,50.004643,160.772313,200.920354,159.097714,194.498889,113.430763,185.391394,-0.000447,0.037471,88.961319,64.733015,194.321947,21.057807,41.396810,0.591890,752949.118150,0.867627,8.663789,6.831736,3.995420,0.069583,0.061074,32.000000,94.238914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895281,65.260666,105.472947,100.000000,33.937743,44.531646,59.130602,56.216601,54.405063,70.761214,81.631961,178.820791,75.566517,179.911770,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729601,48.864151,198.924262,162.340146,204.246244,199.911023,89.345175,14.266760,194.140304,1.310980,47.826517,50.020676,160.786086,200.985978,159.124700,194.622171,113.428149,184.964242,-0.000445,0.037470,88.689807,64.599104,194.444045,21.057248,42.251415,0.592156,752723.319151,0.870043,8.796739,6.388462,3.999261,0.071312,0.061952,32.000000,94.226156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910089,65.308085,105.442023,100.000000,33.893445,44.531646,59.130602,56.239806,54.405063,70.761214,81.600174,178.690350,75.370773,180.011022,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648690,48.838317,198.943938,162.323047,204.325191,199.856296,89.435793,14.265904,194.233588,1.297765,47.775167,49.791433,160.790934,200.942391,159.132194,194.579266,113.465930,185.673483,-0.000444,0.037468,88.760331,64.523267,194.400768,21.056352,43.121076,0.590124,753002.214505,0.870270,8.879299,6.267265,4.000290,0.072912,0.062221,32.000000,94.274848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971534,65.325984,105.440704,100.000000,33.858012,44.531646,59.130602,56.267753,54.405063,70.761214,81.643673,178.871587,75.670625,179.999181,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701493,48.838317,198.937462,162.323047,204.406145,199.845159,89.424982,14.266189,194.227989,1.298937,47.600620,49.902988,160.739936,200.938763,159.106328,194.583626,113.398692,186.054119,-0.000443,0.037466,88.834489,64.410021,194.366300,21.055673,42.973767,0.592174,752537.860825,0.871076,8.934409,6.461372,4.007033,0.072978,0.063182,32.000000,94.213406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925140,65.299000,105.417878,100.000000,33.850684,44.531646,59.130602,56.314611,54.405063,70.761214,81.579382,178.849965,75.875320,180.021840,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784340,48.810559,198.930050,162.301463,204.394141,199.852634,89.303243,14.265047,194.169972,1.312191,47.500246,49.951065,160.761351,200.939252,159.126658,194.540273,113.468163,187.215741,-0.000445,0.037489,88.843348,64.461806,194.432217,21.054789,42.896273,0.589968,752686.707300,0.870105,8.879642,6.674246,4.002646,0.072632,0.062832,32.000000,94.202895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947563,65.319851,105.440168,100.000000,33.833005,44.531646,59.130602,56.286952,54.405063,70.761214,81.510676,178.606486,75.819928,179.972903,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696140,48.755043,199.067637,162.293895,204.441834,199.853993,89.410159,14.271326,194.304059,1.312890,47.674121,50.032228,160.746711,201.005550,159.093529,194.539544,113.434466,186.850811,-0.000444,0.037474,88.768126,64.533591,194.561354,21.054405,42.869570,0.589479,752292.713747,0.869644,8.766044,7.047852,3.995836,0.072185,0.063121,32.000000,94.192266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949246,65.335728,105.423298,100.000000,33.818943,44.531646,59.130602,56.239230,54.405063,70.761214,81.466339,178.820317,75.865049,179.982619,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631589,48.780052,199.057439,162.301463,204.391839,199.855492,89.461796,14.266046,194.175220,1.320328,47.960760,49.851840,160.745304,200.985591,159.097769,194.576801,113.401367,187.056112,-0.000443,0.037498,88.760525,64.511485,194.420326,21.054128,42.677708,0.590252,752404.241003,0.870188,8.801917,6.942577,4.005696,0.072349,0.062262,32.000000,94.194756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973865,65.342094,105.448865,100.000000,33.830892,44.531646,59.130602,56.289809,54.405063,70.761214,81.360093,178.923593,75.534529,180.022155,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639058,48.780052,199.027532,162.301463,204.376218,199.842025,89.267634,14.272040,194.183175,1.311344,47.907485,49.829894,160.737890,200.997456,159.106915,194.582958,113.482356,186.750315,-0.000443,0.037497,88.807401,64.209390,194.364483,21.053901,42.851467,0.593554,752706.829216,0.871010,8.893890,7.053882,4.010700,0.072022,0.062170,32.000000,94.183104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.984367,65.359735,105.448913,100.000000,33.844013,44.531646,59.130602,56.326217,54.405063,70.761214,81.334555,178.535268,75.678696,179.995995,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776637,48.850134,199.067349,162.330335,204.475555,199.815456,89.463982,14.267473,194.192664,1.308504,47.638645,49.955278,160.779392,201.061063,159.106314,194.606423,113.440865,185.465125,-0.000443,0.037539,88.846925,64.688029,194.532538,21.053926,43.202122,0.592240,752324.440752,0.872700,8.886140,6.856379,4.009495,0.072896,0.063279,32.000000,94.180245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985366,65.379096,105.472384,100.000000,33.800760,44.531646,59.130602,56.325814,54.405063,70.761214,81.357377,178.927965,75.538051,179.911455,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797282,48.798466,199.014032,162.341267,204.502158,199.785739,89.468834,14.263335,194.139658,1.320874,47.819927,49.894773,160.789107,201.015172,159.104749,194.645148,113.446481,185.345249,-0.000444,0.037551,88.822393,64.533767,194.495442,21.053651,43.047746,0.592016,752307.584295,0.868166,8.813597,6.406621,3.999213,0.072069,0.063064,32.000000,94.171056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967853,65.352329,105.437414,100.000000,33.829763,44.531646,59.130602,56.247815,54.405063,70.761214,81.318674,178.937667,75.527853,180.003076,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620345,48.829797,199.183157,162.339866,204.446864,199.789776,89.321070,14.261194,194.252250,1.329523,48.050061,49.926907,160.756943,201.124098,159.105666,194.730690,113.450729,185.351924,-0.000444,0.037543,88.880421,64.422342,194.589402,21.053610,43.332140,0.591582,752003.930134,0.867464,8.740554,6.355053,3.996484,0.073348,0.064034,32.000000,94.192746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965956,65.329144,105.440107,100.000000,33.766067,44.531646,59.130602,56.234867,54.405063,70.761214,81.222352,178.642140,75.854191,180.011612,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709367,48.829797,199.007777,162.339866,204.398032,199.802680,89.362803,14.272325,194.175288,1.335882,48.109127,49.932028,160.753126,201.055314,159.113142,194.639145,113.466753,185.618853,-0.000444,0.037545,88.925863,64.584250,194.418121,21.053460,43.340362,0.591338,752355.813887,0.872437,8.955306,6.353365,4.014143,0.074067,0.063635,32.000000,94.232118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965477,65.329079,105.443527,100.000000,33.856572,44.531646,59.130602,56.335530,54.405063,70.761214,81.209745,178.725606,75.712225,179.917867,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731127,48.907850,199.096128,162.363132,204.444535,199.808605,89.380428,14.265761,194.203699,1.331068,47.947859,50.140693,160.763698,201.112845,159.088327,194.649856,113.516861,186.534925,-0.000444,0.037551,88.738934,64.597941,194.432604,21.053141,43.295141,0.591165,752216.605814,0.870351,8.862959,6.439627,4.003426,0.073679,0.064042,32.000000,94.213120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.939770,65.318700,105.410026,100.000000,33.752445,44.531646,59.130602,56.287534,54.405063,70.761214,81.247781,178.760855,75.724330,180.016648,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779408,48.904002,199.183274,162.386678,204.538063,199.809310,89.479933,14.266474,194.234812,1.331551,47.758752,50.030787,160.762040,201.077352,159.096083,194.681372,113.499578,186.959085,-0.000444,0.037544,88.558955,64.679843,194.458118,21.053197,43.107517,0.591188,752251.416718,0.869973,8.918458,6.739722,4.003451,0.073853,0.063721,32.000000,94.266062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937522,65.270125,105.360710,100.000000,33.824097,44.531646,59.130602,56.277640,54.405063,70.761214,81.203206,178.959865,75.844139,179.987576,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761005,48.849035,199.385470,162.381632,204.529899,199.817785,89.443922,14.268758,194.241835,1.335490,47.888395,49.903283,160.774549,201.230660,159.106358,194.748847,113.495739,187.081677,-0.000445,0.037563,88.836020,64.589993,194.430053,21.053785,43.151980,0.590079,752254.000395,0.869930,8.886827,6.869824,4.002547,0.074013,0.063852,32.000000,94.261332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956749,65.279004,105.331334,100.000000,33.829439,44.531646,59.130602,56.249831,54.405063,70.761214,81.172172,178.887844,75.884198,180.113028,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601012,48.881466,199.182413,162.381632,204.571118,199.804348,89.347647,14.258483,194.273237,1.330605,48.131268,49.950836,160.774992,201.111112,159.121492,194.737269,113.537948,186.717169,-0.000444,0.037602,88.965145,64.349387,194.470684,21.054349,42.684938,0.590160,752187.287313,0.868672,8.828687,6.969245,4.006862,0.071441,0.062235,32.000000,94.212884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896164,65.252789,105.284281,100.000000,33.841872,44.531646,59.130602,56.259729,54.405063,70.761214,81.082449,178.695295,75.550670,180.117277,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751132,48.881466,199.138536,162.381632,204.509239,199.822854,89.493476,14.267473,194.269806,1.321003,48.024101,49.935948,160.750597,201.126137,159.126805,194.637552,113.452962,185.410766,-0.000445,0.037599,89.000153,64.220506,194.461238,21.055414,41.808156,0.594052,752291.695247,0.872746,9.027047,6.788149,4.015692,0.068764,0.060454,32.000000,94.210762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.909086,65.241148,105.265847,100.000000,33.834381,44.531646,59.130602,56.351899,54.405063,70.761214,81.078216,178.986951,75.710757,180.098630,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726634,48.922966,199.117552,162.388640,204.428996,199.832946,89.523268,14.267759,194.273687,1.310049,48.235875,49.926162,160.779781,201.149256,159.131566,194.663099,113.512382,185.184963,-0.000446,0.037626,88.916810,64.473992,194.401807,21.056249,42.965888,0.591165,752407.388262,0.868483,8.871347,6.373689,4.002694,0.066442,0.059074,32.000000,94.182318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906028,65.255185,105.244528,100.000000,33.777398,44.531646,59.130602,56.268625,54.405063,70.761214,81.086314,179.046537,75.497185,180.050479,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627702,48.963917,199.098795,162.407421,204.341316,199.847148,89.434262,14.269043,194.244736,1.309056,48.152884,50.079488,160.756407,201.102427,159.110402,194.678889,113.498107,185.360589,-0.000446,0.037641,89.113691,64.712142,194.522197,21.057027,43.512768,0.593163,752356.382686,0.868815,8.938231,6.227675,4.004244,0.062029,0.053773,32.000000,94.175800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881854,65.267627,105.199834,100.000000,33.799934,44.531646,59.130602,56.284435,54.405063,70.761214,81.057979,178.868523,75.549349,180.013973,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726655,48.954297,199.129458,162.412187,204.375615,199.823780,89.504432,14.267616,194.256057,1.311373,47.927202,50.125980,160.770381,201.070176,159.113859,194.690174,113.491668,185.695601,-0.000445,0.037632,88.964651,64.672000,194.517344,21.057482,41.755309,0.593883,752729.347069,0.871768,9.081789,6.309307,4.011848,0.072328,0.063183,32.000000,94.121204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915997,65.266866,105.192537,100.000000,33.786046,44.531646,59.130602,56.343188,54.405063,70.761214,81.075311,179.008864,75.974073,180.073768,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719464,48.954297,199.221772,162.412187,204.452044,199.821674,89.420788,14.267473,194.214891,1.303437,47.821387,50.078893,160.746699,201.032521,159.103688,194.766631,113.496800,186.854141,-0.000445,0.037635,88.828628,64.766603,194.528949,21.057968,42.268761,0.589496,752500.574940,0.869034,8.969540,6.444101,4.004481,0.074286,0.063790,32.000000,94.170026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907687,65.281054,105.220432,100.000000,33.790496,44.531646,59.130602,56.288208,54.405063,70.761214,81.042535,178.841576,75.846340,180.110747,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702997,48.897131,199.207762,162.385557,204.381006,199.821263,89.420702,14.270185,194.361428,1.294577,47.864451,49.936385,160.776404,201.072092,159.121024,194.747504,113.583158,187.127179,-0.000444,0.037637,88.794212,64.458449,194.595455,21.058632,43.004581,0.590753,752526.525487,0.869977,8.976992,6.881511,4.006917,0.072311,0.062945,32.000000,94.175167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.920992,65.263537,105.213156,100.000000,33.775564,44.531646,59.130602,56.293315,54.405063,70.761214,80.960337,178.841404,75.815966,180.080101,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729283,48.894932,199.093858,162.393966,204.396540,199.798366,89.462726,14.268900,194.291173,1.294855,48.169407,50.021030,160.768250,201.169642,159.129427,194.737907,113.447591,187.293543,-0.000444,0.037832,88.867121,64.516299,194.534455,21.059896,42.561412,0.591028,752082.643241,0.870157,8.936896,6.899149,4.007963,0.071188,0.062891,32.000000,94.189135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900346,65.277437,105.244088,100.000000,33.812224,44.531646,59.130602,56.303474,54.405063,70.761214,80.928324,178.925453,75.979355,180.058740,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
