OSU 80 Ton Compressor Load Stand
49.685009,48.973811,199.160265,162.423680,204.430715,199.755399,89.413597,14.269899,194.287595,1.297307,48.304527,49.969724,160.779950,201.135087,159.117421,194.647149,113.506174,186.940472,-0.000443,0.038056,88.953650,64.462738,194.520443,21.061246,41.409359,0.589166,752473.708694,0.869132,8.907450,7.098026,4.003554,0.067871,0.060489,32.000000,94.198971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872145,65.270395,105.227901,100.000000,33.799444,44.531646,59.130602,56.289743,54.405063,70.761214,80.893860,178.827194,75.558887,180.100440,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692262,49.013113,199.115971,162.454795,204.373989,199.719037,89.339070,14.264334,194.347241,1.297268,48.216166,50.044728,160.761136,201.213515,159.121922,194.718184,113.490041,185.206024,-0.000444,0.038387,89.137729,64.605336,194.531356,21.062835,41.453191,0.593072,752348.946542,0.870477,9.032227,6.905031,4.008458,0.067453,0.060622,32.000000,94.197817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883342,65.317108,105.257445,100.000000,33.745360,44.531646,59.130602,56.317176,54.405063,70.761214,80.938721,178.678139,75.715526,180.013068,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800934,49.013113,199.124806,162.454795,204.326835,199.699021,89.419687,14.251776,194.257868,1.291565,48.339200,49.986525,160.810455,201.160999,159.131039,194.671726,113.535375,185.230359,-0.000446,0.038635,89.115869,64.467811,194.539030,21.064053,41.538583,0.589701,752006.084181,0.867928,8.856758,6.599700,3.992341,0.067654,0.060429,32.000000,94.188871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897554,65.292158,105.274909,100.000000,33.768427,44.531646,59.130602,56.311334,54.405063,70.761214,80.959588,178.839375,75.647148,180.104492,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815300,49.039498,199.164041,162.461522,204.355961,199.692908,89.407399,14.260766,194.368516,1.300234,47.899990,50.115719,160.803264,201.081755,159.130236,194.737433,113.497474,185.380879,-0.000447,0.038895,88.983906,64.705989,194.585058,21.065518,42.661300,0.590985,751887.246165,0.868017,8.951419,6.222096,3.998415,0.065851,0.059928,32.000000,94.161031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890020,65.306707,105.253391,100.000000,33.761709,44.531646,59.130602,56.249353,54.405063,70.761214,80.971006,178.814797,75.707749,180.002328,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781164,48.937807,199.163892,162.426763,204.388289,199.691287,89.301585,14.265904,194.392612,1.308667,47.598985,50.064978,160.797056,201.085099,159.127406,194.744852,113.516799,185.399728,-0.000448,0.039155,88.941103,64.537969,194.566863,21.066717,43.098808,0.590476,752060.947487,0.867896,8.962934,6.317720,3.998050,0.065224,0.058173,32.000000,94.143660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.909749,65.289801,105.260543,100.000000,33.776435,44.531646,59.130602,56.241106,54.405063,70.761214,80.959261,178.603170,75.386987,180.034350,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683472,48.886962,199.243193,162.386398,204.324778,199.693300,89.505071,14.265904,194.347340,1.304895,47.681033,50.145872,160.806771,201.074498,159.151831,194.723828,113.556987,186.642317,-0.000449,0.039042,88.861102,64.678292,194.587095,21.067714,43.393858,0.593153,751769.671579,0.869331,8.896582,6.305620,4.000788,0.063747,0.056997,32.000000,94.143173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925889,65.317694,105.273212,100.000000,33.754324,44.531646,59.130602,56.259045,54.405063,70.761214,80.834114,179.010141,75.856318,179.986907,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768219,48.886962,199.123561,162.386398,204.354424,199.713999,89.365846,14.266760,194.322700,1.303595,47.452540,50.149489,160.802683,201.073070,159.175608,194.765755,113.505806,186.597302,-0.000450,0.038963,88.858019,64.618543,194.649462,21.068492,43.521008,0.590596,751685.899675,0.869134,8.946973,6.740566,4.010251,0.062087,0.056501,32.000000,94.153407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966240,65.296883,105.247056,100.000000,33.796011,44.531646,59.130602,56.315248,54.405063,70.761214,80.753605,178.731693,75.740691,179.995641,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798691,48.816330,199.245509,162.362010,204.390492,199.709879,89.390080,14.265761,194.366156,1.300230,47.667266,49.860001,160.773875,201.136820,159.123387,194.801426,113.542570,187.189847,-0.000449,0.038963,88.964624,64.527862,194.657111,21.069964,43.298080,0.590410,751828.476509,0.868932,8.859142,6.774575,4.001018,0.062724,0.054797,32.000000,94.125211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931076,65.249463,105.253480,100.000000,33.741844,44.531646,59.130602,56.267858,54.405063,70.761214,80.648082,178.780159,75.882657,180.095640,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779087,48.897406,199.189937,162.372662,204.469419,199.723941,89.404788,14.265761,194.278554,1.296999,48.429392,49.951291,160.777786,201.240384,159.155933,194.748132,113.516119,187.020240,-0.000449,0.038974,89.153890,64.507933,194.598700,21.071505,43.078957,0.589103,751464.013886,0.867915,8.756958,6.963590,4.001019,0.066482,0.058486,32.000000,94.137719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.935399,65.269662,105.279382,100.000000,33.791460,44.531646,59.130602,56.245328,54.405063,70.761214,80.604566,178.809575,75.846193,180.117513,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715387,49.124424,199.209490,162.439938,204.398119,199.745103,89.486730,14.264905,194.305318,1.297334,48.686458,49.827307,160.781371,201.160265,159.128638,194.870162,113.530672,186.005169,-0.000449,0.038986,89.109851,64.595778,194.549222,21.073187,41.828079,0.589660,751852.142849,0.868411,8.858331,6.925470,4.001478,0.070883,0.061220,32.000000,94.144120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945177,65.241927,105.298055,100.000000,33.735677,44.531646,59.130602,56.255261,54.405063,70.761214,80.651464,178.973460,75.689334,180.092769,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689691,49.124424,199.093515,162.439938,204.404546,199.739101,89.448412,14.263763,194.291429,1.286265,48.786722,49.835749,160.779038,201.107585,159.115000,194.789323,113.548097,185.749045,-0.000449,0.038997,89.046146,64.194906,194.453612,21.074559,42.047906,0.592083,752526.749100,0.869497,9.151346,6.523550,4.006999,0.073578,0.064223,32.000000,94.126825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953816,65.235582,105.316041,100.000000,33.773302,44.531646,59.130602,56.293952,54.405063,70.761214,80.861880,178.896825,75.664096,180.096388,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613657,49.215124,199.071824,162.480023,204.432039,199.763510,89.499575,14.266046,194.239287,1.282944,49.125286,49.918764,160.788761,200.998802,159.108923,194.573705,113.504656,185.791975,-0.000449,0.039013,89.111507,64.482898,194.480042,21.075335,42.585771,0.592289,752467.672255,0.870343,9.177986,6.408132,4.006737,0.073821,0.064257,32.000000,94.136495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893103,65.224677,105.313637,100.000000,33.711684,44.531646,59.130602,56.310200,54.405063,70.761214,80.954762,178.999151,75.725211,180.007875,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599846,49.363545,199.007415,162.551505,204.382761,199.775697,89.420718,14.259054,194.223306,1.288186,49.216127,49.832665,160.824808,200.971096,159.136382,194.690413,113.525567,185.160750,-0.000449,0.039021,89.424575,64.359596,194.415618,21.075974,43.255943,0.592804,753078.875848,0.871655,9.347576,6.468006,4.012440,0.073807,0.063842,32.000000,94.222824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943332,65.230476,105.340718,100.000000,33.712929,44.531646,59.130602,56.356694,54.405063,70.761214,80.968019,178.841435,75.530054,180.091549,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508115,49.420990,199.011654,162.601122,204.342572,199.765471,89.484142,14.267473,194.216035,1.274723,48.736782,49.995400,160.868436,200.882801,159.159387,194.594037,113.486855,186.494848,-0.000449,0.039000,88.882641,64.261018,194.457811,21.076723,42.518121,0.594659,753428.849039,0.873109,9.510338,6.205200,4.012259,0.070526,0.061577,32.000000,94.229259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897661,65.193783,105.335916,100.000000,33.647510,44.531646,59.130602,56.355780,54.405063,70.761214,81.151209,178.968284,75.466444,180.088166,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685073,49.345679,198.893229,162.601122,204.401660,199.758031,89.488335,14.264619,194.120349,1.266231,48.403394,49.931794,160.898745,200.971443,159.182227,194.525829,113.464609,186.487260,-0.000448,0.039038,89.142808,64.501727,194.392141,21.076547,41.555838,0.594851,753658.708566,0.874406,9.665626,6.696207,4.019926,0.067945,0.060982,32.000000,94.228716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929087,65.203649,105.348928,100.000000,33.604820,44.531646,59.130602,56.428953,54.405063,70.761214,81.249656,178.976671,75.882730,180.067867,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728128,49.345679,199.034294,162.601122,204.409059,199.751695,89.414918,14.272040,194.129077,1.266873,48.149980,50.007276,160.899939,200.917703,159.184554,194.539117,113.461444,186.968405,-0.000449,0.039024,89.396575,64.588212,194.462215,21.076573,42.512153,0.590666,753467.165601,0.870667,9.404031,6.773783,4.003078,0.065640,0.059705,32.000000,94.226692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891352,65.172423,105.336171,100.000000,33.607051,44.531646,59.130602,56.330125,54.405063,70.761214,81.211811,178.829836,75.495057,180.090684,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725870,49.221446,199.048527,162.558233,204.445222,199.747849,89.509076,14.265618,194.209604,1.273356,47.697902,49.963981,160.877667,201.007507,159.175417,194.515256,113.469279,186.250907,-0.000448,0.039043,89.388444,64.410430,194.369808,21.076644,43.178232,0.593522,753407.574004,0.870517,9.359394,6.960403,4.002449,0.062721,0.054668,32.000000,94.192335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865900,65.166473,105.338101,100.000000,33.625345,44.531646,59.130602,56.307133,54.405063,70.761214,81.116904,179.018153,75.690948,180.098119,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859733,49.093642,199.146905,162.509737,204.436197,199.757749,89.419619,14.265761,194.217428,1.288441,47.237266,49.959251,160.887227,201.011401,159.200063,194.569671,113.439367,185.942361,-0.000449,0.039031,89.286878,64.650379,194.349719,21.076915,41.997385,0.591802,753016.321844,0.869325,9.237503,6.678865,4.002917,0.071242,0.061730,32.000000,94.160558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861510,65.167906,105.366089,100.000000,33.641303,44.531646,59.130602,56.309584,54.405063,70.761214,81.131061,178.839238,75.878035,180.090330,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792717,48.912522,199.063769,162.427043,204.378585,199.766969,89.453291,14.266474,194.226477,1.285503,47.101377,50.047356,160.879101,201.056802,159.177608,194.679743,113.500259,185.144175,-0.000448,0.039040,88.977469,64.545074,194.415207,21.077532,42.834807,0.588934,752619.748558,0.867331,8.971108,6.590833,3.994143,0.074099,0.064195,32.000000,94.156210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830090,65.177247,105.343865,100.000000,33.620182,44.531646,59.130602,56.231957,54.405063,70.761214,81.002696,178.906583,75.521836,180.177348,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896347,48.912522,199.131877,162.427043,204.434138,199.765279,89.390469,14.267331,194.366745,1.280405,46.811627,50.175725,160.873077,201.099573,159.193793,194.707001,113.484548,184.905067,-0.000446,0.039051,88.798743,64.787207,194.561601,21.077938,43.384212,0.591941,752024.022354,0.867900,8.859335,6.224149,3.997849,0.073320,0.063811,32.000000,94.194624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847114,65.188085,105.356698,100.000000,33.633043,44.531646,59.130602,56.269026,54.405063,70.761214,80.805276,178.780938,75.523084,180.115664,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737184,48.775380,199.188863,162.360609,204.434036,199.769065,89.409620,14.271326,194.316807,1.272061,47.037474,50.018908,160.828050,201.039962,159.209690,194.794442,113.471110,186.211234,-0.000445,0.039065,88.540743,64.703971,194.538349,21.078414,41.740830,0.590970,751910.686701,0.866498,8.752130,6.148062,3.990911,0.069622,0.061664,32.000000,94.243831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869221,65.211541,105.396528,100.000000,33.640834,44.531646,59.130602,56.206916,54.405063,70.761214,80.635535,178.819241,75.640692,180.083406,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665874,48.726461,199.150054,162.326130,204.517261,199.783587,89.532968,14.267188,194.339962,1.275217,47.324157,49.940535,160.785622,201.104160,159.170188,194.781829,113.441001,186.214441,-0.000445,0.039051,88.534581,64.426375,194.571737,21.079058,41.838681,0.591613,751910.191443,0.869075,8.779712,6.661878,4.004828,0.066958,0.059414,32.000000,94.207820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847667,65.186554,105.375706,100.000000,33.665027,44.531646,59.130602,56.297120,54.405063,70.761214,80.586190,179.065936,75.496011,180.200872,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687333,48.765211,199.097008,162.317160,204.531968,199.815045,89.549020,14.273895,194.366772,1.272832,47.789209,49.942694,160.775616,201.148868,159.170332,194.734264,113.526799,186.580605,-0.000445,0.039036,88.839117,64.533382,194.486586,21.080176,42.941691,0.593378,752062.599063,0.869207,8.804724,6.693212,4.009797,0.064189,0.056772,32.000000,94.215611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857798,65.202572,105.362283,100.000000,33.614689,44.531646,59.130602,56.339473,54.405063,70.761214,80.482291,179.098040,75.876274,180.191746,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687096,48.765211,199.193753,162.317160,204.547306,199.844959,89.363994,14.264905,194.261354,1.277851,47.857409,49.982922,160.789862,201.060940,159.149577,194.732608,113.467230,186.893035,-0.000444,0.039023,88.992137,64.748842,194.536333,21.080911,42.029569,0.590225,751934.450795,0.868865,8.821217,6.747212,4.006997,0.071286,0.061703,32.000000,94.216870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839888,65.217969,105.333244,100.000000,33.623987,44.531646,59.130602,56.328291,54.405063,70.761214,80.467356,178.727987,75.810537,180.067631,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683484,48.862777,199.180510,162.341828,204.513492,199.853981,89.485618,14.266046,194.226049,1.272693,48.192057,49.795961,160.767924,201.058168,159.115917,194.705391,113.490443,187.060356,-0.000444,0.038982,88.872988,64.310395,194.510227,21.081483,43.059286,0.591037,752286.158111,0.870799,8.821464,6.925903,4.008963,0.074098,0.064107,32.000000,94.216786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815638,65.189859,105.294112,100.000000,33.608052,44.531646,59.130602,56.330440,54.405063,70.761214,80.516105,178.971236,75.710831,180.191156,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640309,48.936433,199.176821,162.386958,204.501465,199.840466,89.455707,14.266046,194.242393,1.268451,48.494629,49.826662,160.773668,201.080838,159.121672,194.713703,113.540297,187.150301,-0.000444,0.038968,88.676505,64.435361,194.521811,21.081925,42.976003,0.592031,752498.026190,0.869964,8.922775,6.966423,4.008988,0.072240,0.062846,32.000000,94.232632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827389,65.171196,105.267524,100.000000,33.644292,44.531646,59.130602,56.333446,54.405063,70.761214,80.479202,178.911414,75.666884,180.173020,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641453,49.062035,199.199514,162.442180,204.576980,199.810217,89.445399,14.260338,194.208410,1.268427,48.579059,49.851817,160.808443,201.065181,159.145597,194.601244,113.487645,186.080590,-0.000444,0.038927,88.583091,64.413971,194.430771,21.082074,42.418251,0.592923,752517.596061,0.871217,9.041221,6.950812,4.012401,0.064342,0.058527,32.000000,94.276461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835498,65.186017,105.261402,100.000000,33.615162,44.531646,59.130602,56.349456,54.405063,70.761214,80.512136,178.890798,75.842965,180.175459,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608030,49.136243,199.089425,162.490115,204.661910,199.830202,89.495810,14.266189,194.218183,1.270610,48.564192,49.868876,160.815179,201.031237,159.141423,194.695429,113.517984,185.234814,-0.000444,0.038902,88.574953,64.556061,194.485080,21.082291,42.078666,0.593882,752884.148419,0.870710,9.157641,6.598359,4.012298,0.070164,0.060073,32.000000,94.319161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829647,65.190574,105.247792,100.000000,33.604114,44.531646,59.130602,56.364590,54.405063,70.761214,80.625785,178.991620,75.576275,180.214130,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719296,49.136243,199.133344,162.490115,204.576996,199.856254,89.479848,14.269043,194.214173,1.275220,48.064273,49.864096,160.861931,201.151192,159.163414,194.730879,113.546505,185.236362,-0.000444,0.038900,88.587972,64.666403,194.496745,21.082140,41.795408,0.594129,753062.315900,0.871899,9.274538,6.241198,4.013250,0.073504,0.064294,32.000000,94.314014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849751,65.224953,105.288135,100.000000,33.599496,44.531646,59.130602,56.386288,54.405063,70.761214,80.696481,178.959696,75.741865,180.169598,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734594,49.073303,199.020794,162.496562,204.537334,199.871393,89.407698,14.271326,194.191777,1.270743,47.848988,50.100451,160.865969,201.089706,159.168214,194.661126,113.515833,186.673532,-0.000444,0.038887,88.385783,64.651207,194.551075,21.081857,43.382679,0.591821,752881.617123,0.870001,9.159113,6.213271,4.005152,0.073918,0.065008,32.000000,94.317367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850059,65.226098,105.271523,100.000000,33.592970,44.531646,59.130602,56.325798,54.405063,70.761214,80.634294,178.815395,75.531301,180.073375,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771291,48.978208,199.140846,162.462924,204.574414,199.866979,89.474619,14.264619,194.293756,1.265782,47.938417,49.978576,160.845257,201.067016,159.157251,194.670065,113.523845,186.381643,-0.000444,0.038891,88.252616,64.373820,194.603269,21.082027,42.589503,0.592996,752921.652480,0.870318,9.080319,6.793625,4.001657,0.070095,0.061239,32.000000,94.252130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864975,65.241912,105.295947,100.000000,33.558700,44.531646,59.130602,56.318570,54.405063,70.761214,80.627361,178.949238,75.567398,180.195286,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636767,48.970238,199.099215,162.447787,204.542732,199.865692,89.447249,14.263192,194.312105,1.263445,48.017491,49.827706,160.832784,201.115658,159.187315,194.666519,113.453507,187.021425,-0.000443,0.038897,88.044505,64.623797,194.524667,21.082170,42.379377,0.592393,752559.934089,0.868703,8.947208,6.674229,4.001119,0.067139,0.060732,32.000000,94.232702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866145,65.263117,105.284329,100.000000,33.618574,44.531646,59.130602,56.297737,54.405063,70.761214,80.514382,178.894497,76.045973,180.177308,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700828,48.970238,199.159479,162.447787,204.584110,199.895038,89.354923,14.271326,194.249634,1.251901,48.153446,50.003639,160.824755,201.097208,159.167970,194.687528,113.493499,186.961978,-0.000442,0.038918,87.965431,64.602690,194.537860,21.082126,43.484028,0.589976,753031.939054,0.871561,9.078703,6.988534,4.011124,0.061534,0.054811,32.000000,94.224348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881368,65.270061,105.316323,100.000000,33.580698,44.531646,59.130602,56.377573,54.405063,70.761214,80.485402,178.709846,75.817580,180.167277,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577026,48.990576,199.163308,162.439658,204.621447,199.911150,89.483952,14.267902,194.292135,1.261772,48.135617,50.002813,160.822876,201.090685,159.171360,194.634721,113.504105,186.760216,-0.000443,0.038924,88.017093,64.547972,194.530682,21.082193,41.787836,0.591286,752889.985442,0.871340,9.012252,6.925899,4.007166,0.071582,0.061952,32.000000,94.238817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870565,65.294263,105.320652,100.000000,33.625987,44.531646,59.130602,56.343804,54.405063,70.761214,80.484547,178.967905,75.901659,180.181557,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714460,49.003219,199.222193,162.447506,204.693600,199.916405,89.384112,14.265190,194.249708,1.252206,47.725828,50.077909,160.833014,201.059595,159.195455,194.595502,113.568756,186.107316,-0.000441,0.038895,87.970126,64.645234,194.546408,21.082446,42.950688,0.592035,753144.574679,0.872618,9.161069,6.838405,4.017250,0.073970,0.064143,32.000000,94.229036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915841,65.296337,105.338088,100.000000,33.600377,44.531646,59.130602,56.417561,54.405063,70.761214,80.465837,178.768224,75.892048,180.176207,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738526,48.921866,199.158994,162.421998,204.735762,199.952149,89.477249,14.266046,194.413675,1.260349,47.733988,49.974480,160.833196,201.304766,159.166635,194.796170,113.528991,185.778100,-0.000441,0.038894,87.878107,64.675984,194.606817,21.082543,41.934801,0.590820,752716.474601,0.870964,9.031101,6.524519,4.007329,0.069858,0.061141,32.000000,94.169032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883635,65.282769,105.343378,100.000000,33.622615,44.531646,59.130602,56.342667,54.405063,70.761214,80.461226,178.954497,75.505329,180.193162,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665550,48.882290,199.151435,162.409103,204.723678,199.974137,89.415935,14.265618,194.364379,1.256247,47.653405,49.953098,160.817205,201.012563,159.186770,194.717186,113.539909,185.463107,-0.000441,0.038875,87.824624,64.366977,194.531988,21.082781,41.893476,0.593415,752742.605756,0.869546,8.924808,6.438361,4.004119,0.068071,0.060321,32.000000,94.185435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892550,65.279622,105.355592,100.000000,33.591325,44.531646,59.130602,56.332958,54.405063,70.761214,80.347959,178.831869,75.542966,180.108937,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694032,48.882290,199.104750,162.409103,204.825028,199.984433,89.403065,14.266760,194.362415,1.257498,47.449809,49.911518,160.795461,201.194412,159.171761,194.774067,113.577877,186.581468,-0.000442,0.038884,87.821461,64.666733,194.600351,21.083256,42.558924,0.593867,752781.231237,0.871562,8.960890,6.306803,4.009851,0.066454,0.059764,32.000000,94.184698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896354,65.279686,105.400684,100.000000,33.591243,44.531646,59.130602,56.375981,54.405063,70.761214,80.277212,178.806131,75.673120,180.100007,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662540,48.813032,199.176448,162.410785,204.820757,199.970193,89.547682,14.266903,194.340658,1.259885,47.259031,50.043723,160.808173,201.191130,159.170939,194.759215,113.546512,187.027421,-0.000442,0.039029,87.843911,64.654624,194.613547,21.083514,43.195505,0.592478,752671.881678,0.871177,8.931350,6.696463,4.006613,0.064901,0.058247,32.000000,94.197428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.918298,65.270429,105.423216,100.000000,33.611929,44.531646,59.130602,56.361982,54.405063,70.761214,80.172425,179.095363,75.698652,180.014169,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790745,48.740752,199.129122,162.393686,204.821474,199.964675,89.377956,14.265190,194.370489,1.265201,47.130909,49.988243,160.809607,201.138206,159.190456,194.720344,113.545940,186.795866,-0.000442,0.039023,88.337019,64.717600,194.688356,21.083564,43.524993,0.592594,752622.174394,0.870152,8.894755,6.897813,4.010597,0.059637,0.054533,32.000000,94.189581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930685,65.279950,105.455308,100.000000,33.596554,44.531646,59.130602,56.380000,54.405063,70.761214,80.128440,178.755913,75.558227,180.037222,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842678,48.705574,199.251444,162.359488,204.821368,199.949020,89.399090,14.271326,194.427781,1.262933,47.282722,50.081934,160.804710,201.221486,159.162572,194.798191,113.604122,186.906966,-0.000442,0.038975,88.566551,64.536368,194.743766,21.083648,43.682831,0.592079,752210.898651,0.869110,8.689607,6.810159,3.999320,0.061621,0.056225,32.000000,94.150597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.926519,65.248224,105.470599,100.000000,33.615577,44.531646,59.130602,56.307635,54.405063,70.761214,80.003851,178.798179,76.030639,179.964641,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797332,48.705574,199.270542,162.359488,204.957098,199.931802,89.458603,14.267188,194.347317,1.270320,47.576676,49.992028,160.798820,201.260078,159.157800,194.788185,113.621934,186.543698,-0.000445,0.038996,88.822964,64.497761,194.670285,21.083806,43.602686,0.588005,751763.279892,0.867744,8.600681,6.794319,3.997607,0.062585,0.055968,32.000000,94.153067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.951168,65.271313,105.495745,100.000000,33.616653,44.531646,59.130602,56.277625,54.405063,70.761214,79.912016,178.917207,75.869084,179.996427,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760161,48.771807,199.302594,162.351078,205.049650,199.959447,89.416671,14.270470,194.402736,1.281138,47.949407,49.931797,160.779890,201.271841,159.176121,194.745181,113.533307,185.663195,-0.000445,0.038998,88.973719,64.741176,194.724636,21.083931,43.504691,0.589729,751686.517062,0.867970,8.647609,6.637995,4.001631,0.062246,0.056202,32.000000,94.095568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962652,65.236110,105.531400,100.000000,33.655311,44.531646,59.130602,56.301384,54.405063,70.761214,79.920309,178.833342,75.650963,180.077505,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668105,48.903452,199.326297,162.381072,205.057463,199.935279,89.431788,14.267616,194.360003,1.295162,48.643511,49.914161,160.838169,201.239304,159.149394,194.727985,113.572296,186.155450,-0.000448,0.038982,89.256495,64.669059,194.737935,21.084268,43.372456,0.592091,752324.716414,0.869380,8.752334,6.390055,4.005264,0.062279,0.054456,32.000000,94.073681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970979,65.212342,105.533694,100.000000,33.633982,44.531646,59.130602,56.322506,54.405063,70.761214,79.988148,178.863575,76.035628,180.058740,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714292,49.057637,199.173076,162.436854,205.055833,199.932144,89.452866,14.269186,194.264327,1.305232,48.668890,49.871548,160.827055,201.193576,159.149935,194.708368,113.561249,185.743694,-0.000449,0.038975,89.108015,64.376099,194.590867,21.084988,43.255312,0.589459,752419.778579,0.870339,8.910833,6.365072,4.006428,0.062970,0.056054,32.000000,94.090232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971575,65.218783,105.519360,100.000000,33.656153,44.531646,59.130602,56.374266,54.405063,70.761214,79.957036,178.905732,75.633868,180.105003,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633595,49.146412,199.088018,162.488433,205.074038,199.936432,89.483479,14.264905,194.303194,1.308971,48.492326,49.858495,160.800290,201.107422,159.110683,194.710769,113.589074,185.692400,-0.000449,0.038953,88.802280,64.612114,194.531275,21.085167,42.743970,0.592883,752933.372313,0.870499,9.085693,6.392933,4.006354,0.065884,0.057637,32.000000,94.072269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985199,65.192824,105.524731,100.000000,33.575792,44.531646,59.130602,56.349941,54.405063,70.761214,80.097864,178.966959,75.493076,180.164012,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596865,49.146412,199.087012,162.488433,205.041888,199.922346,89.368102,14.269186,194.265635,1.301505,48.144977,49.919142,160.851360,201.060655,159.128337,194.666808,113.514418,186.241578,-0.000450,0.038919,88.499834,64.591728,194.504229,21.085207,43.158651,0.594839,753195.384897,0.872009,9.258168,6.345471,4.011155,0.062139,0.054366,32.000000,94.087964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981820,65.187343,105.561738,100.000000,33.566602,44.531646,59.130602,56.398568,54.405063,70.761214,80.183487,178.736205,75.686033,180.009724,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705209,49.118103,199.125804,162.497683,205.051323,199.890850,89.438322,14.268758,194.356895,1.304937,47.615849,50.065558,160.836787,200.984225,159.144996,194.643237,113.575161,186.970510,-0.000451,0.038940,88.503009,64.656806,194.548017,21.085469,42.962643,0.593667,753504.583277,0.873791,9.296299,6.630162,4.014105,0.065711,0.059720,32.000000,94.110102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991886,65.213312,105.553317,100.000000,33.542849,44.531646,59.130602,56.423982,54.405063,70.761214,80.186962,178.876645,75.518975,180.023571,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794416,48.977384,199.059713,162.454514,205.005361,199.871050,89.306708,14.270042,194.262569,1.310137,47.485301,50.031106,160.825038,201.085975,159.152433,194.697326,113.509898,186.939962,-0.000451,0.038929,88.575971,64.676549,194.514549,21.085671,42.244564,0.593766,752940.522791,0.870785,9.155574,6.847486,4.006136,0.066799,0.060816,32.000000,94.144274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.978069,65.196512,105.597411,100.000000,33.565858,44.531646,59.130602,56.365038,54.405063,70.761214,80.158868,178.613416,75.483832,179.995719,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677809,48.881740,199.146089,162.405739,204.970228,199.883829,89.460118,14.265190,194.215386,1.313599,47.854389,49.944385,160.807988,201.048504,159.156817,194.587353,113.520476,187.378145,-0.000451,0.038912,88.591231,64.384192,194.526339,21.085688,42.183801,0.592638,752612.111822,0.869903,8.922438,6.901114,3.997631,0.066997,0.061313,32.000000,94.170820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019048,65.212637,105.630788,100.000000,33.561603,44.531646,59.130602,56.314340,54.405063,70.761214,80.001389,178.920235,75.873339,180.082344,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757457,48.881740,199.057799,162.405739,204.921311,199.904440,89.441520,14.259767,194.351500,1.307141,47.962228,49.867165,160.788326,201.108808,159.158584,194.712476,113.583166,184.986959,-0.000452,0.038881,88.386007,64.623802,194.556158,21.085533,42.191969,0.590872,752565.490292,0.870498,8.947625,7.057319,4.008753,0.066636,0.060326,32.000000,94.161860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015180,65.236295,105.647435,100.000000,33.563486,44.531646,59.130602,56.379332,54.405063,70.761214,79.878682,178.883040,75.706209,180.002682,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974653,48.938906,199.156972,162.404618,204.898255,199.918117,89.376505,14.264762,194.259250,1.311401,47.863621,49.993013,160.792585,201.119838,159.140629,194.603875,113.486843,185.459476,-0.000451,0.038894,88.155780,64.501216,194.517590,21.085699,41.829666,0.591203,752193.538626,0.869220,8.865070,6.080893,4.000562,0.066885,0.060855,32.000000,94.162271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.026534,65.211394,105.648239,100.000000,33.542753,44.531646,59.130602,56.334972,54.405063,70.761214,79.902802,178.753009,75.701733,180.087615,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713902,48.951824,199.093680,162.400974,204.954325,199.927298,89.450290,14.267616,194.380269,1.318408,48.067565,50.039726,160.821180,201.167543,159.121823,194.652526,113.595764,185.444536,-0.000453,0.038895,88.168261,64.587545,194.598923,21.085679,41.474016,0.589302,752446.420840,0.865850,8.697622,6.358478,3.985160,0.067888,0.060312,32.000000,94.177964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048997,65.224779,105.659350,100.000000,33.558833,44.531646,59.130602,56.209027,54.405063,70.761214,79.876737,178.900579,76.011197,180.129787,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730714,48.996073,199.176861,162.404057,204.903114,199.922272,89.473669,14.266332,194.318186,1.310287,48.381021,50.017487,160.841717,200.970382,159.146924,194.776735,113.576380,185.584782,-0.000453,0.038924,88.109642,64.554080,194.530418,21.085627,41.484979,0.589569,752497.250928,0.870252,8.980284,6.243831,4.004789,0.068340,0.060614,32.000000,94.206972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073772,65.207519,105.696750,100.000000,33.572030,44.531646,59.130602,56.354609,54.405063,70.761214,79.865076,178.947339,75.547882,180.135530,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626261,48.996073,199.030685,162.404057,204.776099,199.901558,89.378227,14.264619,194.310426,1.308049,48.361008,49.983937,160.807916,201.168460,159.145445,194.685385,113.463344,186.216770,-0.000453,0.038944,88.069116,64.533418,194.584995,21.085227,41.657800,0.593248,752647.865032,0.869784,9.007109,6.316951,4.005108,0.067908,0.060167,32.000000,94.204426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.050955,65.212140,105.679101,100.000000,33.556800,44.531646,59.130602,56.344097,54.405063,70.761214,79.888095,178.756454,75.557640,180.098945,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706468,49.091168,199.176112,162.441059,204.762465,199.880809,89.458325,14.264477,194.371900,1.318733,48.179833,49.996626,160.791598,201.088891,159.133237,194.683286,113.569049,186.793846,-0.000454,0.038971,88.039114,64.494887,194.564620,21.084999,43.207027,0.593904,753183.167659,0.872659,9.115441,6.671759,4.010592,0.064762,0.059393,32.000000,94.226109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046215,65.209465,105.626819,100.000000,33.530892,44.531646,59.130602,56.406064,54.405063,70.761214,79.967189,178.916651,75.698652,180.118024,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707388,49.085946,199.207334,162.437976,204.767682,199.843483,89.464840,14.269757,194.285818,1.322244,48.113294,50.040404,160.819848,201.062367,159.112954,194.645703,113.497489,187.062107,-0.000454,0.038988,88.116983,64.594913,194.574795,21.084773,43.453394,0.592371,752847.852986,0.870457,9.127335,6.786282,4.007046,0.061847,0.054549,32.000000,94.207849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038386,65.191584,105.593654,100.000000,33.516711,44.531646,59.130602,56.361477,54.405063,70.761214,79.956009,178.929680,75.719048,180.109763,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661934,49.048842,199.113327,162.423119,204.801176,199.839239,89.354744,14.268330,194.394221,1.323367,48.134173,49.994957,160.821553,201.201038,159.122950,194.616081,113.552108,186.803576,-0.000454,0.038999,88.066622,64.358744,194.670448,21.084673,42.443980,0.591342,752904.952206,0.869618,9.063091,6.889383,4.000895,0.068661,0.060242,32.000000,94.245106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061041,65.194730,105.567500,100.000000,33.553517,44.531646,59.130602,56.362835,54.405063,70.761214,79.950876,178.709489,75.719415,180.098355,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738261,49.048842,199.161705,162.423119,204.882104,199.865724,89.487020,14.260766,194.307554,1.308471,48.520961,49.844773,160.811943,201.106709,159.134791,194.623511,113.529741,185.371084,-0.000454,0.039011,88.101102,64.491340,194.555852,21.084612,41.717030,0.592351,752715.087204,0.872049,9.131193,6.806931,4.009375,0.072390,0.063071,32.000000,94.243631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082407,65.160272,105.521029,100.000000,33.545091,44.531646,59.130602,56.390931,54.405063,70.761214,79.904367,178.974039,75.808263,180.073611,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652618,49.062584,199.139214,162.427884,204.909015,199.869799,89.410310,14.267045,194.302229,1.310010,48.844082,49.925773,160.824270,201.123426,159.141493,194.569162,113.535336,185.744165,-0.000453,0.039018,88.330613,64.558387,194.484468,21.084441,42.386481,0.591027,752729.497109,0.869391,9.052058,6.281699,4.004195,0.074013,0.064775,32.000000,94.201741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098106,65.156848,105.442615,100.000000,33.533613,44.531646,59.130602,56.348285,54.405063,70.761214,79.907973,178.820619,75.691242,180.194027,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670490,49.201932,199.175941,162.479743,204.860901,199.853410,89.474620,14.265904,194.289156,1.309702,48.646581,49.951921,160.826370,201.018883,159.149248,194.652280,113.516733,185.269952,-0.000454,0.039032,88.383876,64.275947,194.569637,21.084555,41.573580,0.592839,752904.507096,0.871855,9.154599,6.419027,4.010649,0.068926,0.060286,32.000000,94.185554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082566,65.162519,105.417068,100.000000,33.490639,44.531646,59.130602,56.398863,54.405063,70.761214,80.041684,178.949239,75.693663,180.161966,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
