OSU 80 Ton Compressor Load Stand
49.698099,49.232165,199.075613,162.526556,204.884311,199.845360,89.367750,14.262336,194.312556,1.315592,48.388912,50.113228,160.844103,200.999984,159.125208,194.603079,113.487809,185.697013,-0.000453,0.039049,88.349846,64.777148,194.424284,21.084908,41.609353,0.592917,753232.236445,0.871150,9.275407,6.255926,4.009945,0.066877,0.061034,32.000000,94.152365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107147,65.130457,105.352021,100.000000,33.526396,44.531646,59.130602,56.391705,54.405063,70.761214,80.053063,178.735500,75.844726,180.077112,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674627,49.197259,199.158324,162.522632,204.840217,199.841497,89.338235,14.264762,194.354861,1.325337,48.505204,49.975470,160.845181,200.948100,159.148888,194.572583,113.507530,186.172348,-0.000453,0.039042,88.370827,64.472956,194.514653,21.084784,43.506656,0.591260,753364.157331,0.871692,9.277009,6.448501,4.005699,0.063735,0.057437,32.000000,94.157589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104600,65.142505,105.317733,100.000000,33.457469,44.531646,59.130602,56.378058,54.405063,70.761214,80.098157,178.676469,75.530787,180.093634,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579381,49.197259,199.129945,162.522632,204.784946,199.863028,89.500947,14.252489,194.226057,1.336442,48.168526,49.887177,160.837373,201.050482,159.155001,194.581824,113.541918,186.729132,-0.000454,0.039060,88.604680,64.388807,194.584775,21.084465,42.508637,0.594071,753236.054071,0.872335,9.266443,6.610599,4.009257,0.069916,0.061627,32.000000,94.121316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120894,65.124237,105.311000,100.000000,33.505969,44.531646,59.130602,56.394151,54.405063,70.761214,80.076571,179.001894,75.735042,180.165507,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695831,49.157681,199.161622,162.501888,204.706368,199.871990,89.480846,14.261052,194.293130,1.341270,47.767016,49.824916,160.865351,201.008159,159.182284,194.586637,113.530183,186.697048,-0.000453,0.039049,88.850650,64.432817,194.473416,21.084146,42.614043,0.593484,753352.794335,0.872701,9.365304,6.788742,4.016386,0.073477,0.063446,32.000000,94.146444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107782,65.178672,105.309915,100.000000,33.448300,44.531646,59.130602,56.452380,54.405063,70.761214,80.046905,178.961692,75.866003,180.188756,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726975,49.016411,199.133614,162.453393,204.602023,199.882940,89.383492,14.268330,194.398961,1.344022,47.392470,49.896357,160.835723,201.089971,159.168791,194.627163,113.505869,186.006472,-0.000452,0.039048,89.129695,64.574210,194.471231,21.083851,43.351558,0.591245,753148.388857,0.870569,9.204876,6.788243,4.007612,0.074339,0.063539,32.000000,94.110700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088748,65.163305,105.302907,100.000000,33.501007,44.531646,59.130602,56.389191,54.405063,70.761214,80.051985,178.766985,75.545681,180.114248,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761099,48.881466,199.123260,162.409944,204.599844,199.885278,89.447290,14.265476,194.298698,1.353373,47.327430,50.039209,160.855094,201.178286,159.163720,194.692923,113.553809,186.208974,-0.000453,0.039057,89.007997,64.394278,194.571819,21.083436,41.845082,0.593132,752841.617316,0.870613,9.031321,6.548852,4.004539,0.069835,0.060763,32.000000,94.121365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082325,65.183978,105.330573,100.000000,33.467881,44.531646,59.130602,56.372712,54.405063,70.761214,79.899525,178.894581,76.044872,180.153705,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747110,48.881466,199.199892,162.409944,204.598490,199.871280,89.522038,14.250634,194.339099,1.353710,47.493486,49.995292,160.812176,201.140775,159.173444,194.701550,113.535690,185.134211,-0.000453,0.039086,88.750921,64.563049,194.530546,21.083070,41.803306,0.588615,752272.472824,0.869010,8.861020,6.578314,4.001585,0.066311,0.060311,32.000000,94.104056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109664,65.213113,105.344958,100.000000,33.472873,44.531646,59.130602,56.353566,54.405063,70.761214,79.740411,179.044077,75.811051,180.190644,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719620,48.848211,199.205395,162.399292,204.556563,199.824161,89.318298,14.268187,194.454714,1.357027,47.891622,49.981332,160.832020,201.290760,159.180899,194.831395,113.579681,185.727350,-0.000453,0.038783,88.615443,64.497127,194.718600,21.083103,43.561595,0.590702,752271.245662,0.868495,8.875512,6.184895,4.004250,0.059833,0.053228,32.000000,94.138931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107086,65.239735,105.336763,100.000000,33.509308,44.531646,59.130602,56.392900,54.405063,70.761214,79.659248,178.636595,75.708116,180.087222,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654589,48.928737,199.134235,162.431809,204.548596,199.785639,89.535361,14.263050,194.491089,1.348704,48.162274,49.954752,160.830486,201.134598,159.174466,194.770356,113.613066,186.619547,-0.000452,0.038542,88.991088,64.419623,194.745442,21.083380,42.286827,0.591742,751947.509731,0.868977,8.868379,6.369118,4.006437,0.068080,0.059601,32.000000,94.150862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105391,65.218419,105.325833,100.000000,33.517889,44.531646,59.130602,56.378767,54.405063,70.761214,79.702429,179.070721,76.028071,180.187182,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693791,48.999646,199.204006,162.454514,204.543323,199.794400,89.461447,14.271469,194.441325,1.344954,48.128322,50.059173,160.830611,201.237775,159.154627,194.796867,113.565993,187.430458,-0.000452,0.038297,89.258123,64.614594,194.636224,21.083515,41.771338,0.589690,751971.984243,0.869906,9.018708,6.675802,4.010389,0.071842,0.061810,32.000000,94.170132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076036,65.234415,105.318963,100.000000,33.475401,44.531646,59.130602,56.416421,54.405063,70.761214,79.674915,178.922893,75.838123,180.174161,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731699,48.989202,199.204181,162.460121,204.575132,199.795719,89.395040,14.269186,194.432178,1.339660,47.930100,50.069072,160.827910,201.256041,159.166611,194.818378,113.608071,187.039499,-0.000452,0.038317,89.251501,64.603653,194.742278,21.084048,42.636797,0.591055,752339.479408,0.870073,9.048956,7.031695,4.008630,0.073308,0.063878,32.000000,94.164316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.026526,65.243101,105.324376,100.000000,33.533351,44.531646,59.130602,56.396706,54.405063,70.761214,79.726477,178.790079,75.712151,180.109409,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781187,48.989202,199.275937,162.460121,204.581302,199.791230,89.496510,14.266189,194.507304,1.335834,47.872371,50.027578,160.866152,201.330351,159.176684,194.769584,113.630810,186.797191,-0.000453,0.038341,89.166206,64.780184,194.682339,21.084446,43.451339,0.591618,752083.435032,0.869962,8.999216,6.840853,4.005578,0.072808,0.062872,32.000000,94.153666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999832,65.240907,105.336571,100.000000,33.499995,44.531646,59.130602,56.374340,54.405063,70.761214,79.697907,178.993020,75.826678,180.156183,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678840,48.958145,199.301969,162.453673,204.449924,199.787009,89.580639,14.268615,194.505807,1.328488,48.018251,49.956095,160.856466,201.364743,159.180537,194.797272,113.667794,186.601606,-0.000451,0.038312,88.946547,64.478932,194.641038,21.085021,41.558633,0.591618,752083.435032,0.869962,8.999216,6.840853,4.005578,0.068713,0.060551,32.000000,94.181784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997434,65.258529,105.364338,100.000000,33.577362,44.531646,59.130602,56.345979,54.405063,70.761214,79.647316,179.161278,75.722716,180.172430,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697947,48.999646,199.254045,162.472174,204.347090,199.773794,89.373533,14.279461,194.505212,1.318299,48.176470,49.881660,160.864011,201.350146,159.199397,194.903134,113.663812,185.920474,-0.000452,0.038314,88.979203,64.229879,194.757284,21.085530,41.866196,0.592221,751807.801168,0.869073,9.022958,6.614230,4.011808,0.066315,0.059165,32.000000,94.185784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993726,65.266488,105.413311,100.000000,33.545220,44.531646,59.130602,56.406758,54.405063,70.761214,79.623989,178.747066,75.508484,180.191628,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650908,49.069456,199.222428,162.497123,204.312253,199.791757,89.541722,14.263335,194.502489,1.316673,48.263697,49.855626,160.821305,201.328149,159.159616,194.920908,113.610589,185.224614,-0.000453,0.038332,88.929630,64.523639,194.760738,21.086034,43.097023,0.593636,751826.737886,0.870758,9.044646,6.358016,4.009301,0.064375,0.056041,32.000000,94.135418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970204,65.224501,105.427723,100.000000,33.560066,44.531646,59.130602,56.398038,54.405063,70.761214,79.644973,179.083443,75.821175,180.179865,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768032,49.069456,199.298566,162.497123,204.309893,199.826931,89.375749,14.268900,194.486807,1.316840,48.222762,49.914471,160.882320,201.272228,159.165390,194.962492,113.731869,186.607279,-0.000452,0.038350,88.836891,64.498494,194.720129,21.087087,41.840665,0.591800,752325.147513,0.870286,9.163245,6.144679,4.012463,0.071014,0.062205,32.000000,94.145200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998177,65.238410,105.462481,100.000000,33.522642,44.531646,59.130602,56.426955,54.405063,70.761214,79.702092,178.751498,75.843332,180.192533,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712117,49.076327,199.266562,162.506093,204.191780,199.844184,89.274593,14.264191,194.522794,1.312532,48.019645,50.118981,160.835895,201.456871,159.170846,194.994616,113.647778,187.382860,-0.000450,0.038380,88.658846,64.451802,194.712320,21.088066,43.149492,0.590657,751866.562291,0.869776,9.041830,6.552319,4.004550,0.073895,0.063588,32.000000,94.138327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006271,65.236526,105.469638,100.000000,33.528189,44.531646,59.130602,56.361566,54.405063,70.761214,79.701621,178.549186,75.739737,180.169559,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756053,49.015861,199.406132,162.492077,204.218180,199.838141,89.608957,14.263478,194.517994,1.313817,47.963520,50.052968,160.864191,201.340361,159.189031,194.875906,113.617532,186.662255,-0.000450,0.038388,88.866901,64.724219,194.834465,21.089622,42.963436,0.592050,752383.829192,0.871942,9.106638,6.931810,4.008410,0.071175,0.061774,32.000000,94.144532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999325,65.263349,105.488514,100.000000,33.541459,44.531646,59.130602,56.393443,54.405063,70.761214,79.695119,179.217915,76.038489,180.177859,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710142,49.034825,199.365634,162.491797,204.237645,199.859308,89.460637,14.264905,194.603101,1.328386,48.294923,49.939552,160.859979,201.345702,159.191590,195.041452,113.685911,187.360557,-0.000450,0.038334,89.137390,64.403999,194.829529,21.092185,41.615212,0.589426,752225.171173,0.867663,9.000643,6.687624,4.007676,0.067747,0.059882,32.000000,94.106290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006718,65.279537,105.510116,100.000000,33.573241,44.531646,59.130602,56.368992,54.405063,70.761214,79.621189,178.921274,75.556759,180.207206,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778949,49.034825,199.474693,162.491797,204.255008,199.879744,89.330835,14.264048,194.567106,1.328439,48.622829,50.022026,160.862118,201.473038,159.218593,194.918362,113.681678,187.239229,-0.000451,0.038227,89.162923,64.399549,194.921021,21.094641,42.853360,0.593685,752189.960989,0.870131,9.067183,6.885195,4.010563,0.064470,0.058250,32.000000,94.088647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998281,65.311538,105.523372,100.000000,33.589578,44.531646,59.130602,56.397574,54.405063,70.761214,79.626327,178.661671,75.572900,180.175656,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773104,49.162078,199.517272,162.540292,204.337881,199.888761,89.412570,14.264334,194.650418,1.320650,48.966300,50.011915,160.871387,201.437606,159.212816,195.133779,113.705525,185.490879,-0.000453,0.038224,89.189317,64.553062,194.966990,21.097388,43.139683,0.593118,752172.967408,0.870147,8.995894,6.843274,4.007210,0.066086,0.059023,32.000000,94.105358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980276,65.317656,105.440274,100.000000,33.577266,44.531646,59.130602,56.340953,54.405063,70.761214,79.745649,178.825139,75.880383,180.075774,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799176,49.263223,199.346515,162.587106,204.449869,199.866623,89.365125,14.268900,194.593859,1.323032,49.027661,49.926491,160.928718,201.484250,159.220551,195.021001,113.709935,185.273602,-0.000453,0.038231,89.313251,64.605165,194.824061,21.099511,41.870000,0.591423,752607.283818,0.869540,9.127427,6.210164,4.008432,0.067707,0.060074,32.000000,94.133269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002933,65.345002,105.433968,100.000000,33.637805,44.531646,59.130602,56.360156,54.405063,70.761214,79.751354,178.730249,75.869157,180.018142,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666067,49.369592,199.440248,162.636443,204.476904,199.856488,89.367255,14.263906,194.598834,1.319008,49.181770,50.060706,160.910465,201.412061,159.218078,195.027741,113.599271,186.182102,-0.000456,0.038214,89.068999,64.522903,194.876335,21.101463,41.728263,0.590701,752506.853640,0.869921,9.203351,6.064124,4.003008,0.067331,0.060224,32.000000,94.078657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994389,65.301788,105.406340,100.000000,33.614338,44.531646,59.130602,56.344261,54.405063,70.761214,79.869853,178.734510,75.699532,180.071683,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617888,49.369592,199.306623,162.636443,204.490376,199.872990,89.457592,14.264048,194.513499,1.329555,49.429836,49.891588,160.942865,201.396710,159.244143,194.969700,113.654190,186.669519,-0.000456,0.038194,88.876937,64.460644,194.804851,21.103369,41.627798,0.593802,753405.020262,0.872706,9.447655,6.522585,4.015624,0.067877,0.060010,32.000000,94.118653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995306,65.333586,105.431090,100.000000,33.631893,44.531646,59.130602,56.420730,54.405063,70.761214,80.008576,178.915185,75.950742,180.079157,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568064,49.474039,199.426372,162.676530,204.495096,199.878710,89.323783,14.260481,194.549483,1.331152,49.188860,49.922620,160.948127,201.367210,159.236234,195.001988,113.657212,187.134125,-0.000456,0.038146,89.043888,64.488931,194.753315,21.104958,41.457609,0.592108,753349.281833,0.872837,9.497652,6.653736,4.016830,0.067807,0.060614,32.000000,94.149180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988659,65.313975,105.434140,100.000000,33.614725,44.531646,59.130602,56.449979,54.405063,70.761214,80.150386,178.647566,75.889333,180.013304,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798344,49.575463,199.429764,162.729512,204.569075,199.888634,89.425917,14.266332,194.518724,1.325496,48.823704,50.067193,160.999999,201.361155,159.256204,195.020877,113.716843,187.341415,-0.000457,0.038148,89.376790,64.502133,194.734529,21.106013,42.348329,0.593584,753724.343216,0.875400,9.653841,6.827739,4.023283,0.070717,0.061293,32.000000,94.168171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.001131,65.330257,105.414645,100.000000,33.639888,44.531646,59.130602,56.483508,54.405063,70.761214,80.303981,178.851834,75.683685,180.018615,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810077,49.518841,199.437079,162.716897,204.646281,199.908216,89.463975,14.270328,194.687955,1.316637,48.575737,50.026193,160.993687,201.418483,159.264191,195.040519,113.662589,187.239141,-0.000458,0.038146,89.513757,64.552521,194.891241,21.107503,43.086007,0.592972,753453.632964,0.870203,9.516451,6.846984,4.004747,0.072288,0.062876,32.000000,94.184130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021572,65.334098,105.411279,100.000000,33.674795,44.531646,59.130602,56.353974,54.405063,70.761214,80.368537,178.927950,75.807822,180.090605,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777138,49.416043,199.500512,162.674567,204.668262,199.935026,89.371222,14.272040,194.812082,1.306396,48.559849,50.035378,161.011919,201.550344,159.299034,195.117364,113.639074,186.855606,-0.000458,0.038128,89.418736,64.662538,194.883980,21.108952,43.446903,0.591847,753565.327776,0.869552,9.447684,6.862329,4.003950,0.073097,0.063360,32.000000,94.188742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034249,65.328471,105.403084,100.000000,33.655043,44.531646,59.130602,56.345633,54.405063,70.761214,80.369949,178.742443,75.875467,180.053666,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825330,49.416043,199.501809,162.674567,204.668742,199.958498,89.399424,14.262764,194.578733,1.317134,48.718050,50.040721,161.030815,201.377322,159.358266,194.972816,113.742935,186.256704,-0.000459,0.037982,89.168649,64.346808,194.876989,21.110374,43.435923,0.591690,753524.935364,0.870960,9.378987,6.739795,4.007874,0.074025,0.063430,32.000000,94.253343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060120,65.371564,105.441779,100.000000,33.718704,44.531646,59.130602,56.363008,54.405063,70.761214,80.316686,178.798847,75.729026,180.097765,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895759,49.376463,199.506681,162.637284,204.643205,199.951398,89.433818,14.267759,194.813848,1.323098,48.578851,50.235930,160.995710,201.539865,159.300867,195.137204,113.696284,185.933748,-0.000459,0.037753,88.939353,64.764112,194.950673,21.111922,43.035882,0.592399,753121.952115,0.869852,9.329100,6.407424,4.004024,0.073732,0.063869,32.000000,94.194766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034609,65.332589,105.426962,100.000000,33.677782,44.531646,59.130602,56.333905,54.405063,70.761214,80.318165,178.867636,75.832327,180.099299,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801048,49.377838,199.555096,162.635602,204.505988,199.951795,89.317018,14.264905,194.736303,1.328703,48.427981,50.341909,160.969441,201.560986,159.295256,195.146736,113.783623,185.760308,-0.000459,0.037533,88.792135,64.817942,194.918124,21.113564,42.457611,0.590766,753050.579467,0.868027,9.216680,6.330622,3.998470,0.073247,0.062620,32.000000,94.194474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066223,65.365177,105.467311,100.000000,33.740161,44.531646,59.130602,56.290861,54.405063,70.761214,80.354390,178.634036,75.701220,179.995522,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829644,49.318194,199.619874,162.627753,204.463697,199.978405,89.430694,14.271897,194.835474,1.327915,48.566930,50.264759,160.960286,201.583473,159.293991,195.211423,113.725024,186.471194,-0.000460,0.037371,88.982058,64.775111,194.958727,21.115581,41.883108,0.592895,752859.785686,0.871004,9.316027,6.176917,4.007046,0.072963,0.062965,32.000000,94.222529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.056935,65.376292,105.489037,100.000000,33.741952,44.531646,59.130602,56.341869,54.405063,70.761214,80.392084,178.861388,75.998504,180.063304,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848849,49.335785,199.510675,162.633359,204.479334,200.021352,89.336667,14.268187,194.793029,1.328272,48.674149,50.011382,160.981622,201.482069,159.283736,195.171531,113.665244,187.813404,-0.000461,0.037376,89.127158,64.795904,195.053565,21.118625,41.746528,0.590383,753011.399486,0.869312,9.226787,6.507237,4.006047,0.071254,0.061749,32.000000,94.180791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.050193,65.338228,105.505989,100.000000,33.819973,44.531646,59.130602,56.326497,54.405063,70.761214,80.374133,178.673334,76.000852,180.006223,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728249,49.335785,199.578911,162.633359,204.629436,200.039883,89.289024,14.260195,194.820340,1.320266,49.002171,50.049523,160.958213,201.512568,159.313758,195.138441,113.705077,187.489215,-0.000463,0.037395,89.103315,64.473126,195.028931,21.121092,42.144549,0.590417,753388.757494,0.868744,9.219873,6.763608,4.005614,0.068003,0.059178,32.000000,94.180353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070845,65.373156,105.527467,100.000000,33.794578,44.531646,59.130602,56.308901,54.405063,70.761214,80.420845,178.578048,75.869084,180.011376,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779157,49.420990,199.446099,162.659710,204.728604,200.051499,89.408591,14.261765,194.733490,1.308241,49.187994,50.035012,160.970944,201.412204,159.300152,195.134144,113.701008,187.547919,-0.000464,0.037407,88.878796,64.650140,194.913516,21.123226,43.538588,0.592591,753556.866842,0.872975,9.349375,6.914947,4.013391,0.062114,0.054194,32.000000,94.187087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077439,65.357666,105.536506,100.000000,33.792706,44.531646,59.130602,56.376474,54.405063,70.761214,80.451280,178.817181,76.034968,179.992493,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860203,49.530660,199.528399,162.710730,204.871743,200.042189,89.299278,14.268330,194.693965,1.303430,48.998222,50.125881,161.034573,201.635031,159.274659,195.108927,113.729414,187.182295,-0.000464,0.037409,88.750416,64.520303,194.932970,21.125405,43.531700,0.590668,753763.275057,0.871076,9.381843,6.941330,4.006619,0.063443,0.058016,32.000000,94.144708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058874,65.340271,105.565175,100.000000,33.801096,44.531646,59.130602,56.347012,54.405063,70.761214,80.576733,178.598556,76.217286,179.978882,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.952378,49.529011,199.559265,162.722504,204.996568,200.033716,89.334003,14.271041,194.665460,1.301977,49.061474,50.201040,161.027634,201.669709,159.289926,195.137878,113.688227,186.294528,-0.000463,0.037416,88.752295,64.709893,194.941882,21.127663,43.643705,0.588752,753766.898300,0.870795,9.407640,6.773872,4.001757,0.063262,0.056576,32.000000,94.082026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057020,65.330064,105.589735,100.000000,33.860366,44.531646,59.130602,56.298641,54.405063,70.761214,80.741597,178.668006,75.656465,180.087183,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825733,49.529011,199.597267,162.722504,205.098858,200.056191,89.591595,14.264905,194.819656,1.299737,49.484098,50.100852,161.060646,201.605021,159.315854,195.194000,113.736471,186.048101,-0.000463,0.037431,88.968337,64.531416,194.957119,21.129750,43.701384,0.592174,753714.555317,0.868632,9.310728,6.476579,3.994990,0.060311,0.053331,32.000000,94.081309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075649,65.327913,105.636828,100.000000,33.868166,44.531646,59.130602,56.241483,54.405063,70.761214,80.798013,179.183190,75.871945,180.197647,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644214,49.626864,199.444048,162.749415,205.097026,200.070267,89.452832,14.262051,194.546476,1.298702,49.877152,49.799113,161.044786,201.478379,159.322555,195.097922,113.703594,186.003457,-0.000461,0.037419,89.141748,64.464854,194.800733,21.131843,43.613540,0.591979,753799.284122,0.868678,9.441651,6.334166,4.005907,0.059403,0.053615,32.000000,94.122753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012421,65.296950,105.632728,100.000000,33.876429,44.531646,59.130602,56.309287,54.405063,70.761214,80.955790,178.905665,75.852797,180.099299,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638379,49.842090,199.412384,162.826227,205.066347,200.073916,89.330362,14.266903,194.663446,1.298118,49.907551,50.080921,161.062843,201.310515,159.321821,194.892206,113.703200,186.069035,-0.000461,0.037606,89.221236,64.621463,194.833974,21.133379,43.372185,0.593945,754509.027801,0.873859,9.727600,6.349972,4.017468,0.063499,0.056101,32.000000,94.163909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031967,65.340783,105.639499,100.000000,33.860718,44.531646,59.130602,56.413599,54.405063,70.761214,81.027663,178.660724,75.738637,180.075853,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795809,49.902563,199.551061,162.885658,205.174563,200.077935,89.504907,14.268615,194.697846,1.296355,49.496771,50.061679,161.084772,201.535666,159.318188,195.019738,113.692658,187.025379,-0.000460,0.037846,89.057124,64.567144,194.911719,21.134449,42.323393,0.595246,755096.191254,0.875714,9.948881,6.375441,4.017303,0.069208,0.060270,32.000000,94.183394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.042084,65.347189,105.655947,100.000000,33.859847,44.531646,59.130602,56.420523,54.405063,70.761214,81.339548,179.009813,76.156171,180.060393,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741976,49.902563,199.484460,162.885658,205.164800,200.083397,89.393680,14.265333,194.708783,1.310788,49.427828,50.097544,161.127378,201.419033,159.355992,194.997550,113.705997,187.457786,-0.000458,0.038109,89.119589,64.546873,194.939926,21.135466,41.907467,0.590733,755103.071799,0.871104,9.846175,6.750887,4.007387,0.070993,0.062117,32.000000,94.137717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058444,65.390324,105.680560,100.000000,33.919045,44.531646,59.130602,56.331568,54.405063,70.761214,81.506629,178.787361,75.825210,180.093634,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840969,49.854459,199.490926,162.878930,205.167484,200.069513,89.401423,14.263192,194.667091,1.313884,49.259093,50.095404,161.108078,201.445923,159.370167,195.001928,113.694401,187.145325,-0.000460,0.038247,89.071819,64.633598,194.881496,21.136558,42.342775,0.593755,755171.404665,0.873260,9.901930,6.902081,4.010385,0.073732,0.063807,32.000000,94.135950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057879,65.375988,105.664875,100.000000,33.900313,44.531646,59.130602,56.361649,54.405063,70.761214,81.568672,178.802846,75.683318,180.168811,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821165,49.790413,199.460071,162.854821,205.104074,200.071084,89.419662,14.262336,194.699086,1.318601,49.017658,50.080253,161.130334,201.358627,159.407158,195.061374,113.684805,187.101700,-0.000460,0.038227,88.904205,64.803285,194.959119,21.137387,42.891368,0.593707,754875.758244,0.871081,9.751334,6.794814,4.002549,0.074024,0.063080,32.000000,94.154386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068774,65.389017,105.679888,100.000000,33.921131,44.531646,59.130602,56.303111,54.405063,70.761214,81.672946,178.839324,75.883904,180.172902,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829098,49.675516,199.479496,162.815013,205.185782,200.106629,89.333779,14.262336,194.705623,1.324785,48.652891,50.020638,161.117066,201.554177,159.427000,194.978092,113.691188,187.167323,-0.000461,0.037956,88.978135,64.409598,194.842623,21.138142,43.437509,0.592163,754779.443079,0.871139,9.707779,6.787802,4.003521,0.073312,0.062934,32.000000,94.152841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067400,65.404743,105.658448,100.000000,33.897352,44.531646,59.130602,56.339884,54.405063,70.761214,81.737516,178.667559,76.041571,180.074712,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881292,49.522414,199.418231,162.758106,205.154064,200.128468,89.509731,14.265618,194.629148,1.328207,48.430988,50.104652,161.126845,201.481947,159.399519,194.989034,113.654594,186.399129,-0.000460,0.037896,89.014576,64.551406,194.848353,21.138651,43.386231,0.593037,754541.381587,0.870386,9.578176,6.808789,4.002895,0.072484,0.063821,32.000000,94.136820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060762,65.368454,105.634666,100.000000,33.989397,44.531646,59.130602,56.305295,54.405063,70.761214,81.704543,179.019463,75.754411,180.091982,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820909,49.522414,199.564040,162.758106,205.132790,200.141235,89.415962,14.270898,194.698495,1.333726,48.500359,50.040571,161.080652,201.424273,159.442475,195.085420,113.698811,185.728266,-0.000459,0.037872,89.169946,64.617781,194.904865,21.139353,43.355165,0.592127,754296.122990,0.868694,9.377587,6.550158,3.997856,0.072704,0.063138,32.000000,94.140862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052069,65.371822,105.616748,100.000000,33.933576,44.531646,59.130602,56.272349,54.405063,70.761214,81.619875,178.831923,75.698138,180.124476,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898989,49.475688,199.463634,162.736520,205.148269,200.147597,89.276100,14.266760,194.748455,1.330924,48.444428,50.066809,161.073145,201.534137,159.413111,195.064820,113.726346,185.770978,-0.000459,0.037850,89.579307,64.693197,194.965011,21.140310,43.343841,0.593556,754243.107590,0.870832,9.440047,6.249464,4.005628,0.073093,0.063172,32.000000,94.156098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062464,65.340121,105.654493,100.000000,34.002069,44.531646,59.130602,56.303731,54.405063,70.761214,81.629205,178.552199,75.882657,180.031006,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750162,49.395154,199.501926,162.705684,205.171499,200.160973,89.484940,14.268044,194.699891,1.324738,48.331322,50.044377,161.097502,201.512751,159.401745,195.068549,113.709612,186.158163,-0.000459,0.037835,89.692067,64.695788,195.027317,21.140843,43.069887,0.591007,753921.435611,0.870594,9.312565,6.238279,3.997348,0.072055,0.063298,32.000000,94.155131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045356,65.346304,105.653936,100.000000,33.979374,44.531646,59.130602,56.256319,54.405063,70.761214,81.679557,178.969881,75.734675,180.016412,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913899,49.408347,199.560339,162.688304,205.214457,200.180478,89.482820,14.265476,194.738018,1.330622,48.533552,50.091677,161.068315,201.591729,159.399987,195.093361,113.711633,186.842675,-0.000460,0.037846,89.477555,64.808875,195.074675,21.141410,43.053029,0.593711,754068.287495,0.871310,9.386039,6.403095,4.010076,0.072818,0.062657,32.000000,94.152355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062110,65.295536,105.618932,100.000000,34.049125,44.531646,59.130602,56.338839,54.405063,70.761214,81.640100,178.965640,75.698212,179.971368,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807531,49.408347,199.588703,162.688304,205.214727,200.200683,89.262185,14.260766,194.680028,1.323806,48.699259,50.194663,161.060230,201.550161,159.378705,195.163133,113.665396,187.209175,-0.000460,0.037832,89.349625,64.874898,194.980391,21.141653,43.246225,0.592469,753942.941230,0.868273,9.229815,6.662308,3.998092,0.072348,0.062845,32.000000,94.194261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038633,65.264860,105.613699,100.000000,34.048427,44.531646,59.130602,56.242310,54.405063,70.761214,81.693073,178.524369,75.818461,180.021250,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810104,49.463869,199.469360,162.698115,205.232847,200.195027,89.373345,14.269043,194.710696,1.320986,48.934172,50.021010,161.028440,201.539356,159.373208,195.060421,113.683418,187.603026,-0.000460,0.037996,89.540686,64.831882,194.995358,21.142010,43.025244,0.592776,754372.225533,0.872572,9.339825,6.848119,4.007199,0.072185,0.062496,32.000000,94.225592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043786,65.221213,105.584882,100.000000,34.093802,44.531646,59.130602,56.299383,54.405063,70.761214,81.790484,178.746690,75.866076,180.066687,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822773,49.554574,199.550464,162.720822,205.269807,200.183484,89.342687,14.265190,194.842332,1.315678,49.119456,50.164163,161.068263,201.493751,159.379599,195.047768,113.686725,187.200213,-0.000459,0.038024,89.681993,64.881119,194.908131,21.142506,43.178196,0.592210,754437.254296,0.871548,9.392683,6.979859,4.004596,0.072862,0.063596,32.000000,94.276175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048344,65.214942,105.586626,100.000000,34.046994,44.531646,59.130602,56.297928,54.405063,70.761214,81.839152,178.685375,76.060793,179.978528,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860406,49.629063,199.429637,162.740725,205.219888,200.169488,89.303286,14.267188,194.615191,1.310771,49.181942,50.002099,161.098295,201.431653,159.391243,195.052536,113.664566,187.024605,-0.000459,0.038048,89.724280,64.640371,194.828386,21.143095,43.309439,0.590864,754583.575418,0.871772,9.470277,6.823381,4.005206,0.072988,0.063219,32.000000,94.305166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077388,65.207814,105.576613,100.000000,34.114924,44.531646,59.130602,56.288646,54.405063,70.761214,81.988972,178.606572,75.867910,179.990251,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824939,49.629063,199.562416,162.740725,205.173767,200.200785,89.329211,14.268044,194.765429,1.307934,49.164332,50.096357,161.076113,201.492364,159.379558,195.066594,113.706537,185.584372,-0.000458,0.038045,89.866343,64.829739,194.838705,21.143417,43.321953,0.591805,754744.831090,0.871547,9.505834,6.778686,3.999760,0.073296,0.063247,32.000000,94.260922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048298,65.187353,105.563996,100.000000,34.063154,44.531646,59.130602,56.264334,54.405063,70.761214,82.130086,178.658421,75.684785,180.004452,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848023,49.648303,199.419950,162.758386,205.160001,200.185807,89.284773,14.262051,194.608419,1.309936,48.960176,50.091338,161.092222,201.411348,159.396831,194.992312,113.753882,185.591927,-0.000459,0.038028,89.864306,64.702372,194.827491,21.142634,43.448851,0.593988,754703.518329,0.872119,9.542525,6.186637,4.005272,0.074099,0.063641,32.000000,94.250008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097676,65.154329,105.579910,100.000000,34.161694,44.531646,59.130602,56.290766,54.405063,70.761214,82.246878,178.569547,75.563069,179.998001,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949848,49.645280,199.439993,162.758386,205.216524,200.177082,89.400764,14.257627,194.593535,1.299087,48.910209,50.177717,161.068056,201.459277,159.384664,194.996037,113.677620,185.821754,-0.000460,0.038034,89.698903,64.786814,194.917372,21.142267,42.942088,0.590666,754995.971421,0.871054,9.535225,6.274403,4.000404,0.074119,0.063973,32.000000,94.214825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090901,65.142097,105.556324,100.000000,34.069688,44.531646,59.130602,56.265353,54.405063,70.761214,82.318718,178.801529,75.687206,179.983445,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807764,49.597728,199.368835,162.754181,205.239374,200.175584,89.327633,14.264048,194.696222,1.311508,48.989640,50.148890,161.117861,201.377465,159.377711,195.114751,113.697717,185.796670,-0.000459,0.038043,89.531097,64.678070,194.826878,21.142642,42.602846,0.592350,754586.106751,0.868937,9.429610,6.306438,3.992805,0.073259,0.063438,32.000000,94.184934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098601,65.121036,105.572224,100.000000,34.112645,44.531646,59.130602,56.203214,54.405063,70.761214,82.393213,178.655266,75.730860,180.006852,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858626,49.616144,199.491396,162.766516,205.212430,200.151690,89.362186,14.267473,194.598152,1.308812,48.747855,50.242630,161.104140,201.320708,159.383543,195.017618,113.694185,186.530271,-0.000460,0.038050,89.205566,64.996118,194.891324,21.142342,41.830928,0.593266,754594.639141,0.872282,9.528963,6.276741,4.002766,0.072978,0.062763,32.000000,94.131695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100880,65.130003,105.571847,100.000000,34.120648,44.531646,59.130602,56.279924,54.405063,70.761214,82.414679,178.724372,75.884198,180.005751,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857469,49.616144,199.366218,162.766516,205.200803,200.119718,89.459997,14.262907,194.587048,1.313164,48.691183,50.132479,161.098453,201.385946,159.409477,195.096822,113.621144,187.068317,-0.000459,0.038027,89.079252,64.693264,194.759983,21.141598,41.833110,0.591754,754516.416568,0.870898,9.494754,6.560622,4.001141,0.069643,0.060608,32.000000,94.119576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107056,65.119514,105.612464,100.000000,34.147128,44.531646,59.130602,56.249277,54.405063,70.761214,82.502067,178.919995,75.852943,179.893202,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768121,49.530935,199.459085,162.745771,205.183346,200.084045,89.377545,14.266760,194.533861,1.297182,48.790076,50.201144,161.104311,201.388983,159.390870,194.854089,113.624261,187.451704,-0.000460,0.038088,89.090106,64.755435,194.767263,21.141369,43.065849,0.591645,754695.564135,0.869829,9.495951,6.838753,3.998723,0.065276,0.056776,32.000000,94.142130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111454,65.122681,105.612024,100.000000,34.125393,44.531646,59.130602,56.246501,54.405063,70.761214,82.485480,178.755089,75.662848,179.984822,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
