OSU 80 Ton Compressor Load Stand
49.880208,49.520490,199.375689,162.732315,205.225379,200.077632,89.311519,14.270042,194.642234,1.286801,48.748044,50.001705,161.126288,201.319689,159.409128,194.959396,113.660020,187.647447,-0.000461,0.038325,89.118993,64.704320,194.788166,21.141112,43.497605,0.594019,754478.337631,0.872004,9.503218,6.981504,4.007768,0.060805,0.054423,32.000000,94.154471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110409,65.147925,105.636158,100.000000,34.154225,44.531646,59.130602,56.295273,54.405063,70.761214,82.543696,178.623038,76.063141,179.930377,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883087,49.494378,199.565810,162.727550,205.333165,200.076636,89.420967,14.261480,194.615693,1.291992,48.508287,50.028229,161.102612,201.465250,159.401594,195.057096,113.605551,186.808969,-0.000461,0.038543,89.106087,64.720424,194.835894,21.140877,42.808104,0.589492,754125.503123,0.870417,9.376783,7.020133,3.997090,0.065311,0.059041,32.000000,94.110498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080083,65.150843,105.627800,100.000000,34.158431,44.531646,59.130602,56.229148,54.405063,70.761214,82.590265,178.841933,75.651330,179.913422,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948581,49.494378,199.443323,162.727550,205.373772,200.054573,89.349293,14.267473,194.641953,1.299328,48.445006,50.034060,161.113192,201.449878,159.397887,195.038968,113.622281,186.564715,-0.000462,0.038786,89.251903,64.727071,194.941414,21.140659,42.258050,0.593025,754226.887051,0.869228,9.347695,6.755543,4.000671,0.066677,0.059764,32.000000,94.118317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117532,65.164680,105.641096,100.000000,34.218130,44.531646,59.130602,56.224458,54.405063,70.761214,82.619114,178.698585,75.490068,180.006262,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876766,49.416043,199.515726,162.699797,205.478004,200.058249,89.498565,14.270042,194.647954,1.293660,48.837113,50.187371,161.097871,201.329148,159.418308,195.078207,113.655549,185.581146,-0.000461,0.038775,89.287922,64.797759,194.884103,21.140143,41.550880,0.593275,753970.757498,0.868563,9.280015,6.645667,3.992973,0.067675,0.060281,32.000000,94.178145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097273,65.169366,105.630849,100.000000,34.197352,44.531646,59.130602,56.181724,54.405063,70.761214,82.592205,178.997130,75.650669,180.040526,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765226,49.460295,199.468280,162.694471,205.475372,200.055001,89.389674,14.271897,194.598817,1.294217,49.221803,50.027438,161.084149,201.443212,159.427528,195.081203,113.678907,185.430208,-0.000460,0.038745,89.473155,64.536122,194.893790,21.139321,41.451929,0.592794,753726.886020,0.868326,9.275894,6.236388,4.000174,0.068544,0.060958,32.000000,94.213316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108275,65.174159,105.664775,100.000000,34.219129,44.531646,59.130602,56.216264,54.405063,70.761214,82.634065,178.779348,75.822349,179.972863,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859993,49.610097,199.356013,162.742687,205.431611,200.043198,89.382920,14.262907,194.615323,1.299961,48.835699,50.114448,161.097965,201.295102,159.412377,195.032283,113.658966,185.999416,-0.000458,0.038723,89.324496,64.741454,194.941905,21.138245,41.617719,0.592603,753905.845704,0.871643,9.435575,6.155196,4.008186,0.068589,0.060352,32.000000,94.236508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096547,65.180321,105.641865,100.000000,34.200026,44.531646,59.130602,56.277727,54.405063,70.761214,82.725274,178.765840,76.034381,179.987025,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812961,49.610097,199.354156,162.742687,205.360260,200.047053,89.333176,14.265476,194.621160,1.318137,48.450323,50.040509,161.093840,201.488980,159.388284,195.018717,113.588556,186.393436,-0.000456,0.038714,89.008810,64.787148,194.867953,21.137521,42.081587,0.589950,754204.133039,0.870182,9.487294,6.393056,3.998316,0.070437,0.061579,32.000000,94.254517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094479,65.192850,105.674781,100.000000,34.184795,44.531646,59.130602,56.222741,54.405063,70.761214,82.933378,178.666352,75.857345,180.006852,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881895,49.522140,199.433466,162.728951,205.291498,200.072474,89.564857,14.263763,194.731402,1.325082,48.243433,50.207731,161.111289,201.420073,159.410289,195.086596,113.656421,187.321706,-0.000457,0.038684,88.890116,64.818434,194.901482,21.136206,42.314738,0.591832,754573.889321,0.871597,9.535954,6.614021,4.002054,0.071039,0.061155,32.000000,94.296842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097982,65.172582,105.696255,100.000000,34.218470,44.531646,59.130602,56.281654,54.405063,70.761214,82.932113,179.129714,75.750889,179.993201,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856285,49.390756,199.610141,162.691387,205.236445,200.067963,89.480221,14.271755,194.672711,1.313042,48.529514,50.053123,161.087932,201.433773,159.414373,195.070141,113.625760,187.327412,-0.000457,0.038660,89.066618,64.544474,194.781231,21.135645,41.549618,0.592395,754089.955929,0.869041,9.375507,6.900343,3.998045,0.068492,0.060871,32.000000,94.257438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124503,65.151234,105.700767,100.000000,34.226402,44.531646,59.130602,56.204968,54.405063,70.761214,82.855033,178.960441,75.838783,180.077230,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866254,49.417967,199.511476,162.688864,205.223971,200.082491,89.341364,14.267759,194.665447,1.309065,48.750604,50.083726,161.095735,201.480825,159.382653,195.028008,113.615040,187.454009,-0.000457,0.038667,89.162998,64.687008,194.908578,21.135109,41.685188,0.591722,753907.876734,0.868881,9.271788,6.932741,4.003711,0.067509,0.061018,32.000000,94.216628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122744,65.165742,105.725797,100.000000,34.304870,44.531646,59.130602,56.215316,54.405063,70.761214,82.893293,178.682728,76.043258,180.069873,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860163,49.473214,199.475252,162.706805,205.281236,200.107293,89.516708,14.278747,194.741156,1.309988,48.767006,50.084806,161.071984,201.460500,159.393872,195.046820,113.617722,186.932996,-0.000457,0.038630,88.992215,64.638208,194.791976,21.134682,42.620191,0.589912,754062.680356,0.870168,9.288688,6.991602,4.000932,0.066047,0.059737,32.000000,94.200406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143842,65.160649,105.748815,100.000000,34.266426,44.531646,59.130602,56.206272,54.405063,70.761214,82.961899,179.033415,75.716847,180.064956,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928717,49.473214,199.548413,162.706805,205.222303,200.148941,89.408198,14.265476,194.706474,1.307042,48.577419,50.102722,161.080348,201.523067,159.386814,195.060439,113.638501,185.641713,-0.000457,0.038631,88.958167,64.783228,194.905316,21.134844,43.386285,0.592614,754280.771665,0.868824,9.350235,6.790636,4.000694,0.062022,0.056691,32.000000,94.195418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141041,65.142810,105.795666,100.000000,34.280662,44.531646,59.130602,56.206775,54.405063,70.761214,83.063020,178.816396,75.679650,180.080652,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874643,49.456447,199.492022,162.709608,205.224758,200.167579,89.359625,14.269329,194.663094,1.304880,48.345423,50.162941,161.090339,201.406883,159.392308,195.028926,113.652902,185.373770,-0.000458,0.038609,88.616042,64.848993,194.941148,21.134508,43.619544,0.592462,754205.570390,0.868732,9.279371,6.276635,3.996666,0.061188,0.053423,32.000000,94.204489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146270,65.151820,105.840462,100.000000,34.286417,44.531646,59.130602,56.163250,54.405063,70.761214,83.095913,178.719250,75.889994,180.105239,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924796,49.358598,199.465379,162.681015,205.161244,200.179055,89.500884,14.266046,194.746107,1.306519,47.898036,50.137568,161.084645,201.546960,159.406936,195.003316,113.649220,185.934974,-0.000457,0.038609,88.193070,64.661445,194.851718,21.134173,43.168081,0.591296,754250.221821,0.870291,9.318494,6.159567,3.999869,0.064753,0.056897,32.000000,94.214040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151605,65.146330,105.869401,100.000000,34.315510,44.531646,59.130602,56.191454,54.405063,70.761214,83.143526,179.001768,75.654851,180.082777,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797914,49.254153,199.443940,162.635602,205.182361,200.184525,89.432020,14.263050,194.712384,1.315009,48.284835,50.078042,161.070547,201.571689,159.405989,195.090120,113.689919,186.194142,-0.000456,0.038611,88.222196,64.629208,194.768121,21.133865,42.077115,0.592395,753996.106129,0.867760,9.168807,6.378156,3.995317,0.069251,0.059964,32.000000,94.191084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138931,65.114814,105.910857,100.000000,34.311664,44.531646,59.130602,56.158094,54.405063,70.761214,83.082020,178.864041,75.719561,180.097214,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845985,49.254153,199.487238,162.635602,205.176805,200.179968,89.329319,14.263192,194.761558,1.311261,48.714775,50.083546,161.077831,201.573137,159.421949,195.008611,113.671196,185.721540,-0.000455,0.038776,88.277764,64.612688,194.912006,21.133682,41.953174,0.593011,753792.369958,0.870655,9.195586,6.436539,4.005066,0.070539,0.061496,32.000000,94.194945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170242,65.111217,105.956079,100.000000,34.324604,44.531646,59.130602,56.225773,54.405063,70.761214,83.004186,178.658637,76.194248,180.065664,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866638,49.367118,199.418633,162.656066,205.250308,200.164964,89.331268,14.263192,194.646661,1.310738,48.557798,50.157292,161.078168,201.615215,159.404965,195.031102,113.664792,186.320796,-0.000454,0.038951,88.277673,64.864583,194.931912,21.133508,41.733312,0.593011,753792.369958,0.870655,9.195586,6.436539,4.005066,0.071285,0.061943,32.000000,94.201713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.171860,65.098654,106.002575,100.000000,34.332075,44.531646,59.130602,56.196028,54.405063,70.761214,83.138252,178.662535,75.550083,180.086592,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754875,49.381686,199.541892,162.672885,205.240778,200.161002,89.499998,14.266332,194.563669,1.309299,48.401557,50.104878,161.043150,201.383336,159.369121,195.018106,113.684365,187.597703,-0.000454,0.038969,88.130872,64.744715,194.829977,21.133200,41.780768,0.593709,754009.726463,0.870493,9.237443,6.510048,3.999039,0.072177,0.062084,32.000000,94.188636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146447,65.110681,106.005198,100.000000,34.338118,44.531646,59.130602,56.182227,54.405063,70.761214,83.173148,178.999996,75.708556,180.102879,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902479,49.355299,199.394987,162.664476,205.334200,200.187544,89.301521,14.262907,194.653240,1.296607,48.560263,50.130042,161.078215,201.426393,159.371497,195.066671,113.706960,187.354804,-0.000454,0.038980,88.080066,64.847635,194.774341,21.133068,41.728804,0.593927,754175.045365,0.871039,9.367688,6.976890,4.010499,0.070316,0.061062,32.000000,94.213747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.171497,65.111227,106.013257,100.000000,34.364959,44.531646,59.130602,56.186154,54.405063,70.761214,83.236611,178.603042,75.831740,180.003941,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743395,49.485583,199.322622,162.692508,205.379631,200.196389,89.434679,14.265047,194.418070,1.288212,49.171787,49.838658,161.058403,201.337201,159.368966,194.946252,113.609683,187.048746,-0.000454,0.038969,88.003530,64.517347,194.716929,21.132650,43.315534,0.591121,753885.946989,0.870158,9.188570,6.861959,3.995693,0.063669,0.055962,32.000000,94.184121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158737,65.086719,106.005520,100.000000,34.409675,44.531646,59.130602,56.155140,54.405063,70.761214,83.244155,178.869359,75.544580,179.925617,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716043,49.485583,199.297677,162.692508,205.415890,200.198351,89.345513,14.262479,194.482347,1.286946,49.590632,49.975461,161.061352,201.367251,159.394515,194.888434,113.660769,186.964231,-0.000454,0.038949,87.966121,64.690386,194.665739,21.131356,43.467458,0.595166,754861.686204,0.872306,9.483479,6.842762,4.007017,0.064547,0.058337,32.000000,94.219792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206853,65.142163,106.065009,100.000000,34.340195,44.531646,59.130602,56.243811,54.405063,70.761214,83.416473,178.691026,75.691535,179.997647,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894310,49.706851,199.366589,162.772122,205.422457,200.176897,89.435929,14.266474,194.472123,1.286946,49.247017,50.100635,161.062526,201.507919,159.365189,195.036177,113.633777,185.535626,-0.000455,0.038962,88.050412,64.694545,194.754088,21.130051,41.557822,0.594252,754713.233893,0.873719,9.511824,6.759488,4.008720,0.069327,0.061649,32.000000,94.222463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180323,65.152649,106.064061,100.000000,34.361770,44.531646,59.130602,56.260063,54.405063,70.761214,83.693983,178.871857,75.877595,179.982383,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933148,49.672492,199.410643,162.779972,205.472942,200.148271,89.486597,14.266760,194.441846,1.285139,48.819437,50.194972,161.113787,201.329780,159.391705,194.996369,113.693913,185.473390,-0.000455,0.038956,88.218608,64.760826,194.794021,21.128940,42.369298,0.594252,754713.233893,0.873719,9.511824,6.759488,4.008720,0.072196,0.063130,32.000000,94.261333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224520,65.218341,106.105603,100.000000,34.365549,44.531646,59.130602,56.157430,54.405063,70.761214,83.777243,178.973194,75.482952,179.948709,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876914,49.522689,199.479786,162.716056,205.444963,200.161754,89.434329,14.261765,194.512033,1.287512,48.074488,50.194038,161.117747,201.391654,159.414502,194.943459,113.700514,185.501533,-0.000455,0.038939,88.454368,64.882431,194.880884,21.127445,43.297016,0.594025,754497.976645,0.868367,9.474072,6.156739,3.993552,0.074078,0.063180,32.000000,94.224508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223497,65.277403,106.104299,100.000000,34.402079,44.531646,59.130602,56.183781,54.405063,70.761214,83.848310,178.868658,75.708189,179.963343,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844508,49.370691,199.424508,162.650459,205.467050,200.180594,89.413469,14.260338,194.630405,1.282469,48.249158,50.084428,161.096048,201.404253,159.442088,194.925245,113.696894,185.732398,-0.000454,0.038922,88.505584,64.685468,194.922205,21.126354,42.589936,0.592767,754219.824951,0.869657,9.382387,6.160922,3.999441,0.073937,0.063682,32.000000,94.228473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248938,65.312978,106.135283,100.000000,34.412335,44.531646,59.130602,56.157237,54.405063,70.761214,83.759624,178.826938,75.983904,179.978253,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849256,49.333311,199.589752,162.625230,205.619258,200.196142,89.405476,14.263906,194.737592,1.289919,48.278050,50.284707,161.094670,201.501436,159.417359,195.067344,113.634246,186.452919,-0.000454,0.038937,88.521451,65.049724,194.893630,21.125210,42.120911,0.590616,753967.059706,0.870199,9.263905,6.252964,4.000932,0.073578,0.063451,32.000000,94.206401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273163,65.341907,106.142565,100.000000,34.467042,44.531646,59.130602,56.172269,54.405063,70.761214,83.666179,178.810952,75.859987,180.077544,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863971,49.333311,199.656730,162.625230,205.668514,200.209064,89.362722,14.265476,194.655645,1.297197,48.424338,50.162175,161.047956,201.395854,159.422515,195.055061,113.711940,186.871732,-0.000453,0.038952,88.585180,64.684725,194.948227,21.125100,42.052720,0.591866,754185.967888,0.870161,9.221615,6.591039,4.003866,0.073816,0.063810,32.000000,94.210366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247701,65.368899,106.127368,100.000000,34.497968,44.531646,59.130602,56.160716,54.405063,70.761214,83.661671,178.725443,75.680310,180.112714,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853683,49.333861,199.553542,162.631397,205.577164,200.238058,89.392924,14.264334,194.615442,1.309974,48.632632,50.163469,161.045209,201.465821,159.387001,195.082604,113.661619,186.966249,-0.000452,0.038953,88.583773,64.476121,194.989180,21.125003,41.720690,0.593291,753931.297385,0.870348,9.206394,6.673075,4.004028,0.072001,0.062429,32.000000,94.185963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254218,65.400896,106.158626,100.000000,34.504914,44.531646,59.130602,56.149070,54.405063,70.761214,83.692314,178.785849,75.847514,180.094657,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712606,49.401475,199.571905,162.640928,205.589173,200.261021,89.461414,14.263763,194.667662,1.307497,48.718440,50.140645,161.021553,201.398382,159.382501,194.992395,113.672644,187.336561,-0.000454,0.038937,88.620488,64.822681,194.867219,21.124628,41.718923,0.591960,754253.986928,0.870381,9.217583,6.759407,4.002784,0.071782,0.062186,32.000000,94.184321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237627,65.412600,106.155812,100.000000,34.522526,44.531646,59.130602,56.150684,54.405063,70.761214,83.722475,178.922828,75.885372,180.118929,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827831,49.395978,199.441771,162.653823,205.515356,200.284637,89.363702,14.262479,194.562104,1.306682,48.496823,50.072436,161.032095,201.432325,159.412647,194.872462,113.661170,187.728361,-0.000456,0.038931,88.558279,64.632394,194.797082,21.124698,41.756066,0.593393,754704.009192,0.872722,9.431279,6.889336,4.014513,0.071007,0.060766,32.000000,94.203659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237648,65.423052,106.190417,100.000000,34.506892,44.531646,59.130602,56.153816,54.405063,70.761214,83.841300,178.727405,75.787500,180.051935,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822627,49.395978,199.407058,162.653823,205.507605,200.315019,89.464759,14.266617,194.621811,1.315345,48.547034,50.170463,161.052753,201.522741,159.400585,195.051150,113.732900,187.017178,-0.000457,0.038934,88.673643,64.753332,194.868442,21.125039,42.683983,0.592717,754659.664008,0.871522,9.306447,7.049717,4.002618,0.067685,0.059216,32.000000,94.243893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276260,65.463090,106.218173,100.000000,34.539726,44.531646,59.130602,56.161288,54.405063,70.761214,83.874956,178.929518,75.879942,180.126325,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843173,49.375364,199.467467,162.648777,205.523449,200.345392,89.300671,14.262479,194.620942,1.321544,48.531160,50.013309,161.048349,201.404763,159.413117,195.007408,113.685718,185.494248,-0.000455,0.038901,88.996353,64.728611,194.766082,21.124630,43.002742,0.592065,754482.497847,0.870770,9.311833,6.707522,4.002339,0.065906,0.057210,32.000000,94.193246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274715,65.443182,106.200843,100.000000,34.535055,44.531646,59.130602,56.158582,54.405063,70.761214,83.917570,178.601341,76.058592,180.070267,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797228,49.375364,199.447277,162.648777,205.434533,200.346016,89.396543,14.275608,194.648943,1.318265,48.809967,50.092225,161.022244,201.542495,159.390349,195.070082,113.705202,185.651192,-0.000455,0.038920,88.922641,64.718380,194.832237,21.124409,43.357995,0.590565,754514.747647,0.870586,9.274660,6.226045,4.001209,0.061691,0.053649,32.000000,94.219617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261648,65.442989,106.185462,100.000000,34.548113,44.531646,59.130602,56.144961,54.405063,70.761214,83.942703,178.793087,75.984418,179.981714,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776025,49.389931,199.416238,162.656066,205.472428,200.337781,89.380373,14.262764,194.498322,1.318786,49.160521,49.983381,161.046787,201.505188,159.414942,195.054957,113.729423,185.998947,-0.000454,0.038908,88.737910,64.558353,194.867689,21.123920,43.593526,0.591658,754640.274781,0.872013,9.317507,6.213562,4.005188,0.061694,0.055930,32.000000,94.212501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.304552,65.437694,106.173663,100.000000,34.565047,44.531646,59.130602,56.169101,54.405063,70.761214,83.993634,178.760746,75.695424,180.055397,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823342,49.508671,199.421634,162.693630,205.477449,200.312803,89.488421,14.265333,194.557931,1.324433,49.123420,50.082925,161.069401,201.430450,159.402582,194.936270,113.765028,186.029267,-0.000453,0.038926,88.763831,64.686705,194.816904,21.122684,43.390775,0.594078,754599.437280,0.872583,9.354028,6.322419,4.006271,0.063258,0.058195,32.000000,94.190393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316668,65.427755,106.166580,100.000000,34.509401,44.531646,59.130602,56.176203,54.405063,70.761214,84.165636,178.976842,75.993955,180.099692,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765515,49.585633,199.332008,162.734558,205.505311,200.297453,89.313436,14.260909,194.590117,1.321404,48.928596,50.202278,161.078688,201.413468,159.392306,194.880508,113.741761,186.615121,-0.000454,0.038962,88.838531,64.763959,194.869912,21.122228,42.625636,0.594078,754599.437280,0.872583,9.354028,6.322419,4.006271,0.067276,0.059590,32.000000,94.166206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311151,65.410530,106.166999,100.000000,34.562335,44.531646,59.130602,56.150962,54.405063,70.761214,84.220683,178.626872,75.885372,180.022706,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795321,49.545778,199.470436,162.735119,205.523320,200.282347,89.189570,14.267045,194.647572,1.319606,48.719015,50.155460,161.075942,201.207582,159.389554,194.937168,113.679892,187.154892,-0.000454,0.038974,88.846708,64.762745,194.839175,21.122326,41.718905,0.592764,754949.518371,0.873745,9.560614,6.545419,4.005424,0.070170,0.061659,32.000000,94.182046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294826,65.384116,106.161130,100.000000,34.589521,44.531646,59.130602,56.098252,54.405063,70.761214,84.383557,178.379141,75.796304,179.986947,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869768,49.487507,199.450336,162.702600,205.587813,200.276940,89.401831,14.266617,194.578500,1.312479,48.718323,50.084209,161.083958,201.307783,159.413027,194.853132,113.725823,187.664754,-0.000455,0.039000,89.076099,64.801522,194.898136,21.122219,42.913167,0.593319,754999.632889,0.874213,9.489896,6.812964,4.005807,0.072655,0.062667,32.000000,94.210838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290396,65.400526,106.198694,100.000000,34.563720,44.531646,59.130602,56.161331,54.405063,70.761214,84.405115,178.803663,75.872899,180.054610,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781951,49.529286,199.270553,162.712131,205.548647,200.287185,89.433114,14.261052,194.516222,1.310721,48.986950,50.055577,161.102938,201.266011,159.405310,194.857671,113.691257,187.089152,-0.000457,0.039000,88.806259,64.532627,194.788639,21.121660,43.381741,0.591767,754555.817562,0.870526,9.354596,6.960905,3.999424,0.074016,0.063432,32.000000,94.200118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250323,65.374870,106.182943,100.000000,34.600992,44.531646,59.130602,56.113776,54.405063,70.761214,84.420572,178.866228,75.704961,180.082226,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820689,49.529286,199.378785,162.712131,205.534422,200.274724,89.345072,14.265761,194.524854,1.314369,48.837512,50.081404,161.096395,201.375589,159.391222,194.912903,113.688290,186.825820,-0.000459,0.039000,88.990105,64.814387,194.825654,21.120531,42.952834,0.593733,754949.449572,0.872074,9.487246,6.776572,4.002867,0.073815,0.063692,32.000000,94.185385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250152,65.383043,106.194679,100.000000,34.551652,44.531646,59.130602,56.164229,54.405063,70.761214,84.517214,178.690144,75.847001,180.005121,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854354,49.552650,199.424921,162.730914,205.595050,200.264732,89.425189,14.267759,194.472917,1.308483,48.307757,50.033208,161.094013,201.244829,159.403898,194.836020,113.675387,185.241444,-0.000458,0.039009,88.913545,64.539008,194.752598,21.118685,41.741407,0.592407,754844.686837,0.872125,9.447146,6.679227,4.001928,0.071674,0.061895,32.000000,94.206087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253334,65.368299,106.204755,100.000000,34.584540,44.531646,59.130602,56.156516,54.405063,70.761214,84.619469,178.850379,75.737757,180.082462,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859416,49.442155,199.343551,162.709889,205.620325,200.218348,89.270881,14.263478,194.492008,1.309170,48.034103,50.048420,161.073094,201.336447,159.413814,194.952342,113.668370,185.214636,-0.000458,0.038982,88.819587,64.531296,194.767244,21.117228,42.163445,0.593015,754807.882841,0.870704,9.435679,6.086339,4.000151,0.067057,0.058804,32.000000,94.201336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241012,65.360927,106.203252,100.000000,34.612010,44.531646,59.130602,56.072377,54.405063,70.761214,84.588479,178.541762,75.694470,180.013186,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940613,49.302527,199.474772,162.654945,205.659694,200.207362,89.442965,14.264619,194.673584,1.304776,47.794726,50.168466,161.094831,201.525962,159.394174,194.920074,113.647612,185.382120,-0.000459,0.038997,89.076850,64.780085,194.882923,21.116310,43.600847,0.591789,754390.880866,0.870697,9.315372,6.084769,3.997846,0.060336,0.053271,32.000000,94.179716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241363,65.347511,106.213766,100.000000,34.609744,44.531646,59.130602,56.109294,54.405063,70.761214,84.491601,178.885929,76.178401,180.012596,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950646,49.175546,199.509076,162.600842,205.689334,200.202636,89.343844,14.260195,194.643337,1.290495,48.036190,50.148123,161.054515,201.550569,159.424568,195.022889,113.737024,186.328410,-0.000459,0.038997,89.156150,64.733515,194.939520,21.115768,42.181259,0.588163,753917.985650,0.868002,9.096396,6.168058,3.994240,0.066690,0.059580,32.000000,94.178310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276130,65.329450,106.265321,100.000000,34.639383,44.531646,59.130602,56.056787,54.405063,70.761214,84.396315,178.687687,76.030272,180.002407,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879115,49.169225,199.373522,162.568324,205.627442,200.192825,89.360537,14.265047,194.665187,1.290829,48.033118,50.041705,161.033575,201.467513,159.416012,194.973307,113.653635,186.667906,-0.000463,0.038984,89.254900,64.969025,194.919735,21.115354,42.311907,0.589025,753246.975113,0.868441,8.959052,6.440722,3.994124,0.071318,0.061423,32.000000,94.160856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265033,65.318718,106.247306,100.000000,34.694887,44.531646,59.130602,56.041754,54.405063,70.761214,84.400029,178.721075,76.000778,180.002682,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872028,49.162628,199.553831,162.555710,205.526388,200.210454,89.380857,14.263763,194.724701,1.293481,48.100933,50.161437,160.999493,201.511243,159.390522,194.980986,113.686500,187.083538,-0.000465,0.038954,89.473654,64.697551,194.871787,21.114903,43.277075,0.589681,753634.063690,0.869604,9.026647,6.653677,3.997134,0.073010,0.063794,32.000000,94.146839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244396,65.315091,106.262933,100.000000,34.717143,44.531646,59.130602,56.077935,54.405063,70.761214,84.402263,178.761713,75.739297,179.990526,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892710,49.187365,199.630702,162.565521,205.533469,200.193600,89.361696,14.270185,194.690754,1.299648,48.541791,50.178417,161.023448,201.518969,159.361804,195.029619,113.709061,187.376937,-0.000467,0.038968,89.783040,64.608246,194.968436,21.114309,43.507431,0.592215,753583.738646,0.869604,9.027379,6.779192,4.001318,0.073337,0.063588,32.000000,94.185232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262147,65.352954,106.284887,100.000000,34.730955,44.531646,59.130602,56.076511,54.405063,70.761214,84.435212,178.723393,75.709657,180.007364,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839938,49.237662,199.465338,162.597758,205.450797,200.135546,89.476690,14.262193,194.669197,1.311429,48.704063,50.144111,161.016451,201.571812,159.362702,194.956436,113.709354,187.165384,-0.000466,0.038945,89.938967,64.876489,194.931729,21.113729,43.248461,0.592386,753478.638817,0.869377,9.030733,6.868275,4.001200,0.073499,0.063680,32.000000,94.173830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253170,65.372723,106.269659,100.000000,34.744564,44.531646,59.130602,56.064698,54.405063,70.761214,84.447620,178.953379,75.729026,180.009527,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807396,49.323416,199.543519,162.626632,205.427831,200.101975,89.334018,14.264762,194.622244,1.320122,48.804617,49.998374,161.057018,201.520070,159.378122,194.999913,113.672970,187.037197,-0.000468,0.038944,89.972761,64.616709,194.868871,21.114111,43.007845,0.592361,753461.977022,0.869152,9.135605,6.787495,4.002119,0.073549,0.064035,32.000000,94.208055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274744,65.369781,106.229785,100.000000,34.791563,44.531646,59.130602,56.082703,54.405063,70.761214,84.605995,178.668036,75.670112,180.080220,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849892,49.401201,199.732606,162.654384,205.397937,200.112708,89.430867,14.262051,194.849163,1.317167,48.884247,50.108881,161.044327,201.516706,159.384987,195.096944,113.759951,185.355718,-0.000468,0.038902,89.586622,64.617101,194.971723,21.115309,42.983251,0.593397,753743.421449,0.871236,9.255033,6.775077,4.006303,0.073727,0.063370,32.000000,94.195694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279822,65.396162,106.162256,100.000000,34.820043,44.531646,59.130602,56.095983,54.405063,70.761214,84.723586,178.861733,75.807969,180.092965,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911893,49.433359,199.477573,162.684379,205.287294,200.159252,89.458659,14.261765,194.658799,1.316948,48.967229,50.011783,161.058723,201.498807,159.359872,195.065367,113.779808,185.320499,-0.000469,0.038888,89.403223,64.620409,194.859021,21.116301,43.205999,0.592441,753527.722356,0.869704,9.288845,6.045597,4.006681,0.073901,0.063520,32.000000,94.194609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285765,65.391701,106.115404,100.000000,34.841894,44.531646,59.130602,56.069365,54.405063,70.761214,84.809393,178.917317,75.894249,180.089740,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792579,49.483934,199.532913,162.710730,205.269946,200.160585,89.362269,14.267188,194.648696,1.309146,48.808130,50.097613,161.038825,201.513526,159.371942,195.087413,113.705066,185.509568,-0.000471,0.038880,89.158182,64.615214,194.935255,21.116953,43.227978,0.591815,753698.218713,0.871283,9.339994,6.126481,4.005258,0.073483,0.063439,32.000000,94.183569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275404,65.375868,106.076642,100.000000,34.817814,44.531646,59.130602,56.031379,54.405063,70.761214,84.853718,178.724537,75.874293,180.051227,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747338,49.482559,199.462407,162.712131,205.281794,200.144099,89.453778,14.262336,194.632076,1.312693,48.785111,50.026161,161.063752,201.459256,159.366794,194.977440,113.755807,186.923441,-0.000474,0.038878,89.320600,64.780088,194.932361,21.117437,43.468414,0.592401,754226.113843,0.871896,9.430890,6.159450,4.007282,0.073726,0.063424,32.000000,94.154742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268066,65.392278,106.025900,100.000000,34.872793,44.531646,59.130602,56.076908,54.405063,70.761214,84.971617,178.907556,75.889920,179.988323,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915447,49.457547,199.585051,162.709048,205.129786,200.098932,89.407109,14.257484,194.747841,1.291767,48.565788,50.084497,161.050108,201.407596,159.368938,195.042832,113.678170,186.999067,-0.000474,0.038838,89.914778,64.834861,194.890145,21.117376,42.974164,0.592559,754087.812511,0.871808,9.476370,6.648911,4.009509,0.071224,0.062431,32.000000,94.182303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254233,65.425109,105.969882,100.000000,34.880146,44.531646,59.130602,56.056906,54.405063,70.761214,85.038720,178.814218,75.720662,180.169913,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815337,49.408347,199.570100,162.695031,205.228931,200.069359,89.372685,14.264048,194.696385,1.281947,48.695293,50.116727,161.070063,201.343052,159.383287,194.927326,113.758399,187.284610,-0.000475,0.038832,89.690295,64.710414,194.919552,21.117460,41.974432,0.592182,753894.863686,0.868744,9.277414,6.755355,3.998463,0.070343,0.061194,32.000000,94.224771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267150,65.437668,105.954058,100.000000,34.916475,44.531646,59.130602,56.015732,54.405063,70.761214,85.078079,178.745370,75.730126,180.077584,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839251,49.442155,199.461676,162.701479,205.280082,200.060114,89.411464,14.265047,194.717814,1.280041,49.020516,49.931897,161.064628,201.523128,159.404201,194.967276,113.710762,187.721788,-0.000474,0.038828,89.560560,64.598045,194.915330,21.117454,41.836337,0.592960,753513.248512,0.870770,9.331745,6.783818,4.006198,0.066370,0.059777,32.000000,94.203110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266957,65.452911,105.919539,100.000000,34.898675,44.531646,59.130602,56.016090,54.405063,70.761214,85.084571,178.822929,75.891094,180.164326,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798418,49.603775,199.413469,162.740445,205.421606,200.053063,89.423648,14.263192,194.562818,1.282479,49.298652,49.958794,161.053778,201.327843,159.383536,194.938856,113.706488,187.022895,-0.000473,0.038810,89.229036,64.595209,194.763695,21.116836,43.298387,0.591249,753727.522178,0.869971,9.340806,6.997628,4.002100,0.063546,0.056973,32.000000,94.235859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247075,65.475491,105.850319,100.000000,34.916471,44.531646,59.130602,56.073031,54.405063,70.761214,85.178229,178.847296,75.825064,180.116057,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750199,49.666720,199.377711,162.790344,205.518431,200.033236,89.243722,14.271326,194.519306,1.288329,49.181621,49.926156,161.081663,201.391756,159.386626,194.836980,113.669397,186.996585,-0.000472,0.038838,88.925584,64.696620,194.667408,21.116164,43.165575,0.592367,754174.250084,0.871008,9.544687,6.736112,4.004414,0.065392,0.057885,32.000000,94.219735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243007,65.492682,105.824846,100.000000,34.882208,44.531646,59.130602,56.121443,54.405063,70.761214,85.426901,178.487444,76.040470,180.093910,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897872,49.645280,199.203204,162.788662,205.533639,200.049063,89.384158,14.263906,194.375742,1.289273,48.897643,49.947812,161.058605,201.247010,159.366532,194.776102,113.643385,185.574357,-0.000474,0.038842,88.605096,64.656855,194.566008,21.114898,41.738829,0.591181,754478.699413,0.873771,9.657568,6.763182,4.007576,0.073203,0.063148,32.000000,94.178220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212954,65.461243,105.779088,100.000000,34.860254,44.531646,59.130602,56.112548,54.405063,70.761214,85.591530,178.768316,75.691829,180.165192,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808397,49.566118,199.109957,162.770721,205.639562,200.074171,89.488807,14.266189,194.489980,1.277786,48.697356,49.956268,161.110250,201.274573,159.375733,194.719550,113.590589,184.912903,-0.000475,0.038807,89.032278,64.656361,194.573186,21.113292,43.273829,0.591977,754304.498108,0.869548,9.483313,6.245953,3.992218,0.072865,0.062707,32.000000,94.146046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200675,65.466847,105.706705,100.000000,34.840237,44.531646,59.130602,56.038721,54.405063,70.761214,85.669999,178.977615,75.524111,180.094185,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780295,49.507572,199.129080,162.739884,205.582957,200.084630,89.431201,14.269329,194.265778,1.275573,48.573873,50.044362,161.102707,201.094558,159.394911,194.602900,113.593346,186.220500,-0.000474,0.038803,89.267922,64.795085,194.569472,21.112193,41.463595,0.593966,754505.597689,0.870180,9.496700,6.045030,3.997518,0.068361,0.060298,32.000000,94.156529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198983,65.448460,105.682800,100.000000,34.795431,44.531646,59.130602,56.092782,54.405063,70.761214,85.677291,178.862403,75.546194,180.108426,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800475,49.451225,199.280997,162.708767,205.495070,200.078190,89.463274,14.266332,194.358719,1.286398,48.396661,50.205427,161.047842,201.135597,159.367044,194.783906,113.542814,186.746566,-0.000476,0.038738,89.006846,64.819042,194.544612,21.109369,43.175437,0.594055,754474.113073,0.871189,9.467247,6.543182,4.000159,0.065192,0.058805,32.000000,94.181141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179046,65.397978,105.656512,100.000000,34.823516,44.531646,59.130602,56.022707,54.405063,70.761214,85.657111,178.926548,75.701586,180.137025,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756381,49.401201,199.122827,162.681856,205.441562,200.086152,89.377883,14.265904,194.239145,1.286279,48.187898,50.104450,161.062238,201.090970,159.362641,194.658637,113.514593,187.099391,-0.000477,0.038709,89.053061,64.878239,194.521668,21.107131,42.952437,0.592871,754379.452264,0.871155,9.411379,6.436004,4.001648,0.064825,0.056735,32.000000,94.214837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182497,65.367232,105.661497,100.000000,34.827110,44.531646,59.130602,56.063169,54.405063,70.761214,85.668565,178.755765,75.883024,180.064523,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820496,49.401201,199.161319,162.681856,205.447801,200.107781,89.477514,14.264191,194.383545,1.283183,48.209074,50.053194,161.058992,201.200161,159.368425,194.711033,113.565936,187.052461,-0.000475,0.038688,89.342384,64.556840,194.480471,21.105178,42.592010,0.591468,754571.487099,0.871921,9.385644,6.957135,4.001956,0.073345,0.063403,32.000000,94.265289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162710,65.363210,105.652755,100.000000,34.840136,44.531646,59.130602,56.085040,54.405063,70.761214,85.721562,178.955028,75.816333,180.086238,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782599,49.281089,199.154401,162.621025,205.507013,200.126327,89.547786,14.266617,194.292485,1.273900,48.466823,49.979437,161.041232,201.117779,159.386028,194.589269,113.507234,186.625727,-0.000473,0.038685,89.848657,64.361606,194.580303,21.103538,41.850852,0.591457,754357.494223,0.869799,9.319260,6.887923,3.997578,0.070193,0.061166,32.000000,94.318666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183371,65.357679,105.687531,100.000000,34.807330,44.531646,59.130602,56.045514,54.405063,70.761214,85.652013,179.095573,75.829392,180.153469,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775377,49.303627,199.157973,162.622146,205.428076,200.119639,89.442855,14.269329,194.350929,1.269487,48.528301,49.959732,161.038726,201.221771,159.347741,194.658476,113.517247,185.211509,-0.000475,0.038669,89.879042,64.669302,194.502414,21.102316,43.527896,0.591576,754381.441917,0.869640,9.238377,6.783990,4.000482,0.062052,0.056200,32.000000,94.230057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173125,65.330279,105.686879,100.000000,34.791631,44.531646,59.130602,56.070933,54.405063,70.761214,85.705205,178.885709,75.724184,180.171053,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703950,49.321217,199.072867,162.617942,205.419261,200.126168,89.503084,14.258483,194.261143,1.267291,48.434897,50.014349,161.025197,201.053051,159.356779,194.655290,113.464404,185.404061,-0.000476,0.038650,89.788789,64.532019,194.532685,21.101123,41.838465,0.592500,754335.780437,0.870826,9.268394,6.232994,4.001134,0.071460,0.061867,32.000000,94.165162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202199,65.351558,105.707652,100.000000,34.800062,44.531646,59.130602,56.076424,54.405063,70.761214,85.757628,179.006168,75.553531,180.197489,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738375,49.277241,199.125016,162.603645,205.454747,200.119711,89.484672,14.266617,194.294119,1.268159,47.929119,50.060493,161.032954,201.012746,159.347228,194.581120,113.483586,185.593719,-0.000475,0.038681,90.040192,64.564656,194.420897,21.098997,42.617018,0.592500,754335.780437,0.870826,9.268394,6.232994,4.001134,0.070815,0.061503,32.000000,94.200501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187512,65.322201,105.698327,100.000000,34.739296,44.531646,59.130602,56.120602,54.405063,70.761214,85.757942,178.969344,75.680310,180.172273,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778660,49.182967,199.101535,162.578416,205.462890,200.119668,89.515622,14.270185,194.339690,1.278802,47.814708,50.103046,161.009701,201.091500,159.365352,194.661451,113.454642,186.164875,-0.000477,0.038678,90.348383,64.868471,194.631187,21.096212,42.530724,0.593120,754465.648453,0.871074,9.280338,6.413168,4.003448,0.064656,0.057840,32.000000,94.198762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234912,65.330181,105.688246,100.000000,34.736788,44.531646,59.130602,56.049601,54.405063,70.761214,85.686752,179.031244,75.729173,180.059016,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777780,49.096940,199.052837,162.520670,205.535173,200.096864,89.466216,14.276321,194.294017,1.281860,48.111985,50.048106,160.978044,201.095190,159.332123,194.627332,113.455602,187.007456,-0.000475,0.038726,90.249424,64.502484,194.548075,21.092313,41.806010,0.592087,754290.002648,0.869760,9.144336,6.660630,3.999737,0.072230,0.062631,32.000000,94.216688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238552,65.276256,105.592422,100.000000,34.730928,44.531646,59.130602,56.101292,54.405063,70.761214,85.604670,178.932433,75.506869,180.062832,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648096,49.152734,198.970287,162.540853,205.539831,200.073032,89.478586,14.262621,194.196474,1.280350,48.333678,49.850364,160.964321,200.941066,159.320632,194.506392,113.449285,187.020855,-0.000474,0.038741,89.943088,64.271358,194.407275,21.089311,42.544716,0.593508,754008.458888,0.869948,9.059218,6.981118,3.998829,0.072945,0.062219,32.000000,94.242509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221726,65.268113,105.598796,100.000000,34.734066,44.531646,59.130602,56.077523,54.405063,70.761214,85.600422,178.957172,75.550890,180.168614,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755845,49.200008,199.080178,162.562718,205.525645,200.085253,89.362293,14.263335,194.151752,1.283583,48.226151,49.933596,160.956205,200.963308,159.294421,194.508735,113.450401,186.450552,-0.000473,0.038750,90.208651,64.411087,194.431483,21.084746,43.338883,0.594398,754286.753899,0.872385,9.249441,6.992538,4.007612,0.062437,0.054131,32.000000,94.258577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204865,65.248252,105.602312,100.000000,34.688638,44.531646,59.130602,56.081281,54.405063,70.761214,85.659343,178.724586,75.637904,180.148473,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758527,49.150260,198.876366,162.555710,205.439006,200.122371,89.419627,14.264477,194.162209,1.267445,48.152715,49.967550,160.978291,200.882577,159.326721,194.488527,113.407534,185.658834,-0.000473,0.038758,90.499757,64.516286,194.291982,21.079912,43.242186,0.592927,754266.759939,0.871588,9.185005,6.773980,4.001142,0.073213,0.063617,32.000000,94.180884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206014,65.259838,105.629969,100.000000,34.687174,44.531646,59.130602,56.070302,54.405063,70.761214,85.673084,178.839255,75.557053,180.175184,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692769,49.109033,198.991440,162.532443,205.450609,200.140642,89.439068,14.265333,194.158326,1.265873,48.279297,49.887837,160.979562,200.927305,159.306152,194.563538,113.426562,184.910252,-0.000472,0.038798,90.551805,64.583628,194.306054,21.076705,41.562942,0.592698,754049.834188,0.868452,9.056900,6.358093,3.994359,0.070903,0.062038,32.000000,94.207590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192882,65.262919,105.644384,100.000000,34.613815,44.531646,59.130602,56.081141,54.405063,70.761214,85.677108,178.878136,75.502174,180.074987,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836862,49.092268,198.901063,162.520670,205.471305,200.125777,89.400929,14.263478,194.071320,1.261891,47.933090,50.104461,160.959738,200.920720,159.297208,194.418914,113.413457,185.308499,-0.000469,0.038814,89.579885,64.733040,194.374194,21.069891,41.918141,0.594466,754369.426105,0.872087,9.159403,6.208039,4.004435,0.072493,0.062494,32.000000,94.230107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156436,65.296823,105.670996,100.000000,34.572216,44.531646,59.130602,56.128186,54.405063,70.761214,85.657989,178.801858,75.729686,180.180809,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751822,48.998821,198.907888,162.463484,205.486821,200.069247,89.484182,14.263050,194.081679,1.286690,47.706040,49.958488,160.936984,200.950465,159.313574,194.476506,113.411327,186.106645,-0.000465,0.038783,89.490992,64.657468,194.263471,21.063976,42.614998,0.590888,754113.656699,0.869551,8.993393,6.373985,3.991043,0.070373,0.061391,32.000000,94.210985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153718,65.306611,105.652118,100.000000,34.554526,44.531646,59.130602,56.092414,54.405063,70.761214,85.614565,178.968365,75.852870,180.076915,0.377000,0.879000,0.000000,0.477000,0.700000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.353000,0.300000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
