OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, May 1, 2019
2:02:19 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.908707,65.498008,213.599592,177.787954,100.843377,102.441062,29.190444,14.224341,209.840125,6.869441,60.762796,55.786582,176.998110,215.140952,174.449136,210.433968,127.164115,208.698926,-0.000821,-1.384212,32.000000,-235.784478,209.877549,-0.024808,34.848584,0.666655,377332.494008,0.929938,20.353523,1.179759,3.887355,5.881112,8.498109,214.882406,216.032992,232.528241,203.955780,150.598542,189.360018,32.000000,181.912455,69.864503,68.415236,112.715467,15.199378,41.951736,49.000000,52.432906,34.290000,49.280749,59.581253,47.736664
54.918912,65.493891,213.680589,177.781912,100.931519,102.457237,29.139811,14.224373,209.861175,6.869899,60.735997,55.800375,176.992216,215.160953,174.441882,210.451625,127.161605,208.718978,-0.000821,-1.384177,32.000000,-235.784353,209.895149,-0.024845,34.847280,0.667098,377353.000100,0.931525,20.354219,1.188231,3.890581,13.184015,6.241807,214.869529,216.025718,232.517674,203.944755,150.598542,189.352546,32.000000,181.911805,69.865027,68.415029,112.709349,15.199378,41.998568,49.000000,52.406197,34.290000,49.278565,59.587508,47.737765
54.918571,65.482370,213.726930,177.775320,101.075175,102.475038,29.158137,14.224335,209.882447,6.870177,60.705903,55.813038,176.985746,215.181813,174.436065,210.471610,127.159318,208.737272,-0.000821,-1.384144,32.000000,-235.784352,209.914832,-0.024874,34.846837,0.667093,377396.141630,0.929390,20.344693,1.196859,3.890086,6.780307,6.050376,214.859799,216.014450,232.505969,203.934167,150.598542,189.355480,32.000000,181.905895,69.865499,68.414936,112.704954,15.199378,41.970488,49.000000,52.397291,34.290000,49.270280,59.570021,47.852365
54.928605,65.466217,213.729017,177.767977,101.288964,102.491352,29.177752,14.224422,209.905789,6.870784,60.670913,55.825384,176.978538,215.204762,174.429653,210.493294,127.157420,208.759124,-0.000822,-1.384140,32.000000,-235.784246,209.936358,-0.024900,34.849754,0.667286,377448.565264,0.930950,20.330773,1.206401,3.890838,5.869520,5.731887,214.849891,216.003655,232.494674,203.920668,150.598542,189.355463,32.000000,181.892286,69.866268,68.415037,112.701727,15.199378,41.977385,49.000000,52.378807,34.290000,49.251302,59.581931,47.859115
54.943351,65.448205,213.764744,177.759679,101.529815,102.524000,29.171461,14.224389,209.932748,6.871283,60.625110,55.836671,176.971109,215.227797,174.422737,210.515678,127.156537,208.781267,-0.000822,-1.384134,32.000000,-235.784419,209.960394,-0.024839,34.852421,0.667501,377503.355848,0.930505,20.319580,1.215103,3.891706,13.061365,8.324595,214.841033,215.993476,232.480147,203.906503,150.598542,189.344487,32.000000,181.890402,69.866643,68.414977,112.698162,15.199378,42.006637,49.000000,52.353075,34.290000,49.228226,59.579404,47.902108
54.954400,65.422817,213.592707,177.750582,101.825461,102.544668,29.131212,14.224381,209.958301,6.871857,60.576990,55.849119,176.962292,215.253708,174.416656,210.539401,127.155902,208.806669,-0.000822,-1.384102,32.000000,-235.784443,209.987046,-0.024849,34.853774,0.667417,377538.747687,0.929799,20.293790,1.224663,3.891033,8.512783,12.514810,214.832520,215.986086,232.464637,203.897219,150.598542,189.336777,32.000000,181.893971,69.866271,68.413794,112.693698,15.199378,41.960761,49.000000,52.330266,34.290000,49.197981,59.577299,47.901594
54.966617,65.395334,213.383863,177.740790,102.015016,102.565241,29.165197,14.224188,209.979244,6.872698,60.531819,55.855693,176.952734,215.279428,174.409601,210.564648,127.155727,208.830910,-0.000821,-1.384070,32.000000,-235.784749,210.011307,-0.024884,34.854489,0.667459,377626.088112,0.929974,20.261617,1.233311,3.890639,7.785105,8.979298,214.830428,215.980238,232.449937,203.885613,152.394889,189.330244,32.000000,181.879821,69.866155,68.412526,112.688244,15.199378,41.919036,49.000000,52.297057,34.290000,49.162559,59.583190,47.734097
54.968103,65.368816,213.464562,177.730487,102.124656,102.585578,29.183400,14.224239,210.001817,6.873469,60.502558,55.857180,176.944143,215.304181,174.402719,210.584763,127.156470,208.851477,-0.000820,-1.384097,32.000000,-235.784645,210.033263,-0.024905,34.854217,0.667005,377662.098118,0.931176,20.225622,1.242852,3.886726,10.053344,9.777238,214.831676,215.966937,232.438710,203.874686,157.809800,189.326569,32.000000,181.869017,69.867307,68.411830,112.683098,15.199378,41.937470,49.000000,52.278324,34.290000,49.123966,59.571841,47.916268
54.977279,65.346324,213.533044,177.719859,102.195128,102.597795,29.147316,14.224202,210.023096,6.874394,60.486158,55.859180,176.933827,215.325088,174.396675,210.606016,127.157866,208.872094,-0.000818,-1.384086,32.000000,-235.784724,210.053593,-0.024891,34.853423,0.666459,377692.573236,0.929981,20.186410,1.251526,3.882063,12.704985,8.366155,214.831250,215.951548,232.426589,203.863656,157.833729,189.325346,32.000000,181.855970,69.867400,68.410855,112.676646,15.199378,41.913605,49.000000,52.257607,34.290000,49.093881,59.575962,47.850677
54.983439,65.331587,213.626254,177.709878,102.249333,102.609988,29.167084,14.224282,210.042129,6.874998,60.477999,55.863058,176.923903,215.343884,174.389338,210.623900,127.159769,208.891235,-0.000817,-1.384090,32.000000,-235.784651,210.071419,-0.024836,34.854550,0.666714,377729.186654,0.929491,20.158467,1.257992,3.883426,10.725075,6.015220,214.830360,215.938571,232.413359,203.856378,157.765221,189.317097,32.000000,181.845875,69.868165,68.410136,112.668805,15.199378,41.960536,49.000000,52.236488,34.290000,49.071088,59.589740,47.767552
54.996933,65.320107,213.489274,177.700335,102.356829,102.614229,29.178131,14.224295,210.064005,6.875645,60.451060,55.874935,176.913668,215.366188,174.379612,210.644487,127.161608,208.910917,-0.000817,-1.384088,32.000000,-235.784694,210.089375,-0.024790,34.856723,0.666819,377734.865326,0.930524,20.127167,1.263823,3.884024,7.683158,14.912607,214.828292,215.927520,232.400334,203.849093,157.665162,189.310650,32.000000,181.846760,69.869278,68.410046,112.659119,15.199378,41.946177,49.000000,52.203226,34.290000,49.054249,59.573936,47.863737
55.008566,65.306678,213.467036,177.690908,102.579853,102.630596,29.147374,14.224351,210.090147,6.876171,60.403978,55.888610,176.903332,215.389791,174.371120,210.668522,127.163037,208.930728,-0.000818,-1.384101,32.000000,-235.784606,210.114514,-0.024816,34.857081,0.666998,377752.383813,0.929852,20.106517,1.268628,3.885284,11.445762,5.709986,214.827867,215.917310,232.388012,203.841192,157.653852,189.303841,32.000000,181.841903,69.869810,68.409469,112.648949,15.199378,41.956325,49.000000,52.168743,34.290000,49.042014,59.590832,47.771294
55.024112,65.286092,213.596658,177.681272,102.712568,102.654783,29.172122,14.224365,210.112234,6.876322,60.369010,55.891957,176.893012,215.415166,174.362604,210.692404,127.164863,208.953455,-0.000818,-1.384095,32.000000,-235.784654,210.136679,-0.024840,34.858113,0.666497,377738.820783,0.929257,20.082090,1.273689,3.881840,13.347862,9.716338,214.828466,215.906593,232.377294,203.834985,157.736376,189.298785,32.000000,181.821629,69.869335,68.409247,112.638401,15.199378,41.916465,49.000000,52.141429,34.290000,49.014296,59.585423,47.700935
55.018084,65.262354,213.578605,177.669340,102.748217,102.662630,29.172535,14.224346,210.129888,6.876346,60.353893,55.894728,176.882021,215.433501,174.355474,210.713826,127.166825,208.975865,-0.000819,-1.384108,32.000000,-235.784693,210.160226,-0.024841,34.861526,0.666388,377770.129897,0.930135,20.057499,1.279203,3.880614,8.431251,5.683752,214.826507,215.894775,232.363690,203.827832,157.793846,189.294427,32.000000,181.798941,69.869197,68.407920,112.628381,15.199378,41.934666,49.000000,52.115869,34.290000,48.983437,59.574309,47.924632
55.030295,65.246850,213.548485,177.657861,102.876624,102.670913,29.139170,14.224371,210.148120,6.876661,60.340040,55.902226,176.870358,215.453135,174.347178,210.730752,127.168744,208.994405,-0.000820,-1.384121,32.000000,-235.784671,210.178267,-0.024820,34.866831,0.666617,377816.925568,0.929223,20.022001,1.285340,3.881874,5.827554,10.059720,214.823751,215.879417,232.350620,203.819232,157.774560,189.275130,32.000000,181.783806,69.869154,68.407124,112.618896,15.199378,41.955186,49.000000,52.095840,34.290000,48.956841,59.575175,47.864984
55.036939,65.235395,213.637004,177.646804,102.981601,102.683120,29.149358,14.224408,210.170454,6.877015,60.316742,55.908260,176.859777,215.474067,174.337906,210.753364,127.171377,209.012915,-0.000819,-1.384098,32.000000,-235.784639,210.201127,-0.024852,34.869988,0.666580,377814.593299,0.929334,20.004045,1.291232,3.881971,7.461672,10.210861,214.819509,215.867697,232.336868,203.814248,157.679657,189.264166,32.000000,181.781341,69.869394,68.406055,112.609281,15.199378,41.970726,49.000000,52.065170,34.290000,48.941968,59.573572,47.924925
55.031775,65.223802,213.684771,177.636133,102.958251,102.694812,29.164285,14.224418,210.189504,6.877287,60.314797,55.908286,176.849375,215.492486,174.330684,210.771515,127.174939,209.031567,-0.000819,-1.384094,32.000000,-235.784591,210.218217,-0.024851,34.873092,0.666301,377812.154131,0.930206,19.976829,1.295808,3.880562,14.084514,7.908456,214.817781,215.858002,232.324958,203.807963,157.619163,189.260232,32.000000,181.780532,69.870201,68.405653,112.600410,15.199378,41.978349,49.000000,52.038744,34.290000,48.926732,59.574113,47.925952
55.041092,65.212854,213.700095,177.625488,103.002883,102.698717,29.130326,14.224476,210.203166,6.877629,60.320629,55.907448,176.839346,215.506531,174.322330,210.786719,127.178249,209.043816,-0.000818,-1.384685,32.000000,-235.784464,210.232189,-0.024875,34.874717,0.666425,377831.507447,0.929839,19.959002,1.299659,3.881702,19.315897,9.324018,214.820895,215.846610,232.316034,203.795636,157.666800,189.256805,32.000000,181.772065,69.870778,68.404735,112.590914,15.199378,42.005646,49.000000,52.012732,34.290000,48.912043,59.581213,47.756840
55.044122,65.207147,213.699465,177.615752,103.027272,102.711011,29.138048,14.224456,210.213235,6.878091,60.337826,55.909455,176.829231,215.519691,174.311741,210.797268,127.180764,209.054733,-0.000818,-1.386458,32.000000,-235.784500,210.244410,-0.024855,34.876916,0.666588,377856.062530,0.929536,19.952363,1.302631,3.882934,8.344215,11.482991,214.820357,215.832994,232.304074,203.784989,157.743482,189.250385,32.000000,181.754891,69.870773,68.402739,112.581003,15.199378,41.986879,49.000000,51.990533,34.290000,48.901358,59.587980,47.709005
55.043272,65.206110,213.494322,177.607096,103.061940,102.719031,29.156839,14.224346,210.223725,6.878239,60.358576,55.910651,176.820210,215.530121,174.301384,210.806513,127.183549,209.064547,-0.000819,-1.388187,32.000000,-235.784530,210.251601,-0.024837,34.880692,0.666493,377842.076049,0.930454,19.932479,1.303612,3.882555,16.398799,11.357087,214.818143,215.822178,232.290004,203.776528,157.751132,189.242363,32.000000,181.731823,69.869974,68.400625,112.571606,15.199378,41.958090,49.000000,51.968582,34.290000,48.898161,59.584695,47.747523
55.033166,65.209171,213.515891,177.599691,103.151157,102.727109,29.163761,14.224202,210.232894,6.878387,60.376409,55.911891,176.812748,215.540663,174.291103,210.816640,127.187005,209.072540,-0.000819,-1.388769,32.000000,-235.784692,210.259656,-0.024859,34.885170,0.666483,377872.904384,0.930247,19.923867,1.304922,3.882330,10.588650,9.931705,214.817600,215.810963,232.276534,203.769343,155.899046,189.222704,32.000000,181.726160,69.869858,68.399294,112.563484,15.199378,41.921970,49.000000,51.951794,34.290000,48.903779,59.585482,47.746055
55.035392,65.212488,213.504586,177.593766,103.218298,102.727075,29.155408,14.224292,210.238493,6.878703,60.394174,55.908978,176.805920,215.550621,174.281193,210.825156,127.191078,209.079460,-0.000819,-1.389923,32.000000,-235.784382,210.266309,-0.024964,34.888354,0.666000,377896.446625,0.929734,19.923646,1.305575,3.878663,10.486892,12.819272,214.815462,215.803252,232.264914,203.762945,150.494119,189.204777,32.000000,181.719830,69.868838,68.397857,112.556033,15.199378,41.940705,49.000000,51.933309,34.290000,48.909660,59.571880,47.859188
55.026151,65.216173,213.317132,177.588572,103.268433,102.727172,29.148902,14.224395,210.245439,6.879123,60.412076,55.908790,176.799142,215.556715,174.271605,210.830115,127.193394,209.085097,-0.000819,-1.389921,32.000000,-235.784224,210.271442,-0.025041,34.892495,0.666129,377931.111955,0.929783,19.936398,1.304918,3.879768,7.710044,7.430378,214.814787,215.793205,232.253256,203.755833,146.968632,189.197056,32.000000,181.698874,69.867185,68.396334,112.547206,15.199378,41.903302,49.000000,51.918898,34.290000,48.915947,59.570415,47.840919
55.026104,65.219507,213.340793,177.584159,103.445933,102.731274,29.095801,14.224391,210.254251,6.879185,60.418221,55.908727,176.794105,215.563322,174.261787,210.838224,127.197750,209.093246,-0.000817,-1.389939,32.000000,-235.784057,210.280932,-0.025003,34.896746,0.666028,377925.632587,0.930016,19.937580,1.303270,3.879405,12.895570,12.368930,214.812783,215.780098,232.242356,203.746315,147.047514,189.190028,32.000000,181.681157,69.866625,68.395053,112.538215,15.199378,41.904495,49.000000,51.891956,34.290000,48.922785,59.584360,47.768799
55.022862,65.221767,213.238618,177.580583,103.658033,102.743449,29.095763,14.224543,210.262379,6.879222,60.413682,55.913405,176.789693,215.571307,174.253973,210.846369,127.200643,209.105392,-0.000817,-1.389952,32.000000,-235.783747,210.289780,-0.025021,34.900966,0.665627,377933.366487,0.930406,19.950128,1.302927,3.876650,11.103889,13.085868,214.806762,215.766061,232.230247,203.737656,147.089556,189.173880,32.000000,181.678934,69.866578,68.393194,112.529650,15.199378,41.856090,49.000000,51.890597,34.290000,48.927333,59.579079,47.856767
55.011173,65.216372,213.357868,177.576367,103.735710,102.755386,29.160307,14.224523,210.269037,6.879060,60.404730,55.913021,176.785308,215.579618,174.246495,210.853711,127.204166,209.112191,-0.000817,-1.389973,32.000000,-235.783802,210.297232,-0.025042,34.905716,0.665634,377944.072927,0.932151,19.953505,1.301425,3.877083,8.673378,5.734665,214.797323,215.756202,232.220246,203.731111,147.046719,189.159101,32.000000,181.680826,69.866903,68.391773,112.520407,15.199378,41.910944,49.000000,51.876802,34.290000,48.924566,59.588216,47.710326
55.006673,65.208847,213.303283,177.571343,103.731020,102.759338,29.107338,14.224623,210.276871,6.879101,60.397462,55.916380,176.780285,215.589239,174.239903,210.860455,127.208458,209.120405,-0.000815,-1.389970,32.000000,-235.783733,210.305294,-0.025094,34.909842,0.665437,377989.121145,0.932329,19.958876,1.302786,3.875455,11.942170,5.216293,214.787195,215.748673,232.210512,203.721311,146.951043,189.151082,32.000000,181.680683,69.866247,68.390381,112.511465,15.199378,41.863648,49.000000,51.865268,34.290000,48.916581,59.589425,47.744588
55.014787,65.200440,213.083550,177.566064,103.759826,102.759438,29.113697,14.224598,210.281325,6.878892,60.392050,55.913419,176.775672,215.593964,174.235073,210.866304,127.212967,209.126725,-0.000814,-1.389979,32.000000,-235.783806,210.311578,-0.025088,34.913630,0.665816,378027.011595,0.930579,19.964692,1.301644,3.878446,5.925061,12.042320,214.776700,215.741251,232.203284,203.710320,146.916443,189.147524,32.000000,181.673367,69.866901,68.389648,112.503768,15.199378,41.819437,49.000000,51.840396,34.290000,48.905498,59.581931,47.747743
55.018680,65.192395,213.067689,177.561083,103.762383,102.759433,29.148599,14.224629,210.284666,6.878853,60.386718,55.909693,176.770081,215.600866,174.228102,210.870299,127.216394,209.129683,-0.000814,-1.389994,32.000000,-235.783786,210.317292,-0.025079,34.917809,0.665669,378026.579706,0.932374,19.961484,1.300229,3.877771,14.805097,10.093957,214.764453,215.733278,232.194603,203.698883,146.979340,189.141886,32.000000,181.653977,69.867305,68.387994,112.494439,15.199378,41.782369,49.000000,51.816542,34.290000,48.895145,59.582787,47.697780
55.003837,65.186158,213.069893,177.556648,103.706109,102.759524,29.132844,14.224657,210.287705,6.879087,60.384903,55.898989,176.764146,215.606213,174.222343,210.872801,127.219900,209.135112,-0.000813,-1.389952,32.000000,-235.783882,210.318404,-0.024818,34.919249,0.664988,378000.663576,0.931998,19.945294,1.297934,3.873205,14.050677,6.374122,214.750919,215.726096,232.182421,203.689732,147.042646,189.133286,32.000000,181.641070,69.867593,68.386720,112.486213,15.199378,41.772505,49.000000,51.811017,34.290000,48.886475,59.592592,47.726466
54.985669,65.181977,213.059217,177.552264,103.544455,102.751533,29.140050,14.224548,210.284588,6.879426,60.408778,55.885720,176.759113,215.603917,174.218045,210.872241,127.224816,209.136984,-0.000812,-1.389939,32.000000,-235.783917,210.313811,-0.024820,34.919675,0.664817,377980.217719,0.930789,19.933514,1.295542,3.872643,7.512971,11.334267,214.739547,215.717294,232.174184,203.679636,152.493222,189.117266,32.000000,181.650170,69.868245,68.385173,112.479294,15.199378,41.789936,49.000000,51.804879,34.290000,48.880106,59.588678,47.603062
54.972284,65.183300,213.192936,177.548544,103.382786,102.727151,29.163974,14.224552,210.281291,6.879458,60.443786,55.875444,176.753700,215.599424,174.211005,210.869500,127.228827,209.137169,-0.000814,-1.390523,32.000000,-235.783872,210.310811,-0.024801,34.921047,0.664942,377975.745385,0.931556,19.941516,1.293937,3.873728,6.237202,5.578828,214.729776,215.709396,232.169539,203.672134,157.872482,189.109024,32.000000,181.660484,69.868077,68.383454,112.471926,15.199378,41.815165,49.000000,51.810055,34.290000,48.876665,59.586082,47.689636
54.962684,65.193572,213.218963,177.546104,103.261189,102.711000,29.154965,14.224490,210.276509,6.879568,60.479305,55.866778,176.749541,215.595057,174.203927,210.865072,127.231999,209.133247,-0.000814,-1.392291,32.000000,-235.784040,210.304604,-0.024765,34.923825,0.665046,377944.564989,0.931583,19.954767,1.289678,3.874814,11.173803,12.121575,214.721123,215.704240,232.166364,203.664655,163.174179,189.111831,32.000000,181.652699,69.869264,68.381459,112.466164,15.199378,41.822015,49.000000,51.802742,34.290000,48.892495,59.589386,47.779071
54.965070,65.209175,213.141822,177.546062,103.333011,102.686752,29.173404,14.224478,210.271552,6.879472,60.516254,55.862227,176.747237,215.587882,174.197129,210.861172,127.236665,209.125799,-0.000814,-1.394031,32.000000,-235.784097,210.300690,-0.024767,34.927191,0.665320,377858.445439,0.930852,19.968937,1.285731,3.878190,6.347604,11.322445,214.713316,215.698156,232.162632,203.653337,168.490002,189.110327,32.000000,181.637146,69.870910,68.380501,112.461165,15.199378,41.775014,49.000000,51.793423,34.290000,48.913490,59.581400,47.742460
54.952880,65.224871,213.019758,177.546827,103.435153,102.670604,29.125215,14.224419,210.266141,6.879199,60.534005,55.861437,176.745974,215.585486,174.189667,210.857419,127.241354,209.124677,-0.000815,-1.394611,32.000000,-235.784258,210.300023,-0.024740,34.933569,0.665346,377814.077091,0.931199,19.988425,1.281186,3.879340,7.844367,12.113675,214.701842,215.690972,232.156183,203.646797,173.896936,189.097578,32.000000,181.623833,69.872710,68.379407,112.456633,15.199378,41.788053,49.000000,51.779570,34.290000,48.937190,59.584006,47.903649
54.975137,65.236475,213.177524,177.547680,103.638810,102.661665,29.161703,14.224486,210.266511,6.878877,60.523529,55.862063,176.744621,215.586145,174.182735,210.859914,127.246085,209.123914,-0.000816,-1.394621,32.000000,-235.784218,210.299915,-0.024723,34.939791,0.664954,377734.478461,0.930385,20.001736,1.273912,3.877769,5.256477,8.455808,214.688002,215.687210,232.149146,203.642550,179.351748,189.087128,32.000000,181.622268,69.874907,68.378278,112.452274,15.199378,41.808640,49.000000,51.752034,34.290000,48.961118,59.574437,47.828887
54.968781,65.239800,213.417137,177.547899,103.793904,102.660989,29.119942,14.224416,210.269597,6.878916,60.503321,55.856656,176.743915,215.588308,174.177751,210.860992,127.251620,209.125745,-0.000816,-1.394633,32.000000,-235.784379,210.301602,-0.024732,34.941674,0.664607,377695.627679,0.932046,20.029134,1.268828,3.876408,10.363194,12.218154,214.676712,215.679787,232.144822,203.634904,184.764573,189.073938,32.000000,181.634696,69.876253,68.376878,112.448873,15.199378,41.834353,49.000000,51.735859,34.290000,48.967295,59.587586,47.683326
54.955678,65.230444,213.328850,177.545442,103.800102,102.644502,29.175086,14.224398,210.265157,6.879410,60.507998,55.850060,176.742384,215.584978,174.173791,210.860988,127.257163,209.126321,-0.000816,-1.394049,32.000000,-235.784326,210.299331,-0.024760,34.945386,0.664574,377652.190085,0.930410,20.019374,1.263831,3.877708,9.742550,5.892696,214.665501,215.672968,232.143590,203.627501,190.086294,189.067961,32.000000,181.646287,69.877952,68.375773,112.447024,15.199378,41.827436,49.000000,51.737983,34.290000,48.961352,59.578165,47.866231
54.950734,65.229129,213.302981,177.542811,103.777165,102.628230,29.169076,14.224368,210.264871,6.879670,60.505393,55.844642,176.739216,215.586380,174.170759,210.861357,127.261882,209.125217,-0.000817,-1.393486,32.000000,-235.784395,210.298731,-0.024747,34.950561,0.665160,377647.769163,0.931866,20.028799,1.258937,3.882515,8.155537,11.852764,214.655174,215.666318,232.142480,203.617796,193.601876,189.075828,32.000000,181.642664,69.879769,68.374975,112.446241,15.199378,41.849503,49.000000,51.729424,34.290000,48.955065,59.572008,47.867038
54.945647,65.229368,213.364085,177.540121,103.848012,102.620044,29.178990,14.224576,210.271757,6.879724,60.478332,55.844681,176.737376,215.590665,174.168227,210.866362,127.265957,209.129067,-0.000817,-1.393504,32.000000,-235.784018,210.302828,-0.024746,34.956077,0.664908,377573.119591,0.930178,20.032021,1.253595,3.881835,12.362869,6.034821,214.644537,215.657486,232.140853,203.604423,193.601876,189.079327,32.000000,181.643741,69.881263,68.374277,112.446172,15.199378,41.853291,49.000000,51.724872,34.290000,48.960311,59.583977,47.747376
54.948104,65.224674,213.367607,177.537487,103.869640,102.619979,29.141742,14.224568,210.278829,6.880065,60.432476,55.842915,176.734515,215.598541,174.166364,210.875746,127.269824,209.137516,-0.000817,-1.393480,32.000000,-235.783936,210.312291,-0.024754,34.960283,0.664695,377505.521722,0.930311,20.035453,1.248489,3.881713,6.968858,23.748589,214.630319,215.649538,232.135623,203.594097,188.212833,189.077275,32.000000,181.658752,69.882429,68.372547,112.446219,15.199378,41.853535,49.000000,51.707720,34.290000,48.954938,59.585659,47.746789
54.940963,65.205526,213.362713,177.533364,103.819492,102.623905,29.161287,14.224533,210.284080,6.880139,60.400143,55.837274,176.731591,215.601242,174.164060,210.881364,127.273002,209.141258,-0.000817,-1.393463,32.000000,-235.784107,210.314917,-0.024807,34.962501,0.664732,377471.351282,0.930017,20.040576,1.245763,3.883184,5.194380,15.303831,214.615847,215.646389,232.132916,203.585526,182.746188,189.076418,32.000000,181.661217,69.883277,68.371043,112.446496,15.199378,41.865227,49.000000,51.695617,34.290000,48.935699,59.588678,47.701008
54.936949,65.188566,213.252629,177.528191,103.778587,102.619910,29.180969,14.224476,210.287197,6.880555,60.381809,55.831768,176.727548,215.604475,174.160948,210.886594,127.276223,209.148430,-0.000818,-1.393478,32.000000,-235.784142,210.320386,-0.024862,34.964949,0.664623,377455.546456,0.931147,20.033524,1.244855,3.883075,10.338406,5.309681,214.603772,215.640704,232.131773,203.572653,179.052594,189.076186,32.000000,181.651893,69.884114,68.369848,112.447659,15.199378,41.826352,49.000000,51.694071,34.290000,48.911013,59.580731,47.756767
54.929632,65.174615,213.281764,177.522632,103.804296,102.611659,29.129522,14.224513,210.291568,6.880863,60.360415,55.825867,176.722988,215.607078,174.158995,210.890133,127.279639,209.149853,-0.000818,-1.393485,32.000000,-235.784099,210.324085,-0.024857,34.966668,0.664634,377443.576089,0.930645,20.021231,1.242987,3.883491,10.689338,8.247176,214.590759,215.632535,232.128305,203.560251,178.987788,189.072072,32.000000,181.642184,69.884985,68.368925,112.450696,15.199378,41.811890,49.000000,51.684728,34.290000,48.889366,59.580869,47.758088
54.917938,65.164491,213.433568,177.517347,103.778739,102.611533,29.139747,14.224525,210.292322,6.880680,60.359033,55.814179,176.719716,215.606109,174.156553,210.889380,127.283882,209.153363,-0.000819,-1.393475,32.000000,-235.784064,210.325565,-0.024841,34.967529,0.664319,377402.357078,0.930014,20.008125,1.242279,3.881770,10.636029,10.925680,214.577791,215.625393,232.122064,203.550132,179.025259,189.064413,32.000000,181.634566,69.886085,68.368439,112.454928,15.199378,41.850861,49.000000,51.685418,34.290000,48.875877,59.590694,47.691984
54.907148,65.159120,213.374087,177.512450,103.723692,102.599230,29.130363,14.224471,210.294634,6.880955,60.357206,55.803888,176.716733,215.605261,174.153045,210.889210,127.288176,209.155178,-0.000818,-1.393477,32.000000,-235.784048,210.327313,-0.024841,34.969054,0.664356,377351.989862,0.931684,20.001201,1.239359,3.882818,6.129431,11.619873,214.565827,215.620919,232.115086,203.541362,179.102087,189.056908,32.000000,181.645218,69.887816,68.368203,112.460328,15.199378,41.849544,49.000000,51.680061,34.290000,48.866877,59.586357,47.684720
54.892997,65.153810,213.374154,177.508989,103.779106,102.587372,29.141837,14.224529,210.299168,6.881345,60.338658,55.802449,176.715157,215.607210,174.149597,210.890473,127.292721,209.159407,-0.000819,-1.393475,32.000000,-235.784027,210.329292,-0.024869,34.970860,0.664789,377338.429542,0.931550,20.002310,1.236346,3.886409,10.287936,9.814375,214.555770,215.614201,232.112888,203.532716,179.108245,189.056642,32.000000,181.664764,69.890174,68.368099,112.466998,15.199378,41.848315,49.000000,51.693610,34.290000,48.860159,59.573454,47.876503
54.892924,65.144966,213.320168,177.506285,103.813355,102.587527,29.174875,14.224529,210.304890,6.881605,60.306816,55.793730,176.713449,215.611245,174.145275,210.895869,127.296658,209.164443,-0.000818,-1.393493,32.000000,-235.784114,210.334135,-0.024879,34.967887,0.664658,377285.071738,0.931928,20.007303,1.232687,3.886089,7.764072,8.637946,214.545347,215.607798,232.112184,203.523510,179.022315,189.066889,32.000000,181.668095,69.891762,68.367474,112.472691,15.199378,41.823721,49.000000,51.678572,34.290000,48.853496,59.592543,47.743854
54.870825,65.128993,213.288555,177.503659,103.704682,102.587367,29.135043,14.224499,210.303982,6.881900,60.296431,55.781728,176.710947,215.611627,174.141560,210.898533,127.298976,209.169508,-0.000817,-1.393489,32.000000,-235.784195,210.335054,-0.024881,34.963803,0.664685,377235.938867,0.931706,20.015590,1.229624,3.887092,9.989327,9.109579,214.530768,215.603627,232.108932,203.512963,178.923099,189.073586,32.000000,181.657169,69.893278,68.367147,112.478032,15.199378,41.827933,49.000000,51.694965,34.290000,48.831437,59.585059,47.680905
54.856679,65.116889,213.302245,177.500403,103.590063,102.563064,29.133812,14.224321,210.299160,6.881931,60.311008,55.773257,176.707904,215.606621,174.137427,210.896971,127.301130,209.168669,-0.000817,-1.393489,32.000000,-235.784299,210.333990,-0.024870,34.962235,0.664605,377216.504211,0.930632,20.006816,1.227451,3.886114,6.282376,8.045756,214.514788,215.600152,232.103460,203.500390,178.920434,189.066301,32.000000,181.652822,69.894053,68.366660,112.482680,15.199378,41.802929,49.000000,51.713674,34.290000,48.812986,59.586976,47.919643
54.841966,65.115671,213.177082,177.498291,103.561399,102.538840,29.155715,14.224239,210.297093,6.882222,60.319712,55.769240,176.705671,215.603328,174.131543,210.895386,127.302302,209.168576,-0.000816,-1.393465,32.000000,-235.784356,210.333613,-0.024898,34.960557,0.664817,377206.394024,0.932278,20.012080,1.226906,3.887103,19.914765,8.077388,214.496518,215.597820,232.097877,203.491952,179.003698,189.056445,32.000000,181.658721,69.894347,68.366106,112.486682,15.199378,41.810928,49.000000,51.712593,34.290000,48.804123,59.586858,47.713774
54.852231,65.118066,213.150220,177.497200,103.414727,102.526675,29.185829,14.224064,210.297557,6.882212,60.316931,55.758097,176.705083,215.601074,174.127756,210.895098,127.304963,209.171342,-0.000817,-1.393453,32.000000,-235.784551,210.335600,-0.024908,34.958708,0.664853,377106.819458,0.932332,20.013575,1.224456,3.888355,8.570773,7.593421,214.479577,215.596858,232.095267,203.486354,179.053055,189.059044,32.000000,181.663690,69.896144,68.365948,112.491406,15.199378,41.802359,49.000000,51.706130,34.290000,48.810872,59.587075,47.735931
54.837565,65.116804,213.105707,177.497006,103.424415,102.506202,29.156998,14.224248,210.300295,6.882273,60.306556,55.755214,176.704147,215.603490,174.123161,210.897448,127.305958,209.173642,-0.000816,-1.393454,32.000000,-235.784364,210.339212,-0.024859,34.960873,0.664600,377024.824162,0.931686,20.026501,1.223252,3.887116,14.041728,7.138202,214.463017,215.588733,232.097997,203.476199,179.013016,189.058281,32.000000,181.669984,69.896618,68.365463,112.494915,15.199378,41.746664,49.000000,51.708312,34.290000,48.809762,59.584665,47.930428
54.856212,65.113430,213.098249,177.496695,103.588778,102.486054,29.165939,14.224252,210.305229,6.882145,60.270967,55.758170,176.703507,215.609530,174.119382,210.902534,127.307635,209.181790,-0.000815,-1.393438,32.000000,-235.784416,210.349113,-0.024845,34.962762,0.664382,376970.503586,0.930427,20.019029,1.221560,3.885899,6.269005,8.584974,214.443114,215.581747,232.101007,203.467146,178.906285,189.063517,32.000000,181.673523,69.897945,68.365707,112.498063,15.199378,41.752897,49.000000,51.692761,34.290000,48.806623,59.576158,47.815608
54.856978,65.100105,213.028300,177.495564,103.657461,102.490240,29.149392,14.224284,210.315158,6.882155,60.223137,55.752300,176.702660,215.614090,174.116116,210.909189,127.308600,209.190527,-0.000815,-1.392260,32.000000,-235.784410,210.357959,-0.024843,34.961952,0.664266,376902.201717,0.931434,20.031868,1.221371,3.886126,10.795013,14.192010,214.422251,215.577036,232.100230,203.460220,184.194421,189.072109,32.000000,181.671446,69.899482,68.365563,112.501036,15.199378,41.734178,49.000000,51.685013,34.290000,48.795316,59.580663,47.704970
54.861498,65.080912,213.012384,177.492891,103.778952,102.490205,29.177723,14.224055,210.319558,6.882384,60.182909,55.748309,176.701272,215.619840,174.114872,210.920496,127.310366,209.199159,-0.000815,-1.392268,32.000000,-235.784691,210.367244,-0.024866,34.962637,0.663876,376806.766746,0.930606,20.010564,1.222547,3.884669,7.276497,10.227985,214.403934,215.573594,232.099793,203.452679,189.541110,189.073412,32.000000,181.679362,69.901283,68.365617,112.504278,15.199378,41.732738,49.000000,51.667988,34.290000,48.769651,59.587183,47.835123
54.859628,65.059932,213.020165,177.487952,103.884763,102.490066,29.196633,14.224037,210.328584,6.882404,60.140017,55.748531,176.698086,215.630609,174.114443,210.930351,127.312019,209.208188,-0.000816,-1.392281,32.000000,-235.784844,210.377751,-0.024837,34.963842,0.663721,376802.196238,0.931125,19.996503,1.224640,3.883340,10.835313,8.246342,214.386960,215.571775,232.098312,203.449899,189.610310,189.073831,32.000000,181.690865,69.902828,68.365286,112.508979,15.199378,41.705776,49.000000,51.672483,34.290000,48.740025,59.581272,47.908711
54.862685,65.040569,213.169542,177.481969,103.916349,102.481936,29.173702,14.223807,210.342235,6.882555,60.085492,55.747215,176.694627,215.642760,174.113483,210.944531,127.313694,209.216841,-0.000818,-1.391112,32.000000,-235.785208,210.390804,-0.024684,34.965223,0.663586,376769.205085,0.930088,19.972965,1.225897,3.882730,10.852953,16.038863,214.373111,215.570877,232.097780,203.446212,189.614188,189.079724,32.000000,181.681824,69.904179,68.365400,112.514133,15.199378,41.722443,49.000000,51.662242,34.290000,48.711822,59.571280,47.917662
54.857384,65.016724,213.006736,177.475100,104.052795,102.482203,29.191831,14.223738,210.356280,6.882817,60.038556,55.746976,176.689608,215.655090,174.111809,210.957550,127.314906,209.229633,-0.000819,-1.390338,32.000000,-235.785372,210.404697,-0.024546,34.966147,0.663559,376738.913857,0.929467,19.953783,1.227404,3.883004,6.624401,12.245829,214.360287,215.566930,232.096390,203.436584,189.531277,189.078485,32.000000,181.670523,69.904370,68.364935,112.518140,15.199378,41.746870,49.000000,51.657296,34.290000,48.681061,59.576768,47.866671
54.856071,64.991843,213.130808,177.467574,104.063692,102.482203,29.148630,14.223783,210.365818,6.883362,60.002796,55.738721,176.685031,215.664644,174.110940,210.969823,127.316537,209.241964,-0.000819,-1.390337,32.000000,-235.785351,210.415839,-0.024549,34.964588,0.663748,376677.764326,0.930018,19.931480,1.228758,3.885511,6.252134,12.502608,214.347304,215.566305,232.094747,203.431194,189.448349,189.066125,32.000000,181.674546,69.906482,68.365345,112.522743,15.199378,41.783229,49.000000,51.651226,34.290000,48.643727,59.582157,47.761903
54.853830,64.969370,213.124716,177.459622,104.164861,102.482203,29.185711,14.223613,210.375904,6.883814,59.974726,55.730499,176.678139,215.673048,174.108735,210.979697,127.316485,209.252524,-0.000819,-1.390329,32.000000,-235.785543,210.427717,-0.024555,34.963289,0.663375,376648.409695,0.929483,19.912731,1.232025,3.882918,12.654131,8.407609,214.337590,215.566579,232.092819,203.425623,189.468052,189.059888,32.000000,181.680214,69.907885,68.364381,112.525711,15.199378,41.713706,49.000000,51.654482,34.290000,48.611430,59.583711,47.759262
54.838114,64.954644,213.052438,177.452158,104.293307,102.469955,29.187163,14.223580,210.386869,6.884078,59.951818,55.726210,176.673023,215.681705,174.105924,210.990537,127.317436,209.263842,-0.000819,-1.390316,32.000000,-235.785571,210.436142,-0.024520,34.964181,0.663653,376612.976256,0.930823,19.889113,1.234711,3.885273,10.152026,10.858613,214.329917,215.566099,232.092108,203.419432,189.549974,189.055204,32.000000,181.685172,69.908660,68.363994,112.528563,15.199378,41.714450,49.000000,51.668098,34.290000,48.586415,59.585196,47.733363
54.835017,64.941160,213.070155,177.444891,104.346857,102.457675,29.137846,14.223571,210.394403,6.883903,59.936181,55.720468,176.668222,215.688797,174.102610,210.999940,127.318182,209.273535,-0.000818,-1.390309,32.000000,-235.785457,210.445770,-0.024525,34.965731,0.663644,376584.431920,0.929627,19.868794,1.238459,3.885321,14.039864,13.148970,214.323042,215.563717,232.093648,203.413662,189.585143,189.054099,32.000000,181.683642,69.910856,68.364598,112.532974,15.199378,41.705822,49.000000,51.661341,34.290000,48.565904,59.582413,47.681786
54.843512,64.928608,212.983754,177.437716,104.337562,102.445437,29.166808,14.223630,210.405868,6.884131,59.916586,55.717027,176.663272,215.699381,174.097525,211.010454,127.318751,209.282284,-0.000818,-1.390882,32.000000,-235.785503,210.457584,-0.024548,34.966135,0.663523,376529.830513,0.929727,19.869178,1.241470,3.885116,6.433088,9.154250,214.311461,215.558392,232.093546,203.410376,189.528939,189.054857,32.000000,181.669062,69.912469,68.365261,112.536940,15.199378,41.657304,49.000000,51.656125,34.290000,48.547097,59.589681,47.756547
54.840747,64.916678,212.917173,177.430530,104.284083,102.441272,29.155796,14.223589,210.415850,6.884441,59.898643,55.710648,176.658710,215.710439,174.093025,211.019857,127.319701,209.290362,-0.000817,-1.391452,32.000000,-235.785643,210.466495,-0.024555,34.967027,0.663459,376467.406982,0.931214,19.858673,1.244116,3.885659,13.893160,8.110627,214.297113,215.558036,232.090069,203.406039,189.430290,189.050055,32.000000,181.653488,69.914933,68.365813,112.541693,15.199378,41.678431,49.000000,51.645763,34.290000,48.529552,59.587881,47.712967
54.852713,64.903287,212.934817,177.423680,104.387474,102.441172,29.161797,14.223617,210.423148,6.884728,59.880035,55.712340,176.653114,215.716966,174.088140,211.027826,127.320766,209.299792,-0.000818,-1.390280,32.000000,-235.785498,210.477610,-0.024597,34.967856,0.663058,376398.516572,0.929987,19.837953,1.246611,3.883481,9.641688,8.412772,214.283971,215.558339,232.084810,203.400996,189.406685,189.033175,32.000000,181.652453,69.916398,68.366171,112.545523,15.199378,41.648513,49.000000,51.632907,34.290000,48.510538,59.587537,47.699100
54.854667,64.890588,213.041021,177.417571,104.522804,102.441078,29.159336,14.223728,210.431928,6.885020,59.856477,55.710352,176.648231,215.726066,174.083208,211.038883,127.321372,209.309954,-0.000818,-1.390288,32.000000,-235.785336,210.488443,-0.024621,34.968026,0.662873,376367.759130,0.930323,19.828681,1.248487,3.882463,10.062515,10.032696,214.273653,215.557509,232.082751,203.398742,187.676857,189.021587,32.000000,181.657947,69.916704,68.365775,112.548056,15.199378,41.673643,49.000000,51.625273,34.290000,48.491244,59.579512,47.824925
54.839224,64.877012,213.026193,177.412036,104.453261,102.436916,29.147247,14.223791,210.442031,6.885305,59.838316,55.702365,176.643231,215.733318,174.078969,211.046299,127.321463,209.320216,-0.000818,-1.390288,32.000000,-235.785252,210.494453,-0.024632,34.965526,0.662741,376338.281787,0.929872,19.803785,1.250722,3.881938,8.188160,10.608442,214.265199,215.556256,232.079297,203.397109,182.295993,189.022227,32.000000,181.651549,69.916974,68.365888,112.550117,15.199378,41.669920,49.000000,51.638818,34.290000,48.472868,59.583692,47.672835
54.815746,64.860989,213.122993,177.406912,104.273062,102.424822,29.154759,14.223793,210.449271,6.886081,59.847074,55.690424,176.639268,215.737738,174.073783,211.052963,127.321578,209.329427,-0.000817,-1.391469,32.000000,-235.785265,210.501798,-0.024650,34.962295,0.662934,376318.677991,0.929882,19.789207,1.253674,3.883736,6.544633,7.421992,214.258109,215.551058,232.078075,203.392992,178.635794,189.017163,32.000000,181.648528,69.917445,68.365939,112.551345,15.199378,41.691982,49.000000,51.643688,34.290000,48.449144,59.584282,47.734830
54.806465,64.856121,212.947054,177.402830,104.008265,102.412657,29.184531,14.223900,210.451473,6.886040,59.879285,55.678161,176.634491,215.738268,174.068276,211.055207,127.320565,209.333958,-0.000817,-1.391448,32.000000,-235.785083,210.504687,-0.024660,34.959822,0.663056,376296.625500,0.930486,19.790480,1.257174,3.884559,17.423796,12.086422,214.249112,215.549967,232.075189,203.391429,178.553098,189.011688,32.000000,181.650216,69.918074,68.365734,112.550461,15.199378,41.674340,49.000000,51.660754,34.290000,48.436003,59.584459,47.758528
54.803798,64.860445,213.031983,177.400606,103.768033,102.392273,29.155872,14.223818,210.454337,6.885973,59.914539,55.661912,176.631167,215.739552,174.063590,211.056164,127.320053,209.332225,-0.000815,-1.391426,32.000000,-235.785105,210.506337,-0.024826,34.954765,0.663487,376248.128980,0.930537,19.797037,1.260282,3.887989,14.156077,8.811556,214.238637,215.555375,232.068843,203.393316,178.501569,189.007100,32.000000,181.647428,69.919239,68.365508,112.548771,15.199378,41.640438,49.000000,51.667941,34.290000,48.434757,59.590586,47.563591
54.782083,64.870122,212.975190,177.399995,103.496778,102.367868,29.156812,14.223701,210.448728,6.886131,59.963462,55.647824,176.629702,215.734193,174.058256,211.051631,127.320545,209.332638,-0.000816,-1.392600,32.000000,-235.785140,210.501759,-0.024792,34.947808,0.663142,376206.025420,0.929640,19.801098,1.262879,3.885437,9.719693,6.059033,214.232699,215.560316,232.063576,203.392025,178.551326,188.996921,32.000000,181.641534,69.919538,68.365596,112.547287,15.199378,41.598976,49.000000,51.688606,34.290000,48.446726,59.582698,47.769386
54.775105,64.881318,213.063982,177.400752,103.223798,102.343300,29.138386,14.223487,210.440993,6.886208,60.027057,55.630952,176.628901,215.725055,174.051558,211.046301,127.320461,209.327845,-0.000817,-1.392626,32.000000,-235.785380,210.495129,-0.024785,34.941471,0.663341,376139.674810,0.930429,19.807988,1.262784,3.887176,6.898488,7.003120,214.226929,215.560370,232.058395,203.392465,182.146917,188.988194,32.000000,181.641619,69.920077,68.366032,112.546359,15.199378,41.679029,49.000000,51.695157,34.290000,48.462021,59.583229,47.758308
54.767891,64.904560,213.157607,177.403865,103.004194,102.310959,29.158312,14.223653,210.431965,6.886077,60.090679,55.623980,176.629708,215.713002,174.045760,211.037101,127.321069,209.318128,-0.000816,-1.392613,32.000000,-235.785300,210.485194,-0.024771,34.936784,0.663438,376078.416074,0.930610,19.838558,1.262438,3.887680,10.620298,7.852743,214.218936,215.560311,232.053622,203.393508,182.146917,188.984452,32.000000,181.634889,69.920770,68.366909,112.546973,15.199378,41.701700,49.000000,51.706812,34.290000,48.488913,59.582561,47.781859
54.756530,64.929501,213.137951,177.408499,102.867990,102.294689,29.209682,14.223687,210.422881,6.886041,60.137226,55.616675,176.632048,215.705673,174.040341,211.027667,127.321718,209.311156,-0.000817,-1.393799,32.000000,-235.785243,210.479509,-0.024824,34.932154,0.663916,375924.614066,0.930397,19.886656,1.256837,3.892018,19.593494,11.925790,214.210881,215.559163,232.047950,203.392373,182.146917,188.973329,32.000000,181.631712,69.920862,68.368149,112.547617,15.199378,41.685524,49.000000,51.715855,34.290000,48.522917,59.589455,47.705557
54.751575,64.958146,213.095445,177.415781,102.815912,102.270145,29.136683,14.223477,210.417334,6.885787,60.180256,55.606752,176.636143,215.696158,174.035404,211.021183,127.321552,209.300643,-0.000815,-1.393769,32.000000,-235.785446,210.475175,-0.024811,34.923461,0.663916,375924.614066,0.930397,19.886656,1.256837,3.892018,8.058558,7.691602,214.197883,215.559979,232.040168,203.394631,180.383630,188.959539,32.000000,181.650356,69.919560,68.368395,112.549927,15.199378,41.683469,49.000000,51.721663,34.290000,48.567619,59.585157,47.720157
54.738453,64.969597,213.204621,177.419467,102.775783,102.253984,29.141313,14.223422,210.412823,6.885654,60.199602,55.605322,176.638632,215.693261,174.033884,211.019077,127.321419,209.299650,-0.000815,-1.393777,32.000000,-235.785548,210.472952,-0.024822,34.919865,0.664033,375905.253522,0.928889,19.922533,1.253747,3.892466,11.186371,9.549104,214.192699,215.561483,232.037534,203.396992,176.857058,188.959032,32.000000,181.657653,69.918499,68.368472,112.551227,15.199378,41.684070,49.000000,51.739498,34.290000,48.583874,59.578764,47.736958
54.744176,64.982212,212.952404,177.424120,102.800456,102.233599,29.146837,14.223497,210.413204,6.885625,60.211170,55.608456,176.642528,215.692239,174.033314,211.020072,127.321721,209.300736,-0.000815,-1.393762,32.000000,-235.785447,210.472361,-0.024847,34.918255,0.664048,375857.155872,0.931157,19.955948,1.250234,3.892042,16.370099,12.071049,214.185394,215.562833,232.034149,203.399519,171.565030,188.964060,32.000000,181.656127,69.916223,68.368881,112.553241,15.199378,41.655183,49.000000,51.744926,34.290000,48.603976,59.572824,47.920083
54.750589,64.990187,213.005879,177.430080,102.933072,102.229636,29.127014,14.223340,210.415580,6.885977,60.195324,55.609077,176.647624,215.696124,174.034242,211.024214,127.321985,209.304077,-0.000814,-1.393146,32.000000,-235.785624,210.475258,-0.024855,34.914907,0.664427,375822.856138,0.931138,19.980034,1.250019,3.894970,10.125439,5.887209,214.171500,215.560238,232.024628,203.404576,167.982645,188.961747,32.000000,181.648935,69.913218,68.369517,112.555462,15.199378,41.654304,49.000000,51.743713,34.290000,48.619521,59.578430,47.915828
54.749542,64.989703,213.002760,177.431985,102.914851,102.229526,29.191812,14.223365,210.416644,6.886044,60.186717,55.606101,176.649101,215.698385,174.034550,211.026204,127.321868,209.304361,-0.000814,-1.391979,32.000000,-235.785601,210.476245,-0.024866,34.911472,0.663709,375760.600174,0.930700,19.987137,1.250097,3.889955,7.536641,11.328764,214.162559,215.559605,232.018214,203.407992,167.946964,188.955985,32.000000,181.646318,69.910944,68.369255,112.555414,15.199378,41.605994,49.000000,51.743789,34.290000,48.623087,59.575381,47.905336
54.733723,64.984481,213.048063,177.433289,102.880139,102.229335,29.156742,14.223307,210.414529,6.885934,60.191306,55.598106,176.650957,215.697571,174.035713,211.027738,127.322153,209.304730,-0.000816,-1.391376,32.000000,-235.785557,210.474098,-0.024821,34.907159,0.663818,375751.227598,0.931196,19.988939,1.251003,3.890476,11.871760,7.523776,214.149651,215.563491,232.007049,203.414300,167.855635,188.942709,32.000000,181.648511,69.907866,68.369539,112.554732,15.199378,41.642012,49.000000,51.759261,34.290000,48.615532,59.585432,47.746129
54.739935,64.986247,213.165314,177.432894,102.832100,102.213246,29.131063,14.223350,210.415504,6.885868,60.198359,55.595085,176.652331,215.695237,174.037685,211.028041,127.323866,209.303732,-0.000816,-1.391364,32.000000,-235.785417,210.475051,-0.024790,34.903747,0.663885,375750.951824,0.929147,19.989463,1.251219,3.890494,11.473098,11.605654,214.142407,215.564007,231.998814,203.417781,167.826771,188.934584,32.000000,181.667423,69.905472,68.370201,112.555034,15.199378,41.677314,49.000000,51.765852,34.290000,48.614635,59.581685,47.751338
54.734106,64.991315,213.133708,177.432796,102.656108,102.197085,29.170989,14.223376,210.416315,6.886293,60.199773,55.585945,176.654465,215.693554,174.039726,211.027154,127.325834,209.301152,-0.000817,-1.391379,32.000000,-235.785372,210.476676,-0.024837,34.897332,0.664231,375754.985833,0.930547,19.999472,1.251064,3.892446,12.270037,9.516692,214.136722,215.559336,231.990295,203.421478,167.920723,188.945626,32.000000,181.684741,69.901470,68.370652,112.554781,15.199378,41.697530,49.000000,51.775599,34.290000,48.620505,59.592523,47.674082
54.732362,64.992894,213.065645,177.432902,102.519381,102.197132,29.171083,14.223472,210.416419,6.886290,60.204841,55.579770,176.655551,215.692174,174.040844,211.027431,127.326561,209.300712,-0.000818,-1.391388,32.000000,-235.785331,210.476530,-0.024883,34.894065,0.664393,375689.916126,0.931108,19.995256,1.249001,3.894146,10.325960,9.308606,214.132996,215.557677,231.983992,203.423131,167.975552,188.954181,32.000000,181.686918,69.899923,68.370990,112.554974,15.199378,41.615931,49.000000,51.780784,34.290000,48.624753,59.588058,47.750384
54.716991,64.993149,213.197568,177.433188,102.412579,102.188786,29.199678,14.223432,210.415412,6.886226,60.212262,55.580671,176.655942,215.689940,174.041295,211.024716,127.326839,209.299800,-0.000818,-1.391401,32.000000,-235.785423,210.473746,-0.024909,34.890292,0.664412,375637.936280,0.929809,20.005937,1.246129,3.893984,11.635073,7.757084,214.126425,215.554745,231.973353,203.421801,167.978430,188.953861,32.000000,181.690775,69.897012,68.370490,112.555715,15.199378,41.661374,49.000000,51.795534,34.290000,48.625078,59.588993,47.582813
54.714583,64.999189,213.319004,177.434288,102.214201,102.172525,29.178784,14.223289,210.412834,6.886651,60.228350,55.575798,176.657803,215.684234,174.042030,211.022041,127.329010,209.297493,-0.000820,-1.391398,32.000000,-235.785743,210.472125,-0.024935,34.882167,0.664340,375640.043294,0.929843,20.009197,1.245250,3.892864,11.818193,8.455082,214.120747,215.554659,231.957455,203.422153,167.879431,188.951294,32.000000,181.705548,69.893646,68.371379,112.558716,15.199378,41.685747,49.000000,51.818682,34.290000,48.631655,59.586603,47.810105
54.694201,65.004519,213.202186,177.434961,101.974042,102.168423,29.189129,14.223382,210.407764,6.886783,60.260129,55.565728,176.659011,215.675974,174.043349,211.017658,127.330549,209.291566,-0.000818,-1.391397,32.000000,-235.785650,210.467445,-0.024658,34.876450,0.664830,375620.377358,0.929146,20.024256,1.244653,3.896369,5.584870,6.117577,214.118953,215.556202,231.944781,203.423056,167.829038,188.956842,32.000000,181.704439,69.892352,68.372087,112.562225,15.199378,41.660188,49.000000,51.842702,34.290000,48.638916,59.579846,47.734390
