OSU 80 Ton Compressor Load Stand
54.684584,65.015618,213.191806,177.436291,101.863402,102.148028,29.109745,14.223355,210.401505,6.886752,60.293388,55.564418,176.660247,215.668816,174.043519,211.010600,127.332084,209.287908,-0.000818,-1.391381,32.000000,-235.785710,210.461813,-0.024657,34.873040,0.665194,375566.048368,0.929724,20.032615,1.241674,3.898760,8.862515,4.987514,214.119048,215.553409,231.932889,203.420524,167.879717,188.959547,32.000000,181.696729,69.891480,68.372768,112.566801,15.199378,41.668578,49.000000,51.857656,34.290000,48.650731,59.580879,47.736298
54.674187,65.028595,213.283038,177.438591,101.758926,102.135853,29.128867,14.223373,210.400624,6.886484,60.314929,55.558534,176.662627,215.667332,174.042710,211.007682,127.333813,209.283215,-0.000818,-1.391357,32.000000,-235.785670,210.459181,-0.024637,34.869924,0.665248,375569.541058,0.929754,20.057581,1.238059,3.898077,5.151831,7.338756,214.118040,215.547988,231.919275,203.420563,167.957113,188.958367,32.000000,181.694815,69.891572,68.373612,112.572261,15.199378,41.660205,49.000000,51.884664,34.290000,48.670891,59.580712,47.733436
54.660504,65.039560,213.354455,177.442175,101.598060,102.123736,29.180547,14.223387,210.394363,6.886659,60.350380,55.544500,176.666093,215.659942,174.042934,211.004326,127.335261,209.278963,-0.000817,-1.391337,32.000000,-235.785539,210.454204,-0.024681,34.865482,0.665278,375513.616441,0.932312,20.077947,1.235245,3.898572,14.224863,8.079832,214.116746,215.543111,231.904970,203.422242,167.969455,188.955326,32.000000,181.702275,69.892175,68.375097,112.578271,15.199378,41.711969,49.000000,51.899122,34.290000,48.686795,59.575657,47.824338
54.655209,65.049724,213.255977,177.445533,101.390825,102.107409,29.177418,14.223379,210.383974,6.886599,60.406538,55.536016,176.669166,215.651286,174.042831,210.994250,127.336380,209.270492,-0.000816,-1.392512,32.000000,-235.785509,210.446068,-0.024678,34.861902,0.665609,375490.259439,0.931817,20.100945,1.231874,3.900982,15.497995,7.085860,214.115901,215.539060,231.891694,203.423820,164.330107,188.951548,32.000000,181.722308,69.892960,68.375876,112.583563,15.199378,41.710467,49.000000,51.919857,34.290000,48.701998,59.579630,47.693598
54.649026,65.069787,213.280854,177.450309,101.167644,102.082663,29.168275,14.223423,210.376544,6.886456,60.458664,55.528529,176.672441,215.642638,174.042755,210.986307,127.337669,209.258969,-0.000815,-1.393279,32.000000,-235.785386,210.438759,-0.024677,34.861393,0.665948,375467.588557,0.930342,20.125098,1.228938,3.903265,10.023587,9.063959,214.117229,215.536613,231.879311,203.426680,158.950357,188.956891,32.000000,181.735850,69.893606,68.376931,112.589450,15.199378,41.662759,49.000000,51.941184,34.290000,48.723982,59.574388,47.923825
54.660152,65.093717,213.189214,177.456379,101.251589,102.062286,29.149077,14.223349,210.373015,6.886206,60.486454,55.529016,176.677025,215.636087,174.042801,210.979819,127.338083,209.253563,-0.000816,-1.393272,32.000000,-235.785337,210.434252,-0.024678,34.866128,0.665763,375422.878672,0.930418,20.140367,1.224854,3.901842,9.023238,10.389801,214.120147,215.533266,231.866893,203.427778,153.656020,188.973809,32.000000,181.735867,69.893678,68.378429,112.594978,15.199378,41.641484,49.000000,51.946272,34.290000,48.760291,59.581351,47.762563
54.662416,65.115480,213.327033,177.463616,101.377965,102.050172,29.149802,14.223452,210.373925,6.885865,60.481297,55.537187,176.682915,215.637358,174.043076,210.982629,127.338794,209.254939,-0.000816,-1.393287,32.000000,-235.785183,210.435564,-0.024692,34.871053,0.665777,375360.376801,0.930650,20.166392,1.219531,3.902738,9.781531,14.821250,214.121903,215.529313,231.852492,203.427281,148.349618,188.986524,32.000000,181.735688,69.893554,68.380179,112.600033,15.199378,41.677275,49.000000,51.949825,34.290000,48.792079,59.585432,47.704603
54.664604,65.118079,213.235525,177.470036,101.415679,102.058454,29.164835,14.223433,210.375850,6.885876,60.467443,55.536830,176.688032,215.639997,174.045323,210.987916,127.339406,209.259699,-0.000817,-1.393304,32.000000,-235.785213,210.442057,-0.024686,34.873281,0.665266,375308.489070,0.930927,20.179595,1.217225,3.900267,5.745646,9.306445,214.121833,215.527051,231.836799,203.428624,146.596365,188.984224,32.000000,181.745588,69.893327,68.381536,112.604442,15.199378,41.658536,49.000000,51.955812,34.290000,48.805649,59.586022,47.918542
54.668056,65.116349,213.240936,177.474207,101.412938,102.058460,29.128921,14.223406,210.380152,6.886144,60.455302,55.539327,176.692606,215.646226,174.049109,210.995860,127.340632,209.264623,-0.000818,-1.393327,32.000000,-235.785327,210.446361,-0.024684,34.876014,0.665429,375289.902323,0.930805,20.199175,1.216995,3.902627,11.643598,10.881078,214.123190,215.527120,231.824058,203.431132,146.560189,188.979529,32.000000,181.756472,69.893430,68.382591,112.608443,15.199378,41.663991,49.000000,51.969336,34.290000,48.806974,59.571674,47.930501
54.662098,65.112474,213.318716,177.476835,101.537552,102.058533,29.177392,14.223216,210.387103,6.885874,60.433614,55.540343,176.694937,215.654453,174.053370,211.005439,127.341604,209.271011,-0.000817,-1.392738,32.000000,-235.785422,210.454341,-0.024668,34.880341,0.665210,375321.480287,0.930366,20.199666,1.218050,3.900797,15.654379,10.514665,214.127444,215.526362,231.815646,203.430577,146.471338,188.983473,32.000000,181.766540,69.892457,68.383587,112.611834,15.199378,41.672879,49.000000,51.981035,34.290000,48.802077,59.574939,47.894771
54.664081,65.108638,213.391349,177.478628,101.786166,102.058685,29.084610,14.223275,210.394910,6.885763,60.401005,55.546977,176.696381,215.663086,174.058282,211.014859,127.342533,209.279297,-0.000817,-1.392142,32.000000,-235.785288,210.464501,-0.024675,34.882238,0.665133,375313.678790,0.931444,20.194608,1.218546,3.900650,7.903560,15.882163,214.133698,215.520709,231.808846,203.426416,146.440292,188.992686,32.000000,181.774583,69.891245,68.384676,112.615449,15.199378,41.700041,49.000000,51.993655,34.290000,48.797241,59.575332,47.901301
54.661664,65.098490,213.417285,177.478762,101.849869,102.062803,29.199740,14.223269,210.406997,6.885773,60.362631,55.542450,176.698103,215.673362,174.062846,211.026602,127.343731,209.289682,-0.000817,-1.391562,32.000000,-235.785325,210.472942,-0.024777,34.880392,0.665282,375311.707578,0.930000,20.196477,1.219811,3.902498,8.616541,11.314390,214.138960,215.514337,231.799870,203.421808,146.502784,189.001671,32.000000,181.774032,69.890678,68.386174,112.618446,15.199378,41.722307,49.000000,52.003395,34.290000,48.786339,59.583043,47.755960
54.656554,65.084898,213.276828,177.477236,101.835150,102.066926,29.125716,14.223208,210.418483,6.885967,60.333249,55.541702,176.698956,215.683468,174.067132,211.036931,127.344922,209.301509,-0.000819,-1.389772,32.000000,-235.785454,210.483934,-0.024842,34.879726,0.665387,375304.185760,0.932921,20.190729,1.221783,3.903685,11.632221,9.578188,214.144457,215.510320,231.787290,203.419089,148.381389,189.009713,32.000000,181.778105,69.890729,68.387868,112.622245,15.199378,41.685426,49.000000,52.019516,34.290000,48.769891,59.575362,47.897632
54.669336,65.071112,213.390559,177.474521,101.891986,102.066960,29.186922,14.223129,210.429075,6.885852,60.303917,55.542712,176.698703,215.696449,174.070505,211.049363,127.346485,209.308954,-0.000818,-1.388589,32.000000,-235.785545,210.496204,-0.024816,34.878445,0.665516,375305.330201,0.929300,20.182910,1.224218,3.904332,5.198763,12.034335,214.152707,215.505172,231.776496,203.416117,153.824453,189.013773,32.000000,181.791953,69.891462,68.389828,112.626074,15.199378,41.715903,49.000000,52.022952,34.290000,48.748422,59.570267,47.892056
54.673964,65.060378,213.373303,177.471088,101.960362,102.075051,29.138552,14.223233,210.440883,6.885642,60.274502,55.542865,176.698362,215.706263,174.073207,211.060980,127.348347,209.318698,-0.000819,-1.387410,32.000000,-235.785402,210.505937,-0.024829,34.875169,0.665263,375303.880395,0.931762,20.174245,1.227167,3.902127,11.813722,6.148131,214.161505,215.500267,231.766658,203.413734,157.396411,189.022825,32.000000,181.795982,69.892379,68.392334,112.630935,15.199378,41.691911,49.000000,52.024319,34.290000,48.733441,59.583957,47.760656
54.669256,65.046114,213.315575,177.467419,101.962951,102.075109,29.185636,14.223186,210.447006,6.885989,60.256082,55.538968,176.697531,215.714263,174.075604,211.070974,127.350034,209.327525,-0.000819,-1.387413,32.000000,-235.785536,210.513033,-0.024862,34.871408,0.665377,375273.133054,0.929534,20.148138,1.228210,3.903295,13.193404,10.230736,214.169626,215.495276,231.754333,203.409012,153.812122,189.033522,32.000000,181.784538,69.893302,68.395009,112.637001,15.199378,41.685320,49.000000,52.039728,34.290000,48.715017,59.588806,47.810765
54.664380,65.036337,213.295519,177.463980,102.022318,102.083492,29.165636,14.223346,210.454182,6.886640,60.237801,55.543942,176.695737,215.721824,174.076188,211.080839,127.350867,209.337805,-0.000819,-1.387388,32.000000,-235.785397,210.520555,-0.024896,34.871475,0.665385,375281.400301,0.931037,20.132942,1.229758,3.902649,5.982391,7.510546,214.178455,215.485907,231.741489,203.399198,148.517756,189.034721,32.000000,181.779084,69.893167,68.396932,112.643626,15.199378,41.668725,49.000000,52.051470,34.290000,48.698041,59.582866,47.780685
54.674131,65.029093,213.281564,177.460850,102.046203,102.095659,29.173155,14.223380,210.465882,6.886542,60.212242,55.546837,176.693518,215.731874,174.075737,211.093202,127.351124,209.346276,-0.000819,-1.387386,32.000000,-235.785425,210.529968,-0.024865,34.873747,0.665348,375263.063655,0.929588,20.123215,1.231161,3.901929,9.856274,12.268783,214.185213,215.477465,231.727696,203.392335,146.819025,189.034613,32.000000,181.784561,69.893820,68.398268,112.650661,15.199378,41.664609,49.000000,52.050138,34.290000,48.687448,59.580013,47.892937
54.684798,65.022427,213.314521,177.458107,102.106960,102.108041,29.107603,14.223534,210.475522,6.886913,60.182884,55.551356,176.691775,215.744612,174.074546,211.105079,127.351593,209.356182,-0.000818,-1.387358,32.000000,-235.785222,210.539725,-0.024839,34.877161,0.665388,375282.934401,0.930370,20.118138,1.233923,3.901910,13.762517,7.438920,214.192393,215.473193,231.714859,203.386922,148.675824,189.036580,32.000000,181.791177,69.894925,68.399459,112.658379,15.199378,41.666608,49.000000,52.060423,34.290000,48.678054,59.581272,47.667479
54.676486,65.010397,213.218496,177.454934,102.119623,102.115988,29.139315,14.223416,210.486874,6.886891,60.159085,55.551205,176.690270,215.755700,174.072168,211.115258,127.351987,209.368192,-0.000817,-1.387357,32.000000,-235.785293,210.549661,-0.024843,34.880110,0.665273,375310.000606,0.930039,20.101497,1.236632,3.900959,9.027795,12.198761,214.202852,215.467228,231.706157,203.379138,154.075093,189.043799,32.000000,181.797303,69.895724,68.400936,112.666217,15.199378,41.641752,49.000000,52.070974,34.290000,48.663487,59.574732,47.682373
54.681498,64.999138,213.257673,177.450971,102.102680,102.116019,29.161151,14.223405,210.497201,6.886789,60.145048,55.551116,176.688681,215.765280,174.070845,211.125263,127.353174,209.379324,-0.000816,-1.386161,32.000000,-235.785250,210.557853,-0.024859,34.884692,0.665234,375337.945287,0.932029,20.084550,1.239629,3.900801,10.726484,11.592992,214.212715,215.460220,231.698667,203.371910,159.384397,189.056433,32.000000,181.799460,69.897058,68.402460,112.675182,15.199378,41.644387,49.000000,52.077652,34.290000,48.646838,59.586868,47.694258
54.674215,64.989812,213.284015,177.446951,102.081197,102.116214,29.179118,14.223489,210.503339,6.886771,60.136768,55.552048,176.687158,215.773836,174.069459,211.132985,127.354671,209.388742,-0.000818,-1.386168,32.000000,-235.785197,210.562678,-0.024851,34.892194,0.665078,375357.216424,0.931213,20.080531,1.243436,3.899638,5.727511,6.871849,214.221187,215.455973,231.689338,203.365960,164.680579,189.066274,32.000000,181.786154,69.899758,68.404787,112.684568,15.199378,41.640384,49.000000,52.099407,34.290000,48.631228,59.588668,47.681859
54.686786,64.983583,213.220946,177.443611,102.152135,102.124197,29.162651,14.223653,210.511061,6.886778,60.123964,55.552777,176.686122,215.782484,174.067209,211.140310,127.356416,209.397483,-0.000819,-1.386149,32.000000,-235.785054,210.571033,-0.024806,34.898281,0.664998,375336.325419,0.930394,20.064440,1.246144,3.899997,9.345648,6.124077,214.230120,215.452461,231.678215,203.358745,170.050708,189.065830,32.000000,181.773394,69.903360,68.406899,112.693791,15.199378,41.653717,49.000000,52.091983,34.290000,48.622229,59.587508,47.769019
54.675972,64.978145,213.586205,177.441305,102.092997,102.132443,29.176496,14.223529,210.514741,6.886880,60.118338,55.548517,176.684644,215.787440,174.064167,211.147119,127.357577,209.403124,-0.000819,-1.386148,32.000000,-235.785193,210.575145,-0.024823,34.899550,0.664980,375327.005263,0.929937,20.062134,1.247943,3.900998,12.559811,9.392432,214.238787,215.447119,231.668934,203.352718,175.497529,189.058310,32.000000,181.776763,69.907144,68.407962,112.701278,15.199378,41.726049,49.000000,52.109259,34.290000,48.613950,59.582374,47.775256
54.667888,64.974331,213.653735,177.439190,102.032662,102.124433,29.166051,14.223580,210.515881,6.886942,60.136312,55.545148,176.683042,215.789889,174.060481,211.151672,127.358157,209.405344,-0.000820,-1.386165,32.000000,-235.785124,210.575382,-0.024954,34.900057,0.664622,375335.730768,0.930282,20.043789,1.249256,3.898948,15.238192,14.567884,214.248566,215.440372,231.665213,203.348273,179.113580,189.057181,32.000000,181.778946,69.910879,68.408524,112.707630,15.199378,41.767612,49.000000,52.123625,34.290000,48.607182,59.587498,47.711573
54.669398,64.975043,213.549774,177.438043,101.918859,102.119563,29.190082,14.223499,210.514919,6.886728,60.162104,55.544176,176.681326,215.787387,174.057282,211.151410,127.359211,209.404108,-0.000820,-1.387905,32.000000,-235.785099,210.576506,-0.024951,34.900790,0.665592,375364.565836,0.930106,20.048774,1.250069,3.906400,7.167824,7.244607,214.258109,215.433337,231.664376,203.341969,175.492808,189.068053,32.000000,181.776579,69.915060,68.409884,112.714486,15.199378,41.771154,49.000000,52.138105,34.290000,48.602720,59.588806,47.780318
54.669307,64.983186,213.510582,177.438640,101.810065,102.107474,29.117972,14.223487,210.517626,6.886871,60.180754,55.545779,176.680669,215.787115,174.054252,211.154923,127.360180,209.402146,-0.000819,-1.388478,32.000000,-235.785135,210.578951,-0.024952,34.900661,0.665766,375334.542494,0.930509,20.052752,1.250266,3.908213,13.224185,10.159274,214.264107,215.426715,231.661896,203.334236,170.154137,189.075945,32.000000,181.770893,69.919254,68.411579,112.721495,15.199378,41.714432,49.000000,52.146116,34.290000,48.614257,59.579787,47.753466
54.668242,64.990661,213.483641,177.440845,101.773491,102.111508,29.107811,14.223489,210.517431,6.887076,60.189224,55.545683,176.680674,215.788790,174.051272,211.155039,127.360728,209.401912,-0.000818,-1.388475,32.000000,-235.785105,210.578515,-0.024942,34.898887,0.665465,375314.259887,0.929672,20.052008,1.248778,3.906203,14.141628,7.514551,214.268758,215.423519,231.657971,203.329239,164.861475,189.074011,32.000000,181.764663,69.923380,68.412965,112.728328,15.199378,41.681019,49.000000,52.155535,34.290000,48.625203,59.577299,47.734023
54.671861,64.994670,213.445405,177.442702,101.819738,102.123667,29.145504,14.223499,210.516006,6.886894,60.196793,55.548357,176.680900,215.789390,174.048384,211.155332,127.361363,209.404093,-0.000817,-1.388465,32.000000,-235.785130,210.576922,-0.024945,34.896302,0.665321,375279.325025,0.931886,20.060239,1.247123,3.905493,8.036883,9.473287,214.274755,215.422901,231.652706,203.326852,159.517067,189.074195,32.000000,181.759749,69.927854,68.413393,112.735083,15.199378,41.728934,49.000000,52.168031,34.290000,48.633387,59.579797,47.669827
54.665726,64.997008,213.646400,177.443916,101.928765,102.123796,29.180899,14.223540,210.513416,6.886722,60.201711,55.552634,176.680559,215.788888,174.046308,211.155111,127.362311,209.404146,-0.000816,-1.388471,32.000000,-235.785136,210.572661,-0.024961,34.897546,0.665346,375303.470614,0.932287,20.068740,1.246494,3.905076,12.140913,7.696067,214.284143,215.419430,231.650802,203.323825,157.724053,189.072337,32.000000,181.760527,69.931825,68.413962,112.741576,15.199378,41.770951,49.000000,52.187819,34.290000,48.636623,59.581194,47.919349
54.674859,64.999467,213.557064,177.444194,102.157019,102.131945,29.167391,14.223723,210.516540,6.886660,60.188759,55.557178,176.680624,215.793079,174.044179,211.159866,127.364031,209.405947,-0.000816,-1.388479,32.000000,-235.785001,210.573472,-0.024954,34.901165,0.665355,375349.369346,0.931134,20.069261,1.246623,3.904118,6.458574,3.984863,214.294076,215.414179,231.650817,203.321358,157.662122,189.073476,32.000000,181.761493,69.935164,68.415225,112.746754,15.199378,41.752342,49.000000,52.184126,34.290000,48.640134,59.580613,47.697119
54.677248,64.995201,213.611485,177.443731,102.374220,102.148398,29.157789,14.223617,210.519568,6.886155,60.163816,55.562970,176.680773,215.799526,174.043916,211.165011,127.366186,209.408053,-0.000816,-1.388486,32.000000,-235.784992,210.577532,-0.024933,34.903131,0.665864,375356.048638,0.930127,20.077513,1.245692,3.908233,11.977399,10.138646,214.301097,215.411406,231.648221,203.319436,157.579761,189.078218,32.000000,181.754032,69.939505,68.416730,112.750735,15.199378,41.767216,49.000000,52.184570,34.290000,48.637222,59.574476,47.875329
54.687741,64.984907,213.667909,177.442057,102.476832,102.164798,29.171326,14.223579,210.526967,6.886240,60.131097,55.568800,176.680667,215.809466,174.043629,211.173408,127.368448,209.411552,-0.000816,-1.388495,32.000000,-235.784971,210.580980,-0.024926,34.904657,0.665550,375378.826798,0.930466,20.071168,1.244603,3.905946,7.642148,15.985541,214.308842,215.409138,231.644669,203.315044,157.584941,189.072711,32.000000,181.751701,69.943160,68.417418,112.754211,15.199378,41.762963,49.000000,52.195559,34.290000,48.626747,59.577112,47.921990
54.687465,64.970302,213.814691,177.439114,102.577285,102.177041,29.160921,14.223594,210.535018,6.886283,60.095573,55.573259,176.679144,215.819509,174.043106,211.181832,127.370269,209.414793,-0.000817,-1.386788,32.000000,-235.784883,210.587542,-0.024943,34.905533,0.665710,375428.123720,0.930867,20.064601,1.243183,3.906771,6.984268,1.057931,214.317759,215.406211,231.642179,203.313219,154.051458,189.067180,32.000000,181.761192,69.945497,68.417902,112.756903,15.199378,41.844760,49.000000,52.198655,34.290000,48.607560,59.578538,47.820377
54.689085,64.953100,213.992465,177.434848,102.574977,102.189316,29.166469,14.223621,210.540134,6.886415,60.069812,55.579369,176.676712,215.826105,174.044120,211.188986,127.372267,209.420501,-0.000817,-1.385080,32.000000,-235.784932,210.593740,-0.024979,34.906386,0.665781,375461.655918,0.930361,20.044194,1.242146,3.907053,10.373356,18.855692,214.326109,215.405213,231.641631,203.313872,148.653503,189.070531,32.000000,181.765507,69.947866,68.418388,112.760831,15.199378,41.841684,49.000000,52.203566,34.290000,48.582699,59.582246,47.898733
54.696882,64.938193,213.870551,177.429362,102.650073,102.201659,29.159227,14.223646,210.546706,6.886424,60.047077,55.591266,176.673217,215.832601,174.044246,211.192114,127.374693,209.426618,-0.000817,-1.383934,32.000000,-235.784881,210.597314,-0.024979,34.909933,0.666153,375484.332750,0.930773,20.029855,1.241459,3.909757,14.449679,11.673764,214.332992,215.403135,231.642762,203.309803,146.800228,189.074903,32.000000,181.756243,69.949874,68.419069,112.765034,15.199378,41.834953,49.000000,52.209954,34.290000,48.559932,59.577102,47.938718
54.701127,64.925457,213.719638,177.423819,102.820119,102.213975,29.162235,14.223738,210.553101,6.886293,60.012814,55.599122,176.668769,215.842398,174.043575,211.201718,127.377111,209.429763,-0.000816,-1.383932,32.000000,-235.784959,210.603460,-0.024961,34.912950,0.666571,375500.761464,0.930634,20.011091,1.241457,3.912892,5.218059,6.259073,214.335127,215.400428,231.642659,203.305273,148.500087,189.072853,32.000000,181.741533,69.951133,68.419453,112.769317,15.199378,41.831048,49.000000,52.206063,34.290000,48.539730,59.576965,47.901741
54.706033,64.911554,213.763041,177.418097,102.904038,102.226397,29.126702,14.223780,210.559670,6.886399,59.984427,55.603295,176.664570,215.850066,174.042679,211.206820,127.379822,209.438956,-0.000817,-1.383927,32.000000,-235.784955,210.606752,-0.024922,34.913798,0.666191,375515.919128,0.930794,19.988672,1.241171,3.910105,9.351887,8.421174,214.334286,215.400078,231.641010,203.303666,150.266635,189.067167,32.000000,181.725115,69.952638,68.419935,112.774689,15.199378,41.812755,49.000000,52.207334,34.290000,48.522571,59.584980,47.917368
54.704331,64.893140,213.816077,177.412072,102.970845,102.238834,29.109049,14.223894,210.562997,6.886541,59.968857,55.608247,176.659742,215.856442,174.040113,211.212624,127.382414,209.444692,-0.000817,-1.383962,32.000000,-235.784908,210.608089,-0.024893,34.914490,0.665793,375536.521633,0.930698,19.971847,1.239853,3.907043,11.581913,12.172556,214.333958,215.399032,231.640504,203.300716,150.266635,189.058997,32.000000,181.719023,69.954381,68.419477,112.780823,15.199378,41.830476,49.000000,52.217912,34.290000,48.495621,59.576630,47.921624
54.699837,64.882126,213.975007,177.405761,102.973809,102.250994,29.120480,14.223898,210.562666,6.886717,59.962120,55.609434,176.654707,215.859014,174.037796,211.215204,127.385420,209.445386,-0.000818,-1.383962,32.000000,-235.784915,210.608657,-0.024925,34.914340,0.665881,375554.705320,0.931820,19.953217,1.240358,3.907486,13.260037,11.980060,214.334165,215.394402,231.641956,203.298545,150.266635,189.052078,32.000000,181.717354,69.956554,68.419122,112.788375,15.199378,41.906248,49.000000,52.232209,34.290000,48.475646,59.586898,47.749944
54.701923,64.874841,214.215675,177.399703,102.976941,102.255022,29.191135,14.223903,210.566494,6.886965,59.952624,55.616348,176.649474,215.861671,174.035176,211.214637,127.388456,209.443675,-0.000818,-1.383952,32.000000,-235.784952,210.609377,-0.024946,34.916111,0.666051,375571.804350,0.932484,19.936443,1.239774,3.908577,11.755087,7.862603,214.333348,215.387609,231.645164,203.298909,148.443788,189.050563,32.000000,181.708686,69.959078,68.419207,112.796933,15.199378,41.919187,49.000000,52.235879,34.290000,48.461816,59.572293,47.917221
54.715893,64.867747,214.107127,177.393967,103.151781,102.271299,29.229565,14.223954,210.570129,6.886956,59.928450,55.623878,176.644438,215.864331,174.031339,211.216699,127.391689,209.445710,-0.000817,-1.383950,32.000000,-235.784825,210.613323,-0.024872,34.916353,0.666520,375599.134359,0.932286,19.929758,1.237011,3.911803,11.676239,11.681878,214.332085,215.381204,231.647838,203.297289,143.000925,189.052991,32.000000,181.696637,69.961877,68.419654,112.806324,15.199378,41.937897,49.000000,52.229170,34.290000,48.453294,59.584203,47.896899
54.723760,64.857302,214.102195,177.388623,103.230670,102.295807,29.176654,14.224088,210.572684,6.887096,59.912355,55.623769,176.639667,215.862052,174.027858,211.216599,127.394592,209.450247,-0.000817,-1.383959,32.000000,-235.784619,210.615133,-0.024861,34.915694,0.667021,375595.962670,0.930009,19.920463,1.233375,3.916054,5.314311,9.678995,214.329524,215.376276,231.648760,203.295600,137.643125,189.051825,32.000000,181.694169,69.964572,68.420333,112.816110,15.199378,41.940908,49.000000,52.228875,34.290000,48.437521,59.583043,47.757281
54.718011,64.843946,214.062110,177.382355,103.132585,102.307990,29.129668,14.223962,210.572419,6.887415,59.914324,55.626127,176.635271,215.858563,174.024211,211.215202,127.397634,209.451009,-0.000818,-1.383976,32.000000,-235.784736,210.614121,-0.024866,34.917473,0.666709,375629.940437,0.928654,19.899911,1.230853,3.913070,9.255394,9.611634,214.327543,215.374536,231.650221,203.296993,135.912056,189.050053,32.000000,181.689093,69.967226,68.420697,112.826239,15.199378,41.947641,49.000000,52.242372,34.290000,48.418897,59.575657,47.921477
54.715703,64.837101,214.096457,177.376220,103.037968,102.320220,29.133721,14.223941,210.573936,6.887711,59.915443,55.629577,176.630592,215.859142,174.019619,211.216220,127.399627,209.450090,-0.000817,-1.384012,32.000000,-235.784841,210.615322,-0.024859,34.921236,0.666766,375694.181709,0.930387,19.881889,1.229538,3.912417,6.486535,6.429374,214.325991,215.372886,231.651792,203.299401,135.998981,189.051848,32.000000,181.674621,69.968604,68.420556,112.835662,15.199378,41.935303,49.000000,52.242496,34.290000,48.403475,59.593163,47.748843
54.720093,64.833342,214.128329,177.370569,102.850089,102.324240,29.174939,14.223903,210.569994,6.887644,59.923120,55.631634,176.625549,215.857726,174.015378,211.212536,127.400751,209.448181,-0.000816,-1.384025,32.000000,-235.784885,210.611777,-0.024849,34.921397,0.666759,375719.368580,0.932074,19.874071,1.226762,3.912096,10.239248,6.998792,214.323125,215.368021,231.655452,203.300984,136.047009,189.047698,32.000000,181.660506,69.970068,68.420276,112.846015,15.199378,41.972639,49.000000,52.247904,34.290000,48.397357,59.583367,47.748770
54.710872,64.829242,214.186492,177.365747,102.544201,102.329048,29.146786,14.223893,210.561708,6.887877,59.950212,55.628375,176.621439,215.852304,174.010985,211.206634,127.402140,209.442522,-0.000814,-1.384048,32.000000,-235.784857,210.603445,-0.024817,34.919817,0.666853,375752.377755,0.932082,19.869449,1.224449,3.912889,6.538371,9.890290,214.316849,215.362955,231.661067,203.302651,136.006170,189.036482,32.000000,181.649962,69.971718,68.420101,112.856720,15.199378,41.971218,49.000000,52.258348,34.290000,48.390482,59.580800,47.733363
54.702663,64.835083,214.150888,177.362558,102.358093,102.325011,29.127449,14.223897,210.551081,6.887764,59.990558,55.625272,176.617057,215.844198,174.006890,211.195149,127.403284,209.432992,-0.000813,-1.384637,32.000000,-235.784771,210.593219,-0.024815,34.921668,0.666893,375756.614477,0.930709,19.861460,1.222656,3.913157,8.187783,8.666767,214.308734,215.361311,231.665167,203.303952,135.919460,189.026530,32.000000,181.644314,69.972794,68.419066,112.867030,15.199378,41.983734,49.000000,52.283586,34.290000,48.393100,59.585895,47.697780
54.709063,64.848102,214.184686,177.361029,102.226203,102.321033,29.141166,14.223897,210.543084,6.887674,60.018364,55.634906,176.613281,215.837193,174.002320,211.185285,127.404724,209.422624,-0.000814,-1.385230,32.000000,-235.784758,210.585149,-0.024805,34.924976,0.667184,375772.667932,0.931816,19.866243,1.219288,3.914880,12.292576,12.664097,214.303117,215.358209,231.671416,203.302902,137.657341,189.018795,32.000000,181.648648,69.974160,68.417899,112.876700,15.199378,41.987839,49.000000,52.281233,34.290000,48.405652,59.584360,47.767185
54.719022,64.861368,214.188508,177.360578,102.315787,102.325056,29.164900,14.223726,210.537798,6.887350,60.023617,55.642494,176.611726,215.834077,173.997397,211.179315,127.406854,209.418277,-0.000814,-1.385263,32.000000,-235.784975,210.579734,-0.024756,34.927262,0.667143,375769.571392,0.932567,19.879991,1.214810,3.914816,13.977139,9.411295,214.299148,215.353833,231.680839,203.303802,143.025593,189.021774,32.000000,181.649334,69.976176,68.417836,112.886759,15.199378,42.012806,49.000000,52.278238,34.290000,48.428582,59.578224,47.912159
54.731749,64.867952,214.163114,177.360620,102.421648,102.337179,29.155228,14.223669,210.536968,6.887299,60.010320,55.652757,176.610418,215.833833,173.992605,211.174242,127.408772,209.414453,-0.000814,-1.385270,32.000000,-235.784914,210.576838,-0.024748,34.929948,0.667083,375764.710439,0.932004,19.886845,1.209743,3.914976,9.229247,11.353560,214.293495,215.348600,231.688365,203.306041,146.654717,189.032301,32.000000,181.640348,69.978162,68.417938,112.896578,15.199378,41.997718,49.000000,52.273344,34.290000,48.437206,59.574368,47.890736
54.739333,64.861838,214.140045,177.358617,102.658135,102.349317,29.180881,14.223639,210.537605,6.886823,59.982837,55.663099,176.608273,215.837005,173.989143,211.173918,127.411110,209.418213,-0.000813,-1.385268,32.000000,-235.784991,210.577935,-0.024753,34.930854,0.666991,375785.441302,0.931127,19.890518,1.206092,3.914334,15.947306,12.579050,214.285917,215.341841,231.694693,203.305252,146.643772,189.031934,32.000000,181.635479,69.979583,68.417791,112.906038,15.199378,41.992974,49.000000,52.268616,34.290000,48.433713,59.582069,47.913553
54.752549,64.849417,214.056909,177.354814,102.907306,102.369738,29.179182,14.223520,210.537719,6.886567,59.954816,55.671360,176.604727,215.840666,173.986938,211.174321,127.413892,209.420899,-0.000813,-1.385269,32.000000,-235.785112,210.581852,-0.024804,34.929918,0.666833,375824.893778,0.931323,19.884845,1.202837,3.912959,12.384084,8.390370,214.275166,215.338449,231.700377,203.305243,146.556989,189.022431,32.000000,181.632761,69.980575,68.417450,112.915142,15.199378,41.991941,49.000000,52.259478,34.290000,48.419593,59.577506,47.891470
54.759423,64.833802,214.188965,177.349543,103.251306,102.382020,29.150451,14.223533,210.543143,6.886685,59.918107,55.683350,176.599047,215.847931,173.985656,211.176342,127.415665,209.423491,-0.000814,-1.385285,32.000000,-235.785077,210.587988,-0.024845,34.927777,0.666749,375851.188596,0.930457,19.871427,1.201815,3.911996,7.142144,5.371638,214.264779,215.337062,231.705922,203.305759,142.986173,189.015426,32.000000,181.625626,69.981557,68.416463,112.924296,15.199378,42.023542,49.000000,52.253338,34.290000,48.396346,59.581725,47.891690
54.771791,64.818110,214.372442,177.343140,103.445052,102.402365,29.102824,14.223564,210.549341,6.886949,59.876050,55.692109,176.592151,215.858018,173.984673,211.183098,127.416866,209.430764,-0.000814,-1.385296,32.000000,-235.784962,210.595621,-0.024868,34.924614,0.666541,375894.492359,0.930417,19.846281,1.199972,3.909533,10.420852,6.276885,214.258241,215.331823,231.713614,203.302558,137.698295,189.010976,32.000000,181.618933,69.982281,68.415159,112.932517,15.199378,42.055235,49.000000,52.244174,34.290000,48.372840,59.574949,47.890883
54.770576,64.796298,214.254283,177.335078,103.566198,102.419251,29.125397,14.223510,210.556448,6.887019,59.840992,55.697998,176.584822,215.869562,173.984767,211.191431,127.418060,209.437086,-0.000813,-1.385310,32.000000,-235.785126,210.603610,-0.024878,34.921117,0.666859,375909.812495,0.931277,19.824048,1.199106,3.911454,9.807432,10.175084,214.251435,215.324484,231.720856,203.299382,132.360987,189.008912,32.000000,181.620252,69.982970,68.413980,112.940640,15.199378,42.047461,49.000000,52.250578,34.290000,48.343381,59.583928,47.829768
54.777341,64.776927,214.098500,177.326036,103.676256,102.431531,29.158804,14.223454,210.562777,6.887120,59.818859,55.698915,176.576932,215.877881,173.984305,211.193976,127.419107,209.440805,-0.000812,-1.385307,32.000000,-235.785161,210.608893,-0.024873,34.918543,0.667304,375952.014870,0.932714,19.796451,1.200449,3.913921,13.972310,5.235580,214.241880,215.319177,231.727438,203.297193,126.936101,189.011855,32.000000,181.619826,69.983508,68.413097,112.949610,15.199378,42.039634,49.000000,52.235952,34.290000,48.312621,59.582246,47.672982
54.785635,64.760842,214.177677,177.316479,103.642367,102.443633,29.180396,14.223467,210.565120,6.887270,59.806139,55.700709,176.568319,215.882982,173.981930,211.196383,127.420613,209.446991,-0.000812,-1.385317,32.000000,-235.785312,210.614246,-0.024840,34.916067,0.667180,375983.392156,0.932113,19.775809,1.201467,3.911850,5.445663,14.509290,214.232864,215.316707,231.732654,203.291638,121.484214,189.011161,32.000000,181.611871,69.983796,68.412080,112.959507,15.199378,42.057726,49.000000,52.229180,34.290000,48.285249,59.588363,47.738645
54.782761,64.748887,214.383202,177.306878,103.615496,102.448369,29.208707,14.223493,210.567558,6.887559,59.803373,55.700536,176.559429,215.884853,173.978420,211.198415,127.422754,209.451738,-0.000812,-1.385315,32.000000,-235.785368,210.613360,-0.024862,34.915170,0.666848,375995.189390,0.930981,19.749927,1.201719,3.908523,11.073137,6.052440,214.225341,215.314736,231.735913,203.284787,117.872114,189.002361,32.000000,181.601326,69.983911,68.411168,112.969672,15.199378,42.070748,49.000000,52.229828,34.290000,48.266673,59.576542,47.729548
54.792041,64.743682,214.433738,177.298321,103.605808,102.460623,29.189384,14.223540,210.569333,6.887652,59.799660,55.704264,176.551507,215.886934,173.974336,211.198884,127.424735,209.454389,-0.000813,-1.385288,32.000000,-235.785288,210.613572,-0.024856,34.916804,0.667031,376008.861584,0.930206,19.725859,1.202377,3.909377,6.250423,13.313149,214.221009,215.310401,231.738928,203.278746,121.414681,188.996144,32.000000,181.583302,69.984181,68.409913,112.979795,15.199378,42.107321,49.000000,52.227578,34.290000,48.254486,59.588580,47.754639
54.793884,64.738278,214.295287,177.291053,103.603112,102.464746,29.162979,14.223520,210.570890,6.887523,59.796878,55.706892,176.544289,215.891901,173.969878,211.199368,127.425639,209.456900,-0.000814,-1.385300,32.000000,-235.785315,210.612930,-0.024808,34.922357,0.667550,376008.623664,0.929372,19.716671,1.201897,3.913333,6.149787,12.288190,214.217669,215.304121,231.740810,203.272199,126.797965,188.996649,32.000000,181.569500,69.984335,68.408771,112.988734,15.199378,42.131068,49.000000,52.218401,34.290000,48.245350,59.579374,47.742167
54.803842,64.733448,214.213401,177.284784,103.645480,102.476981,29.177849,14.223540,210.573961,6.887802,59.797408,55.712089,176.537885,215.894459,173.964729,211.198816,127.426468,209.455626,-0.000815,-1.385280,32.000000,-235.785272,210.615468,-0.024535,34.930348,0.667601,376035.245363,0.929911,19.702536,1.200844,3.913593,11.898135,12.187130,214.211851,215.298052,231.740544,203.265443,132.246510,188.991161,32.000000,181.563764,69.985431,68.408251,112.997763,15.199378,42.055750,49.000000,52.210027,34.290000,48.235897,59.585757,47.760362
54.822149,64.729967,214.141734,177.279222,103.804867,102.489002,29.217505,14.223369,210.580787,6.887881,59.784549,55.721087,176.532483,215.902010,173.959302,211.201726,127.427881,209.459723,-0.000816,-1.385262,32.000000,-235.785453,210.620552,-0.024542,34.938326,0.667175,376040.261754,0.930742,19.695359,1.200818,3.910934,5.296328,17.788707,214.203351,215.292645,231.740997,203.260145,135.850316,188.981645,32.000000,181.557174,69.987151,68.408145,113.006651,15.199378,42.084420,49.000000,52.196763,34.290000,48.229317,59.581843,47.895798
54.818768,64.721997,214.199006,177.274628,103.750665,102.497143,29.198232,14.223366,210.583773,6.887920,59.776413,55.719125,176.527444,215.905231,173.953877,211.204188,127.429186,209.464463,-0.000815,-1.385237,32.000000,-235.785366,210.624860,-0.024561,34.940511,0.666801,376069.776023,0.930180,19.680948,1.199543,3.908730,7.559593,8.296424,214.193141,215.289658,231.741578,203.254566,135.762687,188.975551,32.000000,181.543449,69.989379,68.407837,113.015942,15.199378,42.071023,49.000000,52.194774,34.290000,48.218419,59.578489,47.753906
54.808478,64.714605,214.269550,177.269259,103.603390,102.497085,29.202862,14.223393,210.583792,6.888101,59.790365,55.713454,176.520034,215.905013,173.948925,211.205353,127.428723,209.464720,-0.000815,-1.385233,32.000000,-235.785327,210.623996,-0.024583,34.942041,0.666357,376092.606396,0.928674,19.659855,1.199564,3.906117,28.457722,6.724754,214.183381,215.285268,231.742765,203.246619,135.719535,188.965463,32.000000,181.527356,69.990613,68.406417,113.025280,15.199378,42.108275,49.000000,52.188916,34.290000,48.205744,59.583741,47.741947
54.818216,64.711780,214.383999,177.263980,103.555162,102.497040,29.141888,14.223356,210.577424,6.888034,59.815658,55.715634,176.512589,215.899209,173.943475,211.199813,127.428307,209.462744,-0.000815,-1.385219,32.000000,-235.785363,210.619655,-0.024537,34.946199,0.666523,376112.061376,0.929404,19.655138,1.199917,3.907403,8.158806,9.189549,214.174971,215.280427,231.744431,203.239862,135.771570,188.955616,32.000000,181.512369,69.991289,68.405440,113.034178,15.199378,42.161758,49.000000,52.177009,34.290000,48.193854,59.574122,47.902841
54.827505,64.717514,214.015846,177.259655,103.579832,102.496943,29.149068,14.223504,210.570891,6.887930,59.839967,55.718273,176.506031,215.892652,173.937773,211.193491,127.427676,209.462105,-0.000816,-1.386397,32.000000,-235.785268,210.616530,-0.024539,34.950686,0.666747,376110.319976,0.929431,19.657644,1.200470,3.909423,9.829085,10.492929,214.165120,215.276351,231.744144,203.235304,137.651016,188.950482,32.000000,181.499652,69.992087,68.404685,113.042468,15.199378,42.099915,49.000000,52.181184,34.290000,48.200369,59.575568,47.854272
54.840284,64.727983,213.980779,177.257240,103.717072,102.509016,29.121793,14.223492,210.565486,6.887860,59.859438,55.717316,176.500651,215.890533,173.931416,211.188858,127.426942,209.460329,-0.000816,-1.388118,32.000000,-235.785307,210.609612,-0.024523,34.952433,0.666819,376099.844992,0.931185,19.645453,1.200193,3.910817,8.363011,9.394112,214.155829,215.270607,231.744441,203.229145,139.468251,188.938038,32.000000,181.496237,69.992870,68.403507,113.049499,15.199378,42.064509,49.000000,52.165318,34.290000,48.211451,59.579335,47.763003
54.843458,64.736544,213.885782,177.254999,103.763443,102.512984,29.160382,14.223379,210.559651,6.887619,59.879265,55.716841,176.496161,215.883665,173.924533,211.183867,127.426325,209.455254,-0.000816,-1.389874,32.000000,-235.785472,210.602761,-0.024529,34.951990,0.665803,376101.758301,0.930795,19.642251,1.200601,3.903439,5.683991,8.807357,214.147562,215.265689,231.746019,203.223483,137.670372,188.929018,32.000000,181.497073,69.993233,68.402972,113.054954,15.199378,42.018763,49.000000,52.144214,34.290000,48.223489,59.576217,47.945541
54.842393,64.744541,213.869741,177.252806,103.597790,102.512864,29.201888,14.223363,210.552830,6.887555,59.900766,55.711028,176.491989,215.875907,173.918233,211.177637,127.425710,209.451151,-0.000816,-1.389896,32.000000,-235.785369,210.595690,-0.024499,34.951828,0.665650,376152.097975,0.931562,19.640432,1.200714,3.901890,5.149917,10.729385,214.139291,215.262746,231.747771,203.217276,135.823175,188.928034,32.000000,181.492289,69.993378,68.402053,113.059596,15.199378,41.988482,49.000000,52.145723,34.290000,48.232838,59.579473,47.872247
54.844338,64.753319,213.827817,177.250534,103.515379,102.512811,29.214274,14.223283,210.544634,6.887452,59.915513,55.712568,176.488156,215.867687,173.912086,211.170297,127.425116,209.447819,-0.000816,-1.389893,32.000000,-235.785329,210.589913,-0.024495,34.951900,0.665451,376176.546978,0.930327,19.645941,1.199556,3.899932,9.492974,16.053029,214.133008,215.257099,231.749840,203.207470,137.604309,188.927949,32.000000,181.486672,69.993438,68.401220,113.063434,15.199378,42.023015,49.000000,52.137612,34.290000,48.243916,59.590743,47.672761
54.844977,64.760356,213.837187,177.248767,103.506000,102.512840,29.204307,14.223193,210.536906,6.887335,59.920205,55.713204,176.484874,215.860555,173.906972,211.164185,127.424511,209.441423,-0.000814,-1.389867,32.000000,-235.785502,210.583750,-0.024519,34.951054,0.665444,376189.133517,0.929043,19.654961,1.198737,3.899716,15.707103,9.928600,214.126132,215.252072,231.749747,203.199028,142.999524,188.920305,32.000000,181.483730,69.993109,68.400337,113.066004,15.199378,42.028395,49.000000,52.131452,34.290000,48.253379,59.589199,47.741727
54.842946,64.763873,213.604412,177.246742,103.447223,102.512811,29.188407,14.223122,210.530682,6.887465,59.924399,55.712276,176.481551,215.853135,173.901749,211.157941,127.424450,209.435532,-0.000813,-1.389843,32.000000,-235.785500,210.577228,-0.024504,34.948245,0.665345,376200.038746,0.928634,19.661870,1.198164,3.898813,10.584011,14.976180,214.117917,215.251401,231.748576,203.193251,148.441980,188.912834,32.000000,181.478774,69.992865,68.399519,113.067633,15.199378,41.967094,49.000000,52.128916,34.290000,48.259527,59.592159,47.693451
54.846633,64.765943,213.587798,177.244526,103.311252,102.512874,29.177217,14.222968,210.521785,6.887029,59.941185,55.704140,176.477855,215.843769,173.895403,211.151058,127.424460,209.429539,-0.000813,-1.389831,32.000000,-235.785693,210.566995,-0.024603,34.943236,0.665389,376210.613479,0.928957,19.668291,1.196532,3.898938,5.662091,9.439609,214.111142,215.249648,231.750303,203.185409,153.845563,188.906356,32.000000,181.476016,69.992101,68.398105,113.068758,15.199378,41.975743,49.000000,52.118371,34.290000,48.260646,59.582384,47.710472
54.834416,64.768641,213.750785,177.242187,103.034946,102.504707,29.144828,14.222821,210.511049,6.886824,59.982406,55.694166,176.474358,215.829158,173.889408,211.139856,127.425176,209.418179,-0.000813,-1.389805,32.000000,-235.785827,210.552078,-0.024714,34.938757,0.664940,376216.748750,0.929510,19.673762,1.194534,3.894838,10.488760,6.834688,214.103243,215.247367,231.752162,203.177672,159.157721,188.904048,32.000000,181.470374,69.991203,68.396635,113.069600,15.199378,41.943043,49.000000,52.124402,34.290000,48.263126,59.595808,47.504750
54.824423,64.784011,213.743926,177.241202,102.832703,102.480312,29.120344,14.222862,210.497818,6.886875,60.030684,55.689745,176.471278,215.814829,173.883853,211.126198,127.425563,209.402593,-0.000812,-1.389814,32.000000,-235.785920,210.537733,-0.024717,34.934758,0.664958,376216.276906,0.929803,19.672286,1.192426,3.894274,5.342365,8.680407,214.094062,215.246660,231.751492,203.170925,160.917156,188.899090,32.000000,181.457523,69.990282,68.394993,113.069748,15.199378,41.965448,49.000000,52.137822,34.290000,48.277753,59.574722,47.724632
54.826962,64.803665,213.604546,177.241665,102.812743,102.464012,29.149595,14.223052,210.485003,6.886305,60.063253,55.689345,176.469471,215.802666,173.878050,211.113163,127.425580,209.387646,-0.000812,-1.390963,32.000000,-235.785760,210.523831,-0.024711,34.930735,0.665500,376197.547912,0.930998,19.686733,1.187736,3.898114,7.972533,5.503638,214.085774,215.244942,231.749640,203.162827,159.139159,188.889688,32.000000,181.452773,69.990124,68.393035,113.069567,15.199378,41.978276,49.000000,52.131944,34.290000,48.301599,59.576797,47.663664
54.826755,64.822789,213.614765,177.243143,102.884157,102.464046,29.136442,14.223133,210.471508,6.886018,60.087257,55.687476,176.468972,215.788765,173.873776,211.098462,127.426045,209.373804,-0.000811,-1.391162,32.000000,-235.785674,210.509646,-0.024726,34.924133,0.665543,376135.378910,0.931786,19.711712,1.181897,3.898699,5.618001,8.454717,214.076657,215.244737,231.747277,203.156844,153.771148,188.880148,32.000000,181.463775,69.991041,68.391510,113.069546,15.199378,41.975577,49.000000,52.122434,34.290000,48.331710,59.585590,47.741727
54.828286,64.836566,213.488698,177.245205,102.959232,102.460429,29.160200,14.223086,210.460780,6.885748,60.113530,55.682557,176.468798,215.774482,173.869859,211.083754,127.426832,209.361026,-0.000810,-1.391152,32.000000,-235.785772,210.492686,-0.024750,34.920063,0.665210,376099.335668,0.930704,19.728926,1.176651,3.895976,11.784339,5.074308,214.067686,215.245854,231.746125,203.152491,148.324973,188.872561,32.000000,181.470311,69.991685,68.390084,113.069192,15.199378,41.919377,49.000000,52.127130,34.290000,48.350429,59.584803,47.702915
54.828672,64.850262,213.469364,177.246332,103.134773,102.452185,29.150620,14.223073,210.448846,6.885543,60.124790,55.686917,176.468150,215.760039,173.864924,211.071593,127.427656,209.347964,-0.000810,-1.392908,32.000000,-235.785732,210.480612,-0.024780,34.918430,0.665393,376123.837792,0.931176,19.748247,1.171342,3.896177,5.431625,8.409726,214.059032,215.245564,231.744423,203.146448,142.887447,188.875099,32.000000,181.467950,69.991215,68.388225,113.067671,15.199378,41.959579,49.000000,52.124540,34.290000,48.369150,59.584380,47.719056
54.840038,64.858672,213.461357,177.246579,103.181293,102.451868,29.174228,14.223038,210.440164,6.885194,60.122854,55.690803,176.466725,215.746888,173.861694,211.060901,127.428699,209.339923,-0.000811,-1.394669,32.000000,-235.785918,210.469756,-0.024794,34.915620,0.665176,376126.457139,0.930390,19.760553,1.166084,3.893769,7.626153,8.179904,214.048621,215.243238,231.742133,203.138862,137.539056,188.879189,32.000000,181.463488,69.991382,68.386538,113.066771,15.199378,41.878961,49.000000,52.108001,34.290000,48.384121,59.587812,47.654346
54.833210,64.862368,213.402643,177.245693,103.115466,102.451795,29.154268,14.222942,210.429627,6.885382,60.123826,55.685640,176.465620,215.734403,173.859688,211.049163,127.429860,209.330761,-0.000811,-1.393538,32.000000,-235.786006,210.459665,-0.024795,34.910208,0.665131,376112.090632,0.930648,19.773877,1.160689,3.893389,14.664574,8.153998,214.036149,215.243950,231.738295,203.131696,132.247972,188.875508,32.000000,181.457299,69.991746,68.385314,113.066476,15.199378,41.871301,49.000000,52.108737,34.290000,48.391556,59.594510,47.740846
54.825121,64.861922,213.579574,177.243421,102.943332,102.451569,29.143314,14.222891,210.416822,6.885398,60.142076,55.675737,176.463375,215.719535,173.858341,211.035411,127.429991,209.317236,-0.000810,-1.394657,32.000000,-235.786029,210.445569,-0.024829,34.901920,0.665057,376111.551437,0.929700,19.771358,1.156833,3.892436,5.907765,11.719177,214.022841,215.246844,231.731223,203.128065,126.912894,188.868793,32.000000,181.454912,69.991304,68.382797,113.065657,15.199378,41.918886,49.000000,52.107712,34.290000,48.390099,59.594667,47.602329
54.818294,64.868086,213.595650,177.241098,102.815933,102.439305,29.157092,14.223025,210.395790,6.884842,60.179878,55.667218,176.460724,215.700347,173.857446,211.015893,127.429739,209.296514,-0.000810,-1.394687,32.000000,-235.785951,210.427713,-0.024822,34.892706,0.665103,376119.103717,0.930473,19.781619,1.152466,3.891850,12.352298,5.920231,214.011970,215.250474,231.725038,203.124359,125.123735,188.857154,32.000000,181.457884,69.990996,68.380327,113.064690,15.199378,41.913921,49.000000,52.113135,34.290000,48.394966,59.594854,47.586555
54.812072,64.881735,213.567346,177.240397,102.656378,102.427230,29.133837,14.223031,210.372416,6.884284,60.232132,55.657411,176.459581,215.675543,173.856467,210.993692,127.430003,209.273989,-0.000809,-1.395830,32.000000,-235.786037,210.407282,-0.024842,34.884078,0.665755,376122.955031,0.930972,19.788953,1.147602,3.895652,9.681966,7.819395,214.005395,215.252307,231.723170,203.120660,125.066096,188.849697,32.000000,181.462315,69.991035,68.378453,113.063781,15.199378,41.955910,49.000000,52.120156,34.290000,48.408397,59.586278,47.739232
54.792116,64.902438,213.624562,177.241337,102.318402,102.410953,29.149536,14.223055,210.348053,6.884175,60.293715,55.645992,176.459227,215.649290,173.854641,210.969532,127.429610,209.247079,-0.000809,-1.397581,32.000000,-235.785949,210.378849,-0.024792,34.876864,0.665976,376091.293613,0.930564,19.801684,1.140603,3.896430,10.829878,6.751930,213.998817,215.253401,231.720034,203.119443,124.980685,188.852720,32.000000,181.455436,69.990995,68.376122,113.062627,15.199378,41.937720,49.000000,52.140732,34.290000,48.432653,59.583987,47.733876
54.777179,64.929763,213.524176,177.243937,101.984355,102.394539,29.173510,14.223178,210.319831,6.883692,60.353456,55.633235,176.460329,215.619398,173.851592,210.941633,127.429482,209.221204,-0.000809,-1.399306,32.000000,-235.785798,210.348071,-0.024796,34.871127,0.666087,376069.185171,0.931348,19.821317,1.132455,3.896356,10.671574,15.175636,213.993650,215.254413,231.714501,203.117599,126.730630,188.852357,32.000000,181.450234,69.991413,68.374255,113.061289,15.199378,41.948678,49.000000,52.150302,34.290000,48.471285,59.592887,47.553760
54.781480,64.960611,213.518383,177.249196,101.825506,102.378228,29.129243,14.223036,210.291025,6.883403,60.408744,55.624421,176.463342,215.587400,173.847744,210.912529,127.429998,209.194960,-0.000810,-1.401049,32.000000,-235.786059,210.318888,-0.024814,34.865711,0.666514,376052.074873,0.931126,19.861219,1.123429,3.898819,8.245595,9.015313,213.988585,215.257662,231.707441,203.117366,132.103216,188.847724,32.000000,181.459025,69.991599,68.373052,113.060260,15.199378,41.931090,49.000000,52.153132,34.290000,48.513452,59.589622,47.726613
