OSU 80 Ton Compressor Load Stand
54.783199,64.990639,213.545073,177.255240,101.593905,102.357196,29.098731,14.223162,210.262554,6.883118,60.462391,55.613236,176.467261,215.554862,173.844888,210.880892,127.429781,209.167848,-0.000809,-1.401622,32.000000,-235.785837,210.288881,-0.024814,34.859745,0.666503,376038.870926,0.930561,19.902918,1.114499,3.898050,6.219707,5.388910,213.984001,215.264408,231.699665,203.120716,137.546901,188.843399,32.000000,181.465030,69.992166,68.371837,113.060048,15.199378,41.923857,49.000000,52.154252,34.290000,48.556897,59.586121,47.682519
54.772544,65.019267,213.624055,177.261767,101.357468,102.344837,29.162970,14.222999,210.232835,6.882673,60.509172,55.607659,176.470842,215.520590,173.842011,210.850039,127.429215,209.141188,-0.000808,-1.401613,32.000000,-235.785957,210.255447,-0.024623,34.855483,0.666496,376015.709698,0.931822,19.929628,1.104796,3.897638,7.813038,3.451640,213.981545,215.266802,231.694443,203.122847,142.968398,188.844994,32.000000,181.462490,69.991586,68.370038,113.059749,15.199378,41.963160,49.000000,52.164015,34.290000,48.599344,59.592513,47.521698
54.762886,65.045916,213.478886,177.268474,101.340376,102.332463,29.217312,14.223118,210.205852,6.881952,60.546722,55.606174,176.474895,215.489916,173.840481,210.824542,127.428239,209.111652,-0.000808,-1.401619,32.000000,-235.785789,210.227049,-0.024461,34.851771,0.666581,375977.496236,0.932650,19.958002,1.095519,3.898003,9.506899,9.338777,213.978070,215.266355,231.687990,203.124522,148.305305,188.846654,32.000000,181.457621,69.991149,68.368207,113.059975,15.199378,41.931814,49.000000,52.172688,34.290000,48.637699,59.576109,47.729401
54.762420,65.069924,213.297211,177.275247,101.433899,102.320435,29.164244,14.223062,210.180439,6.881169,60.571013,55.600854,176.479063,215.463418,173.841025,210.797090,127.426173,209.082280,-0.000807,-1.401613,32.000000,-235.785852,210.201793,-0.024478,34.848907,0.666934,375979.180874,0.930756,19.996885,1.086750,3.900203,9.725745,5.185036,213.971799,215.265243,231.679607,203.128288,153.585826,188.845989,32.000000,181.462825,69.991023,68.366431,113.060223,15.199378,41.887277,49.000000,52.178978,34.290000,48.673686,59.579364,47.680245
54.754254,65.088410,213.360421,177.280759,101.531383,102.308212,29.165097,14.223199,210.157814,6.880533,60.588863,55.601068,176.483594,215.439125,173.841326,210.774243,127.424658,209.056421,-0.000805,-1.401639,32.000000,-235.785839,210.181524,-0.024496,34.845229,0.666751,375977.399009,0.929160,20.032828,1.077382,3.898240,5.872241,9.214830,213.965285,215.267457,231.670744,203.133683,157.145082,188.842832,32.000000,181.479291,69.991360,68.364901,113.061232,15.199378,41.849835,49.000000,52.187285,34.290000,48.704591,59.579541,47.719643
54.749494,65.103316,213.171897,177.284907,101.542362,102.300006,29.163369,14.223129,210.133399,6.880001,60.605113,55.596867,176.487310,215.408661,173.841678,210.750708,127.423386,209.032785,-0.000806,-1.401616,32.000000,-235.785916,210.156416,-0.024513,34.839497,0.666365,375969.465115,0.930810,20.057287,1.069161,3.894956,9.859828,11.358268,213.960929,215.273427,231.662549,203.141460,157.212779,188.837226,32.000000,181.498596,69.991964,68.364118,113.063400,15.199378,41.793692,49.000000,52.198239,34.290000,48.727683,59.584931,47.720010
54.748264,65.116583,213.254504,177.287592,101.670124,102.291752,29.213386,14.223056,210.110141,6.879417,60.614078,55.593982,176.489763,215.382769,173.843157,210.727642,127.422163,209.011769,-0.000805,-1.401623,32.000000,-235.785995,210.135168,-0.024529,34.832308,0.666620,375957.639745,0.930871,20.083634,1.061618,3.896691,18.470406,10.811333,213.958920,215.276860,231.658129,203.147640,157.224977,188.837627,32.000000,181.511899,69.991746,68.362603,113.066180,15.199378,41.835916,49.000000,52.204328,34.290000,48.747335,59.584498,47.729401
54.735333,65.126162,213.104414,177.289401,101.566644,102.279477,29.217973,14.223213,210.090107,6.878823,60.617590,55.582293,176.491936,215.357470,173.845293,210.707164,127.420989,208.990421,-0.000805,-1.401630,32.000000,-235.785728,210.113116,-0.024512,34.823979,0.666324,375953.230709,0.930978,20.103122,1.054612,3.893587,12.724509,10.729251,213.958012,215.279421,231.655533,203.150935,157.158445,188.843193,32.000000,181.516714,69.990651,68.360903,113.069021,15.199378,41.789177,49.000000,52.214991,34.290000,48.763536,59.581194,47.642754
54.727275,65.134184,213.193103,177.290755,101.337968,102.267197,29.161628,14.223208,210.066938,6.878438,60.626266,55.573221,176.493165,215.330240,173.847896,210.684633,127.419049,208.968178,-0.000805,-1.401619,32.000000,-235.785781,210.090888,-0.024505,34.816536,0.666641,375943.824294,0.929365,20.117574,1.048472,3.895183,9.835044,7.418180,213.955689,215.282459,231.650400,203.153467,157.086891,188.847196,32.000000,181.521395,69.989095,68.359206,113.072379,15.199378,41.800358,49.000000,52.234714,34.290000,48.776915,59.585963,47.736151
54.722437,65.142104,213.008414,177.292172,101.239214,102.254875,29.161699,14.223242,210.045469,6.878100,60.632044,55.567267,176.495159,215.306944,173.851291,210.662755,127.417726,208.946913,-0.000805,-1.401637,32.000000,-235.785680,210.066889,-0.024480,34.810312,0.666533,375922.636715,0.929375,20.139603,1.042166,3.893361,9.601570,10.669938,213.953066,215.285716,231.644354,203.156984,157.106731,188.854359,32.000000,181.533573,69.988068,68.357991,113.075859,15.199378,41.751072,49.000000,52.246630,34.290000,48.788107,59.585727,47.758455
54.715425,65.151378,212.799284,177.294166,101.250110,102.242648,29.175376,14.223309,210.026138,6.877525,60.635684,55.558395,176.498349,215.284839,173.852634,210.642644,127.416094,208.927175,-0.000805,-1.401631,32.000000,-235.785693,210.046963,-0.024522,34.803183,0.666908,375897.936704,0.931230,20.155385,1.036313,3.895555,10.215762,14.900610,213.950191,215.290562,231.638397,203.160670,157.186633,188.858767,32.000000,181.550046,69.987088,68.356480,113.079669,15.199378,41.719720,49.000000,52.255720,34.290000,48.802259,59.589838,47.575330
54.704635,65.157516,213.002943,177.296682,101.179202,102.230546,29.114874,14.223226,210.009300,6.876955,60.639734,55.550247,176.500894,215.262670,173.853007,210.625070,127.413007,208.909378,-0.000806,-1.401595,32.000000,-235.785756,210.026979,-0.024512,34.795169,0.666591,375869.073951,0.931227,20.167965,1.030186,3.892524,9.680915,9.737177,213.946594,215.292919,231.634089,203.165121,157.228962,188.864917,32.000000,181.562120,69.985491,68.354082,113.083992,15.199378,41.750371,49.000000,52.267842,34.290000,48.813465,59.588688,47.763810
54.691966,65.163737,212.995916,177.299630,100.970446,102.210414,29.154834,14.223215,209.988885,6.876500,60.654415,55.540679,176.503871,215.239444,173.854191,210.602757,127.411100,208.886735,-0.000806,-1.401582,32.000000,-235.785745,210.007240,-0.024511,34.786479,0.666258,375844.718183,0.930834,20.183992,1.024900,3.889201,13.434675,5.002481,213.943194,215.295091,231.631748,203.170226,159.002394,188.874555,32.000000,181.559617,69.984981,68.352582,113.088941,15.199378,41.735346,49.000000,52.296844,34.290000,48.823269,59.586829,47.566232
54.672649,65.171619,213.007563,177.303274,100.805693,102.190150,29.142342,14.223095,209.964833,6.876340,60.677155,55.529926,176.506516,215.213397,173.855018,210.577475,127.408999,208.863972,-0.000807,-1.401557,32.000000,-235.785811,209.981110,-0.024505,34.778370,0.666936,375822.377611,0.932877,20.200526,1.021750,3.893691,8.685475,10.373979,213.938853,215.296747,231.626831,203.175430,164.323430,188.885563,32.000000,181.554180,69.984469,68.351042,113.094176,15.199378,41.717893,49.000000,52.323745,34.290000,48.833228,59.589494,47.746716
54.672612,65.182740,213.040969,177.307876,100.855841,102.177870,29.137791,14.223038,209.941285,6.875899,60.700611,55.527692,176.508831,215.188046,173.855791,210.552252,127.405669,208.840116,-0.000808,-1.401518,32.000000,-235.785902,209.957976,-0.024732,34.770730,0.667106,375769.057344,0.931669,20.218952,1.015721,3.894464,6.327167,5.575222,213.935073,215.298079,231.619507,203.181954,167.855831,188.886001,32.000000,181.558099,69.984014,68.349180,113.098797,15.199378,41.747939,49.000000,52.340968,34.290000,48.850208,59.586603,47.747890
54.663353,65.197541,212.965444,177.313834,100.926599,102.165724,29.146885,14.223111,209.918264,6.875919,60.726495,55.520862,176.512216,215.162168,173.856814,210.526564,127.402662,208.815678,-0.000809,-1.401483,32.000000,-235.785910,209.930424,-0.024754,34.764834,0.667379,375723.140869,0.932268,20.245451,1.009842,3.896053,12.240182,6.450869,213.934367,215.302480,231.612055,203.191731,167.921929,188.883513,32.000000,181.564041,69.984156,68.348022,113.103293,15.199378,41.704350,49.000000,52.363303,34.290000,48.870776,59.595798,47.700935
54.661804,65.214020,212.985799,177.319533,100.996821,102.153420,29.144586,14.223169,209.895928,6.875712,60.753799,55.518977,176.515508,215.136760,173.859243,210.503359,127.399421,208.790576,-0.000810,-1.401480,32.000000,-235.785767,209.908252,-0.024744,34.760185,0.667549,375698.823651,0.932330,20.256607,1.004811,3.896667,6.099280,8.529850,213.936589,215.307076,231.605256,203.202583,167.994313,188.887450,32.000000,181.572673,69.984547,68.347050,113.107603,15.199378,41.721491,49.000000,52.368431,34.290000,48.894394,59.581921,47.731382
54.659975,65.230630,212.949545,177.324933,101.083798,102.141141,29.163742,14.223160,209.875982,6.875022,60.769860,55.518766,176.518679,215.116629,173.861313,210.478788,127.395490,208.768399,-0.000811,-1.401507,32.000000,-235.785810,209.887550,-0.024769,34.757991,0.667536,375686.759179,0.932140,20.280333,0.999250,3.895945,11.849947,8.403666,213.939765,215.306716,231.600043,203.211943,167.996612,188.893218,32.000000,181.582273,69.984620,68.346441,113.111626,15.199378,41.700462,49.000000,52.389486,34.290000,48.920516,59.582187,47.741507
54.653427,65.245827,212.954601,177.329990,101.268595,102.128840,29.115016,14.223286,209.857565,6.874521,60.768712,55.520813,176.522042,215.101498,173.863464,210.458534,127.391091,208.749710,-0.000811,-1.401477,32.000000,-235.785818,209.868500,-0.024781,34.755992,0.667643,375670.637868,0.932171,20.298305,0.993691,3.896428,13.141064,9.424403,213.941951,215.306173,231.592473,203.220762,167.928050,188.894984,32.000000,181.589223,69.984086,68.345640,113.115071,15.199378,41.701170,49.000000,52.396337,34.290000,48.943695,59.593487,47.673862
54.656760,65.253359,212.805460,177.333810,101.468738,102.133002,29.118277,14.223379,209.841051,6.874344,60.753832,55.522533,176.525343,215.088051,173.867793,210.442244,127.386336,208.733735,-0.000812,-1.401498,32.000000,-235.785623,209.855837,-0.024758,34.753614,0.667571,375656.455067,0.931523,20.316679,0.989846,3.895895,10.796440,6.234232,213.944791,215.310675,231.582841,203.228078,167.867262,188.903080,32.000000,181.600995,69.984516,68.345693,113.119131,15.199378,41.670142,49.000000,52.410133,34.290000,48.959626,59.588353,47.598073
54.656939,65.253813,212.823191,177.335684,101.537673,102.137086,29.157145,14.223176,209.824464,6.873961,60.734298,55.523608,176.527054,215.075317,173.872063,210.425606,127.379493,208.717869,-0.000813,-1.401501,32.000000,-235.785773,209.840441,-0.024748,34.750667,0.667642,375644.533128,0.933131,20.338189,0.987692,3.896455,5.864976,1.023419,213.949289,215.314410,231.573880,203.231349,169.665633,188.907169,32.000000,181.619602,69.984376,68.345335,113.122579,15.199378,41.637497,49.000000,52.421790,34.290000,48.966862,59.594618,47.793597
54.650329,65.250714,212.653544,177.335975,101.583385,102.137052,29.174433,14.223063,209.808506,6.873857,60.717506,55.519034,176.527538,215.063660,173.876725,210.410301,127.373341,208.704074,-0.000813,-1.400916,32.000000,-235.785958,209.825045,-0.024784,34.750800,0.667352,375676.312013,0.933020,20.342506,0.986845,3.893488,13.682717,7.735777,213.954316,215.317268,231.565680,203.234732,171.446764,188.914722,32.000000,181.637335,69.984038,68.344619,113.126576,15.199378,41.571660,49.000000,52.442405,34.290000,48.963943,59.590851,47.754273
54.648543,65.247587,212.689480,177.335050,101.665513,102.128861,29.148047,14.223098,209.794414,6.873585,60.702785,55.516447,176.527038,215.050231,173.880565,210.399908,127.367583,208.690037,-0.000813,-1.400116,32.000000,-235.786036,209.810648,-0.024756,34.752363,0.667479,375705.091195,0.931812,20.342789,0.988124,3.893800,6.354443,8.568141,213.959608,215.319569,231.558726,203.237968,171.446764,188.925878,32.000000,181.639887,69.983756,68.344228,113.131236,15.199378,41.601447,49.000000,52.451857,34.290000,48.960946,59.585403,47.765424
54.652120,65.245796,212.679713,177.333687,101.757080,102.118325,29.185565,14.223188,209.780707,6.873350,60.683304,55.519524,176.526078,215.040343,173.882387,210.387316,127.361919,208.679973,-0.000814,-1.400131,32.000000,-235.785783,209.803728,-0.024771,34.755107,0.667150,375718.260557,0.931376,20.346062,0.989437,3.891167,6.230132,10.711310,213.966132,215.317917,231.554252,203.237907,171.446764,188.931174,32.000000,181.635317,69.983862,68.344318,113.136316,15.199378,41.577176,49.000000,52.462053,34.290000,48.959210,59.588442,47.667479
54.648013,65.241454,212.543878,177.332267,101.831656,102.115888,29.097966,14.223210,209.769214,6.873130,60.658855,55.520666,176.525138,215.029995,173.884775,210.376666,127.356462,208.671292,-0.000815,-1.398936,32.000000,-235.785834,209.794396,-0.024751,34.757953,0.667163,375696.337339,0.932170,20.344656,0.990271,3.891952,14.408643,10.573622,213.971973,215.315432,231.551406,203.238701,171.446764,188.933081,32.000000,181.636943,69.985016,68.344930,113.141938,15.199378,41.564911,49.000000,52.475848,34.290000,48.956271,59.595297,47.738279
54.657417,65.235018,212.683925,177.330893,101.944725,102.119833,29.211918,14.223333,209.761394,6.873124,60.630697,55.522212,176.524209,215.022929,173.887420,210.368802,127.350363,208.664926,-0.000816,-1.397171,32.000000,-235.785616,209.790957,-0.024741,34.761205,0.666976,375663.597056,0.930804,20.339416,0.992405,3.891518,5.907269,6.434660,213.977944,215.313345,231.547187,203.242286,171.446764,188.932859,32.000000,181.635923,69.986088,68.345413,113.147520,15.199378,41.566357,49.000000,52.477107,34.290000,48.949643,59.590310,47.759262
54.664105,65.226950,212.627155,177.329664,102.008642,102.131824,29.218719,14.223395,209.756173,6.872880,60.594826,55.529043,176.522736,215.019625,173.888459,210.364744,127.343731,208.658312,-0.000816,-1.396600,32.000000,-235.785493,209.786901,-0.024695,34.766249,0.666627,375662.195586,0.933651,20.339034,0.994818,3.889325,7.628441,8.074777,213.985185,215.311250,231.542166,203.248403,171.446764,188.931021,32.000000,181.631080,69.986274,68.345292,113.152667,15.199378,41.563912,49.000000,52.488702,34.290000,48.939461,59.579473,47.700935
54.670840,65.213188,212.690521,177.327704,102.180968,102.139507,29.146006,14.223236,209.755133,6.872561,60.547009,55.536750,176.521218,215.019557,173.889658,210.362096,127.337066,208.657049,-0.000816,-1.396029,32.000000,-235.785781,209.785656,-0.024747,34.775014,0.666799,375673.667035,0.929851,20.323534,0.998683,3.891218,8.077856,8.439325,213.991945,215.306547,231.538153,203.255191,171.446764,188.925346,32.000000,181.627575,69.986428,68.345350,113.157821,15.199378,41.587263,49.000000,52.490931,34.290000,48.923781,59.574968,47.834830
54.682919,65.194823,212.749326,177.324487,102.258851,102.151763,29.166737,14.223102,209.755815,6.872459,60.498349,55.539465,176.519433,215.018207,173.891140,210.363525,127.331358,208.658728,-0.000817,-1.395428,32.000000,-235.785861,209.786302,-0.024764,34.782664,0.666559,375715.303294,0.929598,20.309017,1.002996,3.889703,7.692056,8.411905,213.996947,215.301223,231.536596,203.262530,169.630656,188.919513,32.000000,181.624669,69.987133,68.345932,113.163014,15.199378,41.554769,49.000000,52.488593,34.290000,48.901997,59.588629,47.737325
54.681389,65.174452,212.570219,177.320055,102.305089,102.159935,29.142804,14.223036,209.757472,6.872642,60.457695,55.539934,176.515955,215.019388,173.892613,210.363471,127.325574,208.659967,-0.000818,-1.394865,32.000000,-235.785856,209.786935,-0.024762,34.789302,0.666485,375733.430644,0.931826,20.288763,1.009217,3.890383,10.249173,9.069960,213.997849,215.297276,231.534373,203.269539,164.211609,188.919175,32.000000,181.621214,69.988165,68.346031,113.168276,15.199378,41.513534,49.000000,52.498993,34.290000,48.873497,59.585541,47.736811
54.683162,65.154676,212.573531,177.314451,102.303030,102.159846,29.122710,14.223172,209.758578,6.872850,60.423695,55.544009,176.511357,215.019533,173.894547,210.360013,127.319167,208.663166,-0.000819,-1.393133,32.000000,-235.785640,209.789988,-0.024450,34.795779,0.666386,375756.039077,0.931002,20.258755,1.015514,3.890599,11.716151,7.178407,213.996141,215.296840,231.531076,203.272363,158.883396,188.911468,32.000000,181.618313,69.989409,68.346832,113.173055,15.199378,41.507547,49.000000,52.501196,34.290000,48.846154,59.581990,47.664911
54.694338,65.139412,212.547368,177.309133,102.387489,102.160090,29.164062,14.222975,209.762841,6.872706,60.389970,55.549888,176.506824,215.024695,173.896262,210.366304,127.313109,208.665044,-0.000820,-1.391397,32.000000,-235.785840,209.795686,-0.024440,34.801206,0.665874,375771.763450,0.931819,20.239861,1.021734,3.887433,16.188398,5.713662,213.996068,215.295680,231.530239,203.271408,153.608384,188.904135,32.000000,181.627341,69.990562,68.347675,113.177316,15.199378,41.484741,49.000000,52.497650,34.290000,48.823014,59.583574,47.721477
54.685084,65.122696,212.678868,177.303428,102.248339,102.160009,29.145070,14.223056,209.768730,6.872571,60.366040,55.550572,176.501927,215.027815,173.897006,210.370289,127.307009,208.667132,-0.000820,-1.389644,32.000000,-235.785700,209.801323,-0.024439,34.805962,0.665705,375756.183844,0.932379,20.218376,1.029262,3.887367,8.007959,14.544120,213.994518,215.295494,231.529081,203.270871,148.273220,188.900678,32.000000,181.627516,69.991451,68.347511,113.180744,15.199378,41.508819,49.000000,52.512686,34.290000,48.800897,59.592317,47.767259
54.687264,65.107424,212.477711,177.297689,102.209420,102.164310,29.144705,14.223012,209.773386,6.872105,60.343894,55.559451,176.497038,215.035343,173.896713,210.372587,127.300708,208.669002,-0.000820,-1.388484,32.000000,-235.785774,209.805374,-0.024434,34.813626,0.665390,375740.899848,0.930810,20.192343,1.035979,3.886095,10.649169,11.633077,213.993230,215.294189,231.530641,203.267604,142.846374,188.900680,32.000000,181.616543,69.992821,68.347345,113.183810,15.199378,41.454762,49.000000,52.529549,34.290000,48.776597,59.579109,47.787068
54.682730,65.096492,212.286145,177.292270,102.228695,102.168570,29.175106,14.222996,209.777992,6.871966,60.314515,55.560831,176.492238,215.041119,173.894785,210.376885,127.294646,208.670333,-0.000821,-1.388489,32.000000,-235.785947,209.810008,-0.024433,34.819529,0.665666,375736.882696,0.931549,20.184545,1.042811,3.889157,14.795163,8.068691,213.991271,215.288536,231.534510,203.261206,137.405363,188.900949,32.000000,181.607625,69.994559,68.347797,113.185918,15.199378,41.419833,49.000000,52.531901,34.290000,48.761548,59.587104,47.666745
54.708005,65.082112,212.275789,177.287196,102.221089,102.172698,29.197419,14.222934,209.783107,6.872163,60.282473,55.567634,176.487758,215.051072,173.892608,210.382000,127.288900,208.676191,-0.000821,-1.388514,32.000000,-235.785891,209.814580,-0.024430,34.826237,0.665029,375743.183355,0.931521,20.167170,1.049770,3.885323,18.022557,6.695376,213.987040,215.285497,231.536553,203.257187,132.035918,188.896478,32.000000,181.598087,69.996786,68.348029,113.186703,15.199378,41.388093,49.000000,52.518975,34.290000,48.743133,59.590979,47.756840
54.707182,65.066119,212.524778,177.282184,102.114986,102.184962,29.165130,14.222885,209.792097,6.872539,60.249817,55.571294,176.483115,215.061398,173.890113,210.392537,127.283542,208.686925,-0.000822,-1.388525,32.000000,-235.785924,209.821592,-0.024413,34.832942,0.664535,375760.115457,0.930647,20.160609,1.056297,3.882142,7.681466,5.585024,213.985342,215.284712,231.539013,203.254165,126.743473,188.890246,32.000000,181.586187,69.998467,68.348624,113.186938,15.199378,41.400131,49.000000,52.525285,34.290000,48.721828,59.589760,47.917295
54.721790,65.049423,212.456148,177.277048,101.929329,102.197116,29.177959,14.222818,209.797510,6.872569,60.223158,55.575583,176.478190,215.069099,173.886959,210.397037,127.277739,208.692868,-0.000823,-1.388529,32.000000,-235.785989,209.827731,-0.024417,34.838629,0.664108,375749.105337,0.929462,20.121874,1.064099,3.880160,7.719283,7.574171,213.985658,215.282650,231.542572,203.250948,121.443905,188.881553,32.000000,181.573113,69.999947,68.348652,113.186694,15.199378,41.396919,49.000000,52.519816,34.290000,48.698115,59.595857,47.591470
54.720132,65.032931,212.444130,177.271604,101.824145,102.209464,29.133819,14.222802,209.802206,6.872750,60.211160,55.568710,176.472264,215.078577,173.884391,210.399446,127.271708,208.699865,-0.000824,-1.388562,32.000000,-235.786036,209.833655,-0.024407,34.842611,0.664605,375783.730426,0.930578,20.106676,1.073221,3.884769,5.368262,9.073402,213.985520,215.276282,231.546656,203.248611,116.055018,188.873303,32.000000,181.558743,70.000666,68.348117,113.185599,15.199378,41.413282,49.000000,52.522276,34.290000,48.674742,59.588707,47.599761
54.720921,65.022279,212.428836,177.266252,101.713339,102.209433,29.157324,14.222812,209.807555,6.872636,60.210379,55.571065,176.466861,215.087134,173.881419,210.402965,127.266549,208.705819,-0.000824,-1.388567,32.000000,-235.786203,209.836605,-0.024422,34.847784,0.664225,375807.034508,0.929963,20.075907,1.081108,3.882478,22.413726,17.995864,213.983429,215.268502,231.550134,203.247645,114.200724,188.865353,32.000000,181.537327,70.001627,68.347795,113.184203,15.199378,41.392341,49.000000,52.525890,34.290000,48.656863,59.589917,47.771220
54.715508,65.018014,212.389803,177.262499,101.502753,102.209606,29.126473,14.222638,209.808027,6.872778,60.220227,55.570043,176.462370,215.089108,173.878292,210.405452,127.261257,208.708921,-0.000823,-1.388564,32.000000,-235.786433,209.836584,-0.024436,34.851343,0.664193,375844.124813,0.931475,20.061011,1.089594,3.882376,8.344078,8.233500,213.979934,215.263048,231.551802,203.247254,114.114144,188.856833,32.000000,181.521069,70.002830,68.348522,113.182672,15.199378,41.373857,49.000000,52.540174,34.290000,48.646292,59.589494,47.588242
54.721904,65.019584,212.387976,177.260017,101.412182,102.209577,29.169037,14.222640,209.808942,6.873101,60.242532,55.573643,176.457977,215.091484,173.874280,210.403118,127.255270,208.707777,-0.000825,-1.388577,32.000000,-235.786482,209.837569,-0.024475,34.854651,0.664030,375839.488284,0.930682,20.049600,1.096842,3.882041,5.540999,7.016354,213.976703,215.258715,231.550773,203.246994,110.562559,188.844041,32.000000,181.516865,70.003949,68.348749,113.179852,15.199378,41.368554,49.000000,52.540616,34.290000,48.644860,59.581961,47.790589
54.726629,65.026440,212.393885,177.258477,101.361578,102.209690,29.087459,14.222611,209.808892,6.872992,60.265890,55.578859,176.454910,215.091117,173.869117,210.402071,127.250354,208.705032,-0.000825,-1.388586,32.000000,-235.786352,209.838923,-0.024536,34.856549,0.663917,375848.765976,0.931761,20.050549,1.103221,3.881711,10.848710,5.510237,213.978182,215.259481,231.550331,203.247558,105.274391,188.832375,32.000000,181.514882,70.005548,68.349599,113.176226,15.199378,41.347733,49.000000,52.543736,34.290000,48.654815,59.592661,47.604970
54.723686,65.035615,212.420439,177.257871,101.166471,102.209755,29.176724,14.222560,209.807152,6.872971,60.295832,55.578483,176.452085,215.089772,173.864248,210.399376,127.245723,208.704350,-0.000825,-1.388582,32.000000,-235.786380,209.839330,-0.024735,34.858033,0.663787,375858.573507,0.930285,20.045958,1.108806,3.881224,11.115323,6.202413,213.983623,215.261138,231.549972,203.247037,99.917593,188.829792,32.000000,181.511005,70.006739,68.350310,113.171515,15.199378,41.362436,49.000000,52.548144,34.290000,48.667031,59.585973,47.714214
54.720695,65.047078,212.283627,177.257187,100.932599,102.201517,29.174791,14.222426,209.801574,6.872940,60.335241,55.579083,176.449629,215.088921,173.860805,210.391373,127.241961,208.699685,-0.000826,-1.388589,32.000000,-235.786504,209.835990,-0.024708,34.859262,0.663727,375874.276254,0.932823,20.048264,1.112759,3.880997,7.869443,7.677549,213.991255,215.259664,231.552945,203.242125,94.490567,188.830031,32.000000,181.504409,70.008397,68.351460,113.166248,15.199378,41.317850,49.000000,52.557954,34.290000,48.682050,59.586898,47.764617
54.718579,65.062194,212.380878,177.256775,100.841665,102.193177,29.135174,14.222374,209.795312,6.872966,60.378518,55.578435,176.447488,215.082042,173.857283,210.386490,127.238488,208.696347,-0.000825,-1.388607,32.000000,-235.786453,209.831875,-0.024719,34.861626,0.663813,375897.859093,0.930048,20.060274,1.117153,3.881691,16.197064,8.247296,213.997669,215.257345,231.556973,203.232700,92.612584,188.827123,32.000000,181.501828,70.009752,68.352327,113.159959,15.199378,41.318260,49.000000,52.563806,34.290000,48.700422,59.598542,47.592938
54.720112,65.082326,212.454393,177.256985,100.742258,102.192993,29.173926,14.222477,209.791862,6.872709,60.411388,55.583429,176.445326,215.077701,173.853890,210.382754,127.234353,208.693745,-0.000825,-1.389775,32.000000,-235.786332,209.830823,-0.024737,34.864698,0.663471,375892.526591,0.930119,20.074617,1.119277,3.879403,5.724170,12.082757,214.000303,215.257778,231.559551,203.221876,92.539841,188.822878,32.000000,181.499293,70.010151,68.352864,113.153196,15.199378,41.326889,49.000000,52.573611,34.290000,48.729682,59.594471,47.505924
54.731551,65.101155,212.542315,177.257524,100.639534,102.192983,29.149862,14.222594,209.793706,6.872849,60.427011,55.588549,176.444441,215.080367,173.851037,210.383525,127.230802,208.695530,-0.000824,-1.389772,32.000000,-235.786144,209.834725,-0.024758,34.869540,0.663653,375891.059956,0.931385,20.091770,1.121580,3.881330,5.987133,10.022736,214.003306,215.258500,231.564793,203.210311,92.554997,188.818116,32.000000,181.494767,70.011175,68.353304,113.146459,15.199378,41.326340,49.000000,52.571569,34.290000,48.757813,59.588757,47.732336
54.749439,65.113735,212.799239,177.257742,100.606696,102.192888,29.170347,14.222610,209.798604,6.872693,60.418293,55.601105,176.444831,215.087507,173.848796,210.385752,127.227961,208.698269,-0.000823,-1.389785,32.000000,-235.786078,209.841953,-0.024728,34.877256,0.663784,375924.345740,0.930168,20.110426,1.124802,3.882565,9.117119,10.269559,214.005878,215.256243,231.571985,203.201660,92.620319,188.816911,32.000000,181.492506,70.012658,68.354021,113.141298,15.199378,41.400911,49.000000,52.556475,34.290000,48.780950,59.576797,47.904749
54.752582,65.117632,212.750703,177.257470,100.743664,102.209283,29.155385,14.222601,209.809083,6.872286,60.385788,55.610315,176.444832,215.100715,173.846290,210.394854,127.224558,208.709116,-0.000822,-1.389796,32.000000,-235.786072,209.854827,-0.024690,34.883401,0.663805,375947.705607,0.930767,20.118239,1.128980,3.883360,6.248307,6.531260,214.004569,215.251272,231.578271,203.195360,92.646490,188.818796,32.000000,181.481871,70.013788,68.354275,113.136815,15.199378,41.402790,49.000000,52.555918,34.290000,48.795195,59.574073,47.823165
54.768366,65.110413,212.952134,177.256536,100.810655,102.225594,29.156549,14.222617,209.820626,6.872412,60.353744,55.615823,176.444020,215.113281,173.844058,210.405623,127.221513,208.720118,-0.000822,-1.388612,32.000000,-235.785992,209.868796,-0.024668,34.886486,0.664078,375956.867243,0.929808,20.113593,1.132782,3.886784,10.229521,10.083276,213.999889,215.244634,231.583073,203.189059,92.594162,188.816204,32.000000,181.461396,70.014807,68.354141,113.132340,15.199378,41.431800,49.000000,52.541949,34.290000,48.785535,59.580004,47.762930
54.755578,65.095480,213.012474,177.253078,100.741634,102.237895,29.172225,14.222551,209.830027,6.872505,60.344109,55.612944,176.442432,215.119702,173.844500,210.412848,127.219316,208.730707,-0.000822,-1.387472,32.000000,-235.785976,209.876787,-0.024693,34.887920,0.663931,376027.462800,0.930385,20.114464,1.139988,3.885674,14.292991,6.271968,213.992370,215.240534,231.584906,203.184864,92.510135,188.808315,32.000000,181.452090,70.016576,68.354196,113.128879,15.199378,41.468274,49.000000,52.547880,34.290000,48.768447,59.587921,47.694992
54.764497,65.088022,213.197688,177.249462,100.745400,102.241898,29.180602,14.222543,209.840638,6.872497,60.342973,55.620293,176.440247,215.124486,173.844574,210.420722,127.217514,208.737458,-0.000822,-1.387496,32.000000,-235.786030,209.887779,-0.024739,34.893133,0.664252,376072.004506,0.930181,20.092052,1.146892,3.888232,7.441081,10.125694,213.984334,215.238613,231.585248,203.182483,92.489641,188.797711,32.000000,181.453715,70.018508,68.354149,113.124868,15.199378,41.503612,49.000000,52.552563,34.290000,48.752949,59.578617,47.805776
54.775678,65.084793,213.085335,177.246307,100.985559,102.245829,29.193139,14.222658,209.856849,6.872128,60.323006,55.635061,176.438799,215.140617,173.843099,210.433791,127.217001,208.748405,-0.000822,-1.387521,32.000000,-235.785900,209.901845,-0.024751,34.899324,0.664551,376111.889632,0.929997,20.089429,1.152803,3.890242,8.419644,5.285356,213.978783,215.237238,231.586228,203.180235,92.556219,188.789758,32.000000,181.455877,70.020338,68.354232,113.120511,15.199378,41.483129,49.000000,52.542579,34.290000,48.748133,59.579836,47.849577
54.788039,65.082549,213.125266,177.244229,101.237657,102.266143,29.169117,14.222700,209.874767,6.871985,60.293118,55.646057,176.438176,215.156364,173.841788,210.451460,127.217154,208.762375,-0.000822,-1.387491,32.000000,-235.785876,209.920568,-0.024726,34.903311,0.664790,376113.697796,0.929580,20.073385,1.156972,3.892991,10.015856,8.261551,213.975957,215.235813,231.589274,203.176773,94.427913,188.791624,32.000000,181.453117,70.022021,68.354680,113.116522,15.199378,41.498060,49.000000,52.526436,34.290000,48.745416,59.584134,47.755960
54.797383,65.067287,213.170523,177.241056,101.355861,102.278420,29.166783,14.222494,209.891380,6.871937,60.267544,55.656876,176.436595,215.176498,173.841138,210.466837,127.217101,208.778272,-0.000823,-1.385740,32.000000,-235.786034,209.939442,-0.024763,34.906774,0.664312,376116.282812,0.928998,20.059394,1.161324,3.890145,8.133033,11.059082,213.972405,215.231803,231.593426,203.170242,99.856269,188.794305,32.000000,181.444907,70.023079,68.355266,113.111620,15.199378,41.511736,49.000000,52.511652,34.290000,48.730224,59.577211,47.874448
54.817546,65.053212,213.266358,177.237088,101.543238,102.290713,29.202719,14.222394,209.911948,6.872236,60.230768,55.669552,176.434940,215.200739,173.842051,210.484611,127.217350,208.795593,-0.000823,-1.385120,32.000000,-235.786185,209.958755,-0.024810,34.910350,0.664324,376178.831645,0.929710,20.045254,1.166069,3.889996,5.866159,9.494754,213.966661,215.229934,231.595137,203.161849,105.198899,188.792999,32.000000,181.441964,70.024361,68.356122,113.106596,15.199378,41.523018,49.000000,52.502041,34.290000,48.709574,59.577751,47.903208
54.820190,65.037702,213.289289,177.232280,101.631194,102.315100,29.202072,14.222279,209.934264,6.872531,60.197398,55.675357,176.432189,215.224111,173.842879,210.504245,127.217326,208.817494,-0.000823,-1.385122,32.000000,-235.786325,209.982744,-0.024839,34.911742,0.664305,376197.332171,0.929683,20.021000,1.171697,3.890159,14.443323,15.198207,213.960182,215.231899,231.595041,203.153278,110.476898,188.788698,32.000000,181.442996,70.025465,68.356251,113.101490,15.199378,41.523035,49.000000,52.494575,34.290000,48.690545,59.582610,47.692937
54.814384,65.018133,213.456826,177.226592,101.613256,102.339450,29.196918,14.222323,209.953798,6.872528,60.176831,55.680595,176.429085,215.246921,173.843105,210.523753,127.217985,208.836263,-0.000823,-1.385113,32.000000,-235.786319,210.001845,-0.024876,34.912862,0.664289,376208.712648,0.928237,19.987529,1.177520,3.890476,12.999392,11.063435,213.956447,215.234800,231.596523,203.143808,115.797080,188.784463,32.000000,181.437836,70.026298,68.356545,113.096005,15.199378,41.577113,49.000000,52.481563,34.290000,48.662688,59.571064,47.855373
54.823160,65.000170,213.467796,177.217247,101.818474,102.355701,29.120110,14.222390,209.978636,6.872478,60.165883,55.684791,176.424203,215.274749,173.841841,210.544805,127.219199,208.859994,-0.000825,-1.385033,32.000000,-235.786248,210.026644,-0.024897,34.911710,0.664415,376276.366492,0.928391,19.969475,1.185223,3.890707,12.852530,11.820846,213.954918,215.229909,231.602242,203.130892,123.010629,188.789138,32.000000,181.421026,70.026894,68.357533,113.088700,15.199378,41.596879,49.000000,52.470963,34.290000,48.634124,59.574044,47.919129
54.834802,64.996981,213.514314,177.213269,101.836891,102.368489,29.151771,14.222500,209.989330,6.872709,60.167648,55.686538,176.421393,215.284754,173.840262,210.557679,127.219584,208.869849,-0.000825,-1.385009,32.000000,-235.785961,210.037601,-0.024921,34.910624,0.664960,376342.479380,0.928836,19.955492,1.191143,3.894175,17.569352,9.361255,213.952707,215.224299,231.604557,203.124881,126.638081,188.792731,32.000000,181.419374,70.027470,68.358040,113.084746,15.199378,41.602704,49.000000,52.467569,34.290000,48.625401,59.582620,47.733803
54.841820,64.993780,213.466323,177.206129,102.104516,102.384966,29.179665,14.222658,210.012837,6.873225,60.163306,55.702632,176.415927,215.313029,173.836593,210.578034,127.220915,208.892394,-0.000824,-1.384995,32.000000,-235.785652,210.065813,-0.024983,34.912105,0.664982,376370.132372,0.931224,19.929087,1.198249,3.893752,5.768425,5.663290,213.945688,215.217389,231.604531,203.114127,133.803685,188.795672,32.000000,181.413375,70.027964,68.358784,113.075652,15.199378,41.586072,49.000000,52.456398,34.290000,48.618496,59.572805,47.907023
54.850992,64.990873,213.389011,177.201327,102.198989,102.401225,29.092414,14.222781,210.035294,6.873817,60.138287,55.715907,176.413493,215.336082,173.833528,210.602515,127.221917,208.914174,-0.000824,-1.384973,32.000000,-235.785597,210.090122,-0.024974,34.912226,0.665057,376403.494943,0.930102,19.914701,1.201318,3.893774,11.412266,10.218511,213.940661,215.216947,231.602958,203.109108,139.067018,188.789731,32.000000,181.414709,70.028169,68.359975,113.068492,15.199378,41.579727,49.000000,52.434509,34.290000,48.618436,59.582000,47.812600
54.862009,64.982186,213.362571,177.196413,102.334587,102.425540,29.094066,14.222640,210.059833,6.874318,60.107129,55.723935,176.409877,215.360715,173.829475,210.628646,127.222172,208.937104,-0.000823,-1.384935,32.000000,-235.785887,210.115655,-0.024991,34.911560,0.664943,376452.349932,0.929223,19.904752,1.207889,3.892400,7.404497,13.441567,213.938039,215.214493,231.603033,203.106027,144.373886,188.792807,32.000000,181.411968,70.027557,68.360809,113.061313,15.199378,41.561135,49.000000,52.423190,34.290000,48.605915,59.588235,47.732849
54.859752,64.965818,213.365103,177.190624,102.399478,102.449770,29.159042,14.222794,210.081917,6.874849,60.083236,55.728657,176.405607,215.385028,173.825823,210.648219,127.222020,208.960161,-0.000823,-1.384939,32.000000,-235.785844,210.139029,-0.025025,34.911132,0.664768,376499.936214,0.931978,19.893025,1.214522,3.890340,12.533965,8.516190,213.934624,215.209910,231.599036,203.104550,149.783157,188.798951,32.000000,181.398757,70.027481,68.361289,113.053550,15.199378,41.558955,49.000000,52.421082,34.290000,48.585990,59.583672,47.743928
54.869459,64.955822,213.313067,177.186694,102.453489,102.466057,29.106671,14.222859,210.094567,6.875082,60.073087,55.733167,176.402289,215.398942,173.823770,210.662027,127.221901,208.973712,-0.000822,-1.384937,32.000000,-235.785836,210.153806,-0.025036,34.910263,0.664742,376569.485560,0.931917,19.873747,1.222301,3.889077,13.751990,13.602376,213.931197,215.207134,231.594675,203.101320,149.783157,188.801441,32.000000,181.392894,70.027319,68.362009,113.048305,15.199378,41.562928,49.000000,52.402770,34.290000,48.570207,59.578568,47.676577
54.873973,64.939063,213.265932,177.178642,102.582981,102.494357,29.153451,14.222894,210.119524,6.875765,60.059769,55.737970,176.395655,215.422941,173.819082,210.689329,127.222742,209.000031,-0.000823,-1.384912,32.000000,-235.785771,210.179432,-0.025019,34.907756,0.664778,376678.959510,0.931676,19.840223,1.235401,3.887647,10.290400,9.602217,213.924733,215.199133,231.584766,203.093937,149.783157,188.793367,32.000000,181.394658,70.027027,68.364297,113.037157,15.199378,41.521542,49.000000,52.383693,34.290000,48.543777,59.579984,47.936590
54.895350,64.929650,213.326062,177.172483,102.734280,102.514563,29.165514,14.222934,210.140332,6.876187,60.055642,55.745947,176.390076,215.441639,173.815518,210.710830,127.223350,209.020353,-0.000824,-1.384897,32.000000,-235.785665,210.199353,-0.025030,34.908321,0.664778,376678.959510,0.931676,19.840223,1.235401,3.887647,6.345036,18.411650,213.919767,215.199384,231.575375,203.091417,149.783157,188.784631,32.000000,181.397001,70.026501,68.364888,113.028435,15.199378,41.538530,49.000000,52.367392,34.290000,48.529907,59.576679,47.899540
54.883972,64.924667,213.275240,177.167611,102.822031,102.534935,29.171356,14.222998,210.160094,6.876149,60.044452,55.754177,176.385011,215.461032,173.811541,210.729309,127.223995,209.037530,-0.000825,-1.384879,32.000000,-235.785609,210.221068,-0.025042,34.909517,0.664818,376756.364125,0.930312,19.819124,1.243782,3.886468,10.022733,8.335809,213.921301,215.201382,231.568498,203.085750,149.783157,188.781478,32.000000,181.392030,70.025937,68.366153,113.019821,15.199378,41.518959,49.000000,52.367056,34.290000,48.520222,59.571615,47.915020
54.893106,64.918056,213.150838,177.162621,102.966948,102.555358,29.162706,14.222991,210.178948,6.876107,60.028433,55.765431,176.381242,215.479284,173.807753,210.748913,127.224282,209.054942,-0.000825,-1.384854,32.000000,-235.785618,210.243538,-0.025022,34.909942,0.664825,376801.353546,0.929686,19.789169,1.250292,3.886050,8.469678,6.315761,213.923244,215.196519,231.564474,203.078410,155.146927,188.779379,32.000000,181.386007,70.026008,68.367338,113.009750,15.199378,41.510781,49.000000,52.341802,34.290000,48.511455,59.580525,47.864984
54.903029,64.909806,213.219107,177.157398,103.158239,102.567384,29.168402,14.223019,210.201730,6.876658,60.007492,55.773072,176.377489,215.501929,173.805174,210.769450,127.225105,209.076404,-0.000824,-1.384861,32.000000,-235.785596,210.263278,-0.025041,34.913873,0.664933,376876.502035,0.929885,19.795119,1.255665,3.885929,5.446322,9.898102,213.923167,215.194205,231.555865,203.076074,160.587069,188.782190,32.000000,181.371013,70.026200,68.368845,112.998626,15.199378,41.526931,49.000000,52.324793,34.290000,48.500313,59.583456,47.893817
54.915849,64.899906,213.259474,177.151828,103.490337,102.587435,29.198857,14.223086,210.225365,6.876727,59.966582,55.792547,176.373337,215.523427,173.802733,210.793170,127.226401,209.098343,-0.000825,-1.384831,32.000000,-235.785477,210.286316,-0.025337,34.916969,0.664659,376935.885159,0.930158,19.779730,1.261478,3.883017,21.720010,11.231384,213.922509,215.191995,231.546181,203.072557,166.014329,188.780563,32.000000,181.359808,70.026681,68.369941,112.986761,15.199378,41.499566,49.000000,52.302722,34.290000,48.485571,59.592631,47.783986
54.922799,64.881130,213.368478,177.145307,103.644059,102.620002,29.166292,14.223118,210.250382,6.877103,59.933811,55.800700,176.369615,215.547065,173.800594,210.816981,127.228140,209.119821,-0.000825,-1.384840,32.000000,-235.785234,210.310059,-0.025299,34.919346,0.664696,376960.121418,0.929879,19.761947,1.268171,3.883558,7.973459,7.880670,213.923414,215.191237,231.538076,203.069589,167.750604,188.768093,32.000000,181.360267,70.026751,68.371230,112.974101,15.199378,41.545429,49.000000,52.285339,34.290000,48.462271,59.582649,47.672101
54.934815,64.861659,213.547071,177.136980,103.928165,102.644444,29.140352,14.223286,210.274677,6.877452,59.908286,55.817986,176.363593,215.574956,173.797644,210.839114,127.230129,209.143300,-0.000826,-1.384839,32.000000,-235.784992,210.335953,-0.025269,34.926110,0.664698,377009.474436,0.928826,19.739732,1.274560,3.883387,4.988713,8.554990,213.924171,215.192093,231.531080,203.068848,167.690114,188.762535,32.000000,181.349864,70.027550,68.371835,112.961024,15.199378,41.575403,49.000000,52.258451,34.290000,48.434122,59.576561,47.906216
54.956715,64.841157,213.687221,177.127724,104.311423,102.668812,29.161038,14.223225,210.302258,6.877633,59.857838,55.832283,176.357267,215.606612,173.794534,210.868086,127.232204,209.170273,-0.000826,-1.384844,32.000000,-235.785035,210.363637,-0.025246,34.933524,0.665001,377095.738614,0.929981,19.714279,1.280343,3.884880,8.895706,8.190864,213.926670,215.190886,231.527882,203.063464,171.246539,188.759885,32.000000,181.333902,70.028249,68.373010,112.949258,15.199378,41.656041,49.000000,52.222925,34.290000,48.404861,59.575765,47.903428
54.956622,64.819286,213.953864,177.118418,104.606015,102.693286,29.116749,14.223230,210.330373,6.878040,59.808898,55.840493,176.350790,215.638419,173.792016,210.894080,127.234713,209.199010,-0.000826,-1.384831,32.000000,-235.785280,210.393146,-0.025216,34.940548,0.665269,377146.681060,0.930756,19.683269,1.286574,3.887281,11.562313,6.079051,213.925528,215.184626,231.524386,203.057360,176.674820,188.753451,32.000000,181.328199,70.028909,68.373471,112.937858,15.199378,41.682088,49.000000,52.202103,34.290000,48.372531,59.578165,47.896972
54.972596,64.792588,213.882505,177.107387,104.869320,102.717688,29.168389,14.223220,210.357751,6.878604,59.765302,55.852940,176.343195,215.670046,173.788405,210.921560,127.237048,209.227341,-0.000826,-1.384821,32.000000,-235.785333,210.419243,-0.025234,34.945957,0.665331,377188.589044,0.929855,19.641739,1.293944,3.888282,17.887150,6.918445,213.920247,215.179232,231.521927,203.052968,182.132456,188.737221,32.000000,181.321283,70.029318,68.373233,112.927762,15.199378,41.658287,49.000000,52.173567,34.290000,48.335450,59.586790,47.745028
54.976723,64.766698,213.852132,177.096254,105.072510,102.750195,29.164427,14.223282,210.389605,6.879212,59.723127,55.861145,176.335025,215.699640,173.784589,210.950900,127.239639,209.254436,-0.000825,-1.384841,32.000000,-235.785173,210.446626,-0.025229,34.950986,0.665924,377244.642557,0.931438,19.619956,1.301497,3.893141,6.350272,10.280774,213.914837,215.176008,231.520035,203.048409,187.507556,188.725719,32.000000,181.303777,70.029167,68.373393,112.918974,15.199378,41.733433,49.000000,52.154105,34.290000,48.296485,59.574624,47.902401
54.995911,64.741588,213.973896,177.084945,105.152304,102.774737,29.166508,14.223245,210.419026,6.879801,59.682051,55.870998,176.326103,215.732288,173.779726,210.980685,127.242509,209.281975,-0.000824,-1.384828,32.000000,-235.785264,210.477264,-0.025220,34.957333,0.665589,377282.691511,0.929644,19.577926,1.309081,3.890711,13.597478,5.834786,213.908792,215.169625,231.519191,203.044342,189.239672,188.711103,32.000000,181.281433,70.029385,68.374198,112.911856,15.199378,41.762096,49.000000,52.118305,34.290000,48.258525,59.577692,47.889855
55.006749,64.717232,213.799099,177.073384,105.297567,102.799252,29.115232,14.223168,210.448355,6.880417,59.640403,55.881546,176.317631,215.762398,173.775410,211.009077,127.245937,209.309191,-0.000823,-1.383672,32.000000,-235.785385,210.506247,-0.025186,34.963442,0.665539,377359.648381,0.929923,19.548074,1.315975,3.889867,6.053892,10.209356,213.905521,215.162457,231.518645,203.041564,189.240738,188.696628,32.000000,181.260500,70.029741,68.374867,112.906261,15.199378,41.711632,49.000000,52.090447,34.290000,48.222038,59.579148,47.835930
55.018109,64.691993,213.761276,177.062218,105.487386,102.823736,29.146477,14.223119,210.475187,6.880572,59.604554,55.887755,176.309110,215.791196,173.768695,211.037647,127.248676,209.333852,-0.000822,-1.383684,32.000000,-235.785576,210.532281,-0.025193,34.967488,0.665592,377396.413778,0.929656,19.504550,1.322744,3.890724,7.689652,7.897266,213.900207,215.154484,231.514468,203.041564,189.318102,188.680007,32.000000,181.242404,70.029380,68.375394,112.900800,15.199378,41.715759,49.000000,52.053278,34.290000,48.184560,59.573139,47.859628
55.012174,64.667854,213.706103,177.051164,105.494161,102.848009,29.179192,14.223049,210.498042,6.881097,59.598309,55.880041,176.299425,215.812140,173.761494,211.061216,127.251639,209.356017,-0.000824,-1.383698,32.000000,-235.785759,210.554655,-0.025227,34.967385,0.665071,377438.804587,0.931251,19.469797,1.328841,3.886779,5.670143,6.384265,213.893807,215.148008,231.507793,203.039295,189.378153,188.662549,32.000000,181.229234,70.029210,68.375232,112.895500,15.199378,41.663005,49.000000,52.039760,34.290000,48.147300,59.583515,47.848623
55.008888,64.651009,213.771572,177.040705,105.320493,102.856179,29.143920,14.223061,210.512941,6.881452,59.622398,55.878785,176.290138,215.826527,173.754612,211.078764,127.255745,209.370013,-0.000825,-1.383704,32.000000,-235.785830,210.570519,-0.025254,34.968947,0.664898,377480.967024,0.930199,19.433661,1.334732,3.885289,7.122562,14.031733,213.889596,215.139160,231.504692,203.037142,189.353118,188.642667,32.000000,181.223046,70.029275,68.376121,112.890349,15.199378,41.704206,49.000000,52.027751,34.290000,48.111476,59.580525,47.843120
55.003995,64.647651,213.638786,177.031323,105.192902,102.864229,29.130984,14.222969,210.527773,6.881767,59.638950,55.883801,176.280974,215.843939,173.747245,211.092340,127.260169,209.385843,-0.000824,-1.384878,32.000000,-235.786020,210.585168,-0.025264,34.974165,0.664947,377536.717967,0.929426,19.415215,1.339526,3.884706,8.367619,7.984791,213.884414,215.134753,231.502915,203.034487,189.271448,188.633867,32.000000,181.218623,70.029521,68.377560,112.887252,15.199378,41.667331,49.000000,52.010514,34.290000,48.104583,59.570680,47.843561
55.030760,64.650778,213.603247,177.025458,105.164458,102.880480,29.194024,14.222922,210.547341,6.882125,59.615193,55.895683,176.272789,215.864576,173.739062,211.112435,127.264059,209.404196,-0.000824,-1.386067,32.000000,-235.786027,210.604042,-0.025299,34.981732,0.665116,377538.243013,0.930644,19.401522,1.340316,3.886128,10.542548,10.056997,213.880494,215.130269,231.499551,203.028054,189.227300,188.627924,32.000000,181.209502,70.030095,68.379154,112.883280,15.199378,41.671141,49.000000,51.973583,34.290000,48.103878,59.575401,48.058454
55.032224,64.641392,213.498432,177.019773,105.171909,102.904866,29.175805,14.222884,210.570231,6.882511,59.575422,55.904225,176.266138,215.890367,173.731419,211.132344,127.267582,209.428660,-0.000824,-1.386055,32.000000,-235.786066,210.625072,-0.025294,34.985535,0.664816,377558.723475,0.931213,19.402859,1.341430,3.884059,8.994942,5.447918,213.877823,215.125682,231.496152,203.019678,189.286021,188.613962,32.000000,181.192654,70.029849,68.379719,112.877898,15.199378,41.614422,49.000000,51.940450,34.290000,48.097312,59.582511,47.832335
55.033982,64.623892,213.560295,177.013608,105.035309,102.925458,29.159160,14.222888,210.586240,6.883381,59.551567,55.904974,176.258538,215.910020,173.723737,211.150853,127.270971,209.452122,-0.000825,-1.384880,32.000000,-235.786006,210.642694,-0.025289,34.987397,0.664407,377595.178855,0.928856,19.380310,1.343961,3.881525,12.132973,6.202079,213.876099,215.120989,231.492170,203.013759,189.354403,188.600580,32.000000,181.172110,70.029519,68.380360,112.873303,15.199378,41.629703,49.000000,51.919516,34.290000,48.072735,59.587724,47.677090
55.031098,64.602675,213.656649,177.006305,104.830274,102.929578,29.165476,14.222852,210.598467,6.883856,59.555577,55.901932,176.249541,215.923512,173.716538,211.165182,127.274413,209.472374,-0.000825,-1.384908,32.000000,-235.786029,210.655881,-0.025259,34.990350,0.664219,377664.220371,0.929606,19.369523,1.348996,3.879517,7.818668,7.925852,213.873968,215.113358,231.490207,203.006818,189.363835,188.584347,32.000000,181.154521,70.030126,68.380499,112.869054,15.199378,41.647218,49.000000,51.902681,34.290000,48.040051,59.584882,47.900200
