OSU 80 Ton Compressor Load Stand
55.029414,64.596809,213.554064,176.999800,104.773108,102.941696,29.200153,14.223049,210.612481,6.884263,59.569543,55.902262,176.242198,215.934663,173.708532,211.176227,127.278079,209.488227,-0.000825,-1.386643,32.000000,-235.785889,210.669429,-0.025212,34.992535,0.664404,377708.882484,0.930246,19.350336,1.353813,3.880517,12.919714,15.132897,213.873054,215.106631,231.489100,203.002687,189.295242,188.564505,32.000000,181.138089,70.030865,68.380637,112.864168,15.199378,41.622822,49.000000,51.882019,34.290000,48.021939,59.572126,47.931088
55.019731,64.595756,213.541029,176.994530,104.608816,102.953865,29.168781,14.223008,210.621099,6.884804,59.597655,55.901776,176.234488,215.940542,173.700091,211.185498,127.281087,209.499872,-0.000825,-1.387257,32.000000,-235.785880,210.678977,-0.025207,34.993880,0.664589,377690.794952,0.930083,19.331883,1.357457,3.882471,11.951517,14.793024,213.869475,215.101226,231.487791,203.001211,189.214628,188.549446,32.000000,181.122876,70.030861,68.380578,112.859894,15.199378,41.633067,49.000000,51.871141,34.290000,48.014578,59.576050,47.933142
55.019052,64.600346,213.516621,176.990539,104.570927,102.953844,29.194464,14.223083,210.629711,6.884935,59.623103,55.905860,176.228177,215.946043,173.691444,211.194457,127.284761,209.504982,-0.000826,-1.387259,32.000000,-235.785692,210.686579,-0.025180,34.996908,0.664398,377721.893278,0.929104,19.327634,1.359334,3.880726,10.206809,5.833771,213.869008,215.094356,231.488159,202.999056,189.227770,188.535347,32.000000,181.110889,70.030876,68.380465,112.855526,15.199378,41.626975,49.000000,51.856689,34.290000,48.014117,59.575027,47.914800
55.021883,64.611408,213.406138,176.987872,104.590137,102.953771,29.147538,14.222934,210.637564,6.885188,59.642852,55.907770,176.222802,215.952245,173.682972,211.202344,127.287937,209.512296,-0.000825,-1.387285,32.000000,-235.785747,210.695362,-0.025156,34.999209,0.664520,377766.401580,0.930392,19.335867,1.360400,3.881172,14.065947,16.116582,213.868852,215.087468,231.487490,202.999638,189.307049,188.522309,32.000000,181.105507,70.030725,68.379548,112.851781,15.199378,41.599672,49.000000,51.834865,34.290000,48.027617,59.576306,47.834977
55.015613,64.618743,213.360650,176.986433,104.621448,102.953637,29.100593,14.222915,210.646089,6.885551,59.657183,55.910482,176.218140,215.959284,173.675281,211.210908,127.290551,209.519917,-0.000824,-1.387323,32.000000,-235.785767,210.703333,-0.024851,35.003151,0.664428,377765.589520,0.929598,19.341108,1.358513,3.880776,8.304134,9.781997,213.867564,215.083657,231.485790,203.001477,189.355136,188.511150,32.000000,181.096225,70.031281,68.378521,112.848807,15.199378,41.545417,49.000000,51.823126,34.290000,48.037613,59.575903,47.848403
55.014559,64.622678,213.252739,176.984736,104.618316,102.953818,29.136274,14.222774,210.654690,6.885664,59.661977,55.914894,176.214462,215.967899,173.669201,211.215470,127.294077,209.531268,-0.000825,-1.387362,32.000000,-235.786058,210.712791,-0.024788,35.007307,0.664115,377772.198397,0.931068,19.349457,1.357894,3.878568,11.613970,9.854997,213.867980,215.078240,231.485124,203.000353,183.917432,188.496206,32.000000,181.083886,70.031563,68.378363,112.846765,15.199378,41.566716,49.000000,51.801137,34.290000,48.043433,59.580240,47.917882
55.014195,64.623145,213.440749,176.982577,104.491819,102.953737,29.180075,14.222775,210.664576,6.885603,59.662845,55.912089,176.210570,215.978838,173.662393,211.224396,127.296998,209.543373,-0.000827,-1.387376,32.000000,-235.786148,210.719040,-0.024770,35.007903,0.664020,377781.090983,0.932705,19.362805,1.357945,3.878184,6.870898,17.647276,213.866355,215.072483,231.485975,202.998446,178.535787,188.478290,32.000000,181.081052,70.031508,68.378055,112.844663,15.199378,41.581537,49.000000,51.775779,34.290000,48.044398,59.583987,47.874668
55.008726,64.620076,213.582838,176.979750,104.444934,102.953635,29.157181,14.222700,210.672970,6.885771,59.673336,55.904281,176.206434,215.986062,173.656180,211.230286,127.300238,209.551814,-0.000830,-1.387399,32.000000,-235.786158,210.723498,-0.024774,35.008471,0.663715,377781.160625,0.931594,19.367749,1.358388,3.876296,5.850239,13.247509,213.867275,215.068797,231.487093,202.994772,173.242939,188.467812,32.000000,181.076681,70.032733,68.376991,112.843391,15.199378,41.620714,49.000000,51.772113,34.290000,48.037754,59.577820,47.927933
55.003896,64.620307,213.696409,176.976636,104.301679,102.953669,29.162481,14.222682,210.677445,6.885273,59.696382,55.897628,176.202730,215.991122,173.650427,211.234185,127.304257,209.555373,-0.000832,-1.387428,32.000000,-235.786210,210.727611,-0.024776,35.009380,0.664143,377775.809669,0.930203,19.368566,1.359701,3.879740,12.143273,7.895875,213.870719,215.064778,231.490530,202.986774,167.950583,188.458285,32.000000,181.074418,70.033948,68.376117,112.842637,15.199378,41.687516,49.000000,51.755212,34.290000,48.034251,59.579974,47.682739
55.000877,64.625614,213.839034,176.974000,104.155126,102.945572,29.150397,14.222690,210.679585,6.885227,59.729821,55.894330,176.200053,215.990887,173.644262,211.236247,127.308354,209.558849,-0.000832,-1.387445,32.000000,-235.786178,210.727084,-0.024741,35.010825,0.664509,377768.675415,0.931028,19.370744,1.359412,3.882708,11.217379,8.546069,213.873870,215.062677,231.494277,202.979762,162.575446,188.452566,32.000000,181.070129,70.035023,68.375278,112.842851,15.199378,41.688131,49.000000,51.742339,34.290000,48.035968,59.582452,47.772541
54.994884,64.634560,213.714832,176.972247,104.179743,102.933410,29.173635,14.222577,210.681749,6.885210,59.758776,55.895767,176.198202,215.992215,173.638139,211.237898,127.312831,209.560823,-0.000833,-1.387433,32.000000,-235.786230,210.729903,-0.024728,35.013429,0.664801,377765.276439,0.930950,19.375608,1.356638,3.885114,14.604052,5.711777,213.876765,215.060077,231.500291,202.973903,160.772356,188.444340,32.000000,181.058404,70.035887,68.374314,112.844004,15.199378,41.698327,49.000000,51.726873,34.290000,48.045001,59.578676,47.942313
54.995568,64.645706,213.713580,176.971784,104.358953,102.921395,29.181943,14.222551,210.685180,6.885216,59.774585,55.897219,176.197366,215.995189,173.631729,211.240571,127.316345,209.567007,-0.000833,-1.387454,32.000000,-235.786208,210.734728,-0.024749,35.016527,0.665090,377736.807100,0.931332,19.383812,1.353756,3.887920,5.078903,5.093620,213.876993,215.059182,231.506196,202.966742,160.772356,188.436668,32.000000,181.048858,70.037046,68.372952,112.845757,15.199378,41.675077,49.000000,51.715929,34.290000,48.058823,59.575076,47.922064
54.987496,64.652652,213.786764,176.972651,104.419472,102.913230,29.184288,14.222501,210.690800,6.885250,59.774058,55.898470,176.195740,216.000182,173.625289,211.245098,127.320320,209.572576,-0.000834,-1.387473,32.000000,-235.786311,210.740660,-0.024732,35.018395,0.664761,377699.812114,0.930615,19.398508,1.349970,3.886086,5.339870,5.652590,213.874711,215.057239,231.511130,202.959775,160.772356,188.423149,32.000000,181.043983,70.037290,68.370906,112.847672,15.199378,41.718937,49.000000,51.703540,34.290000,48.068691,59.571310,47.916414
54.993010,64.653994,213.855750,176.972889,104.467369,102.913118,29.198167,14.222397,210.698124,6.885708,59.774204,55.895402,176.195191,216.006102,173.621710,211.252953,127.323905,209.580627,-0.000836,-1.387493,32.000000,-235.786395,210.748188,-0.024751,35.020239,0.664635,377662.826362,0.930257,19.408997,1.348617,3.886015,11.601172,7.536474,213.871331,215.055000,231.518028,202.953712,160.772356,188.415695,32.000000,181.037974,70.038131,68.369744,112.850579,15.199378,41.714471,49.000000,51.685705,34.290000,48.072574,59.578548,47.901007
54.983417,64.651654,213.802422,176.972356,104.385779,102.909060,29.194349,14.222290,210.704582,6.885827,59.770889,55.891599,176.194007,216.012353,173.618492,211.258075,127.328334,209.587095,-0.000836,-1.387521,32.000000,-235.786609,210.752741,-0.024739,35.019878,0.664819,377640.837541,0.930277,19.423691,1.346591,3.887916,5.585724,8.556215,213.865840,215.049661,231.523573,202.948810,157.196509,188.411337,32.000000,181.039640,70.038938,68.368225,112.855106,15.199378,41.694648,49.000000,51.674799,34.290000,48.068422,59.574604,47.911792
54.978955,64.647554,213.842482,176.970909,104.316008,102.904887,29.132872,14.222290,210.710000,6.885452,59.780076,55.886133,176.192786,216.017593,173.615525,211.259887,127.332548,209.594967,-0.000837,-1.387534,32.000000,-235.786663,210.757884,-0.024765,35.017200,0.664885,377630.677918,0.929734,19.419741,1.345819,3.888781,8.258340,14.197525,213.857028,215.043676,231.528923,202.944044,151.781824,188.406490,32.000000,181.049912,70.040258,68.366820,112.861781,15.199378,41.736696,49.000000,51.661766,34.290000,48.060467,59.580348,47.671514
54.963553,64.648527,213.873156,176.969756,104.079712,102.901139,29.181348,14.222346,210.713612,6.885958,59.803052,55.874834,176.191620,216.022926,173.612785,211.261853,127.337415,209.597945,-0.000837,-1.387547,32.000000,-235.786514,210.762431,-0.024734,35.014770,0.664842,377610.866327,0.929993,19.426606,1.343652,3.888489,7.355619,12.015508,213.847905,215.041935,231.534508,202.939328,146.350270,188.398313,32.000000,181.057260,70.041275,68.365914,112.870166,15.199378,41.735578,49.000000,51.665463,34.290000,48.057346,59.589976,47.782079
54.963451,64.655331,213.834311,176.969327,104.078965,102.880805,29.201529,14.222378,210.717610,6.886247,59.817395,55.874588,176.189580,216.028262,173.608504,211.267130,127.341220,209.605983,-0.000836,-1.387566,32.000000,-235.786597,210.768486,-0.024750,35.016303,0.664995,377585.165033,0.931991,19.426788,1.342190,3.889533,12.232741,6.003214,213.838159,215.041392,231.537712,202.932330,140.990158,188.397733,32.000000,181.061276,70.043114,68.363724,112.879425,15.199378,41.744947,49.000000,51.650033,34.290000,48.060837,59.570198,47.860509
54.974939,64.661801,213.825632,176.969768,104.169436,102.872556,29.170042,14.222464,210.727492,6.886263,59.799844,55.872193,176.188195,216.037928,173.605455,211.276690,127.344183,209.615345,-0.000836,-1.387556,32.000000,-235.786605,210.780704,-0.024762,35.013639,0.665257,377574.561048,0.930700,19.442545,1.338364,3.891181,13.962355,5.019291,213.831487,215.040362,231.539970,202.923940,135.705394,188.398628,32.000000,181.065944,70.044898,68.362535,112.890847,15.199378,41.748154,49.000000,51.632278,34.290000,48.072734,59.575126,47.907830
54.959685,64.661776,213.660930,176.971223,104.156967,102.872506,29.189994,14.222434,210.735340,6.886508,59.782568,55.865307,176.188459,216.044288,173.603119,211.286447,127.347592,209.623956,-0.000836,-1.387560,32.000000,-235.786594,210.788607,-0.024703,35.009111,0.665021,377501.769518,0.929892,19.449445,1.337369,3.890482,7.578179,6.236937,213.825046,215.038039,231.540942,202.917337,130.403405,188.401032,32.000000,181.066522,70.046351,68.361014,112.902043,15.199378,41.705629,49.000000,51.610884,34.290000,48.070688,59.571310,47.892570
54.969641,64.653123,213.607616,176.970550,104.173700,102.872485,29.182264,14.222487,210.745156,6.886675,59.766782,55.863670,176.187815,216.049936,173.600609,211.294891,127.351451,209.630861,-0.000837,-1.387561,32.000000,-235.786545,210.796645,-0.024687,35.006749,0.664891,377465.711454,0.930622,19.444891,1.337680,3.889511,5.637607,6.146023,213.818421,215.036985,231.540311,202.910774,125.010870,188.403777,32.000000,181.068800,70.047725,68.358941,112.915139,15.199378,41.682880,49.000000,51.596447,34.290000,48.060381,59.581715,47.900127
54.977533,64.645063,213.663254,176.969333,104.357102,102.872438,29.170051,14.222487,210.755460,6.886761,59.740139,55.866376,176.186495,216.058193,173.598554,211.305522,127.354847,209.642840,-0.000838,-1.387592,32.000000,-235.786479,210.808082,-0.024691,35.005339,0.664766,377470.192745,0.930271,19.459507,1.337280,3.887594,7.423825,6.436435,213.813779,215.031994,231.541550,202.904472,119.563020,188.402025,32.000000,181.074740,70.048238,68.356951,112.928577,15.199378,41.675858,49.000000,51.579343,34.290000,48.046327,59.571811,47.917295
54.973820,64.634718,213.528475,176.967302,104.419333,102.872470,29.191114,14.222511,210.764836,6.886594,59.713205,55.862845,176.185341,216.066648,173.597478,211.315214,127.358999,209.657107,-0.000840,-1.387584,32.000000,-235.786602,210.816960,-0.024734,35.002322,0.664564,377443.557466,0.930309,19.441297,1.335835,3.885920,14.114183,5.488290,213.809801,215.028495,231.542994,202.900267,114.160408,188.407841,32.000000,181.080600,70.049272,68.356001,112.942618,15.199378,41.645719,49.000000,51.567098,34.290000,48.033078,59.575853,47.835564
54.963800,64.619208,213.440640,176.964189,104.454764,102.872438,29.196163,14.222535,210.773022,6.886631,59.694439,55.856159,176.183292,216.075236,173.597109,211.323697,127.361904,209.665879,-0.000841,-1.387576,32.000000,-235.786663,210.824737,-0.024708,34.998403,0.664617,377419.915070,0.930530,19.425661,1.336626,3.886374,12.471640,6.160144,213.807574,215.028841,231.540763,202.893412,108.846456,188.413170,32.000000,181.085861,70.049341,68.354415,112.957336,15.199378,41.638029,49.000000,51.550121,34.290000,48.008650,59.577240,47.914654
54.962636,64.605860,213.573596,176.959999,104.673817,102.860171,29.196742,14.222762,210.782388,6.886746,59.682997,55.854258,176.181467,216.084732,173.595999,211.332089,127.364140,209.676464,-0.000844,-1.387568,32.000000,-235.786543,210.837317,-0.024741,34.995203,0.664386,377401.403149,0.929903,19.418880,1.337462,3.884185,6.544439,8.568618,213.806690,215.027983,231.537607,202.886924,103.563916,188.415366,32.000000,181.091588,70.048773,68.353181,112.971694,15.199378,41.669729,49.000000,51.537444,34.290000,47.986199,59.576788,47.844588
54.950103,64.595740,213.578670,176.956179,104.746266,102.848109,29.157890,14.222724,210.789963,6.887014,59.676275,55.845815,176.179066,216.091682,173.595352,211.338410,127.366983,209.687684,-0.000845,-1.387550,32.000000,-235.786537,210.846792,-0.024790,34.989507,0.664338,377381.883384,0.929890,19.412990,1.337622,3.883295,5.954731,10.531232,213.806640,215.028019,231.531337,202.883804,103.627310,188.416219,32.000000,181.089960,70.048574,68.351505,112.986325,15.199378,41.661586,49.000000,51.539685,34.290000,47.967018,59.584331,47.772688
54.932778,64.589008,213.569142,176.952656,104.719349,102.836118,29.142741,14.222844,210.794513,6.887001,59.681328,55.840753,176.177120,216.095423,173.594232,211.342264,127.370228,209.695887,-0.000845,-1.387552,32.000000,-235.786329,210.851136,-0.024782,34.983271,0.664611,377315.272799,0.929750,19.400758,1.339085,3.885796,8.318355,5.526355,213.808888,215.027457,231.526646,202.880790,103.640058,188.411439,32.000000,181.089035,70.049144,68.350189,113.000600,15.199378,41.671710,49.000000,51.548876,34.290000,47.952409,59.582580,47.631822
54.923419,64.585823,213.495985,176.949358,104.718606,102.824011,29.122605,14.222731,210.799940,6.887150,59.688670,55.834266,176.175288,216.098844,173.592343,211.347026,127.372928,209.703512,-0.000845,-1.387534,32.000000,-235.786386,210.855228,-0.024762,34.977459,0.664768,377261.524689,0.931089,19.402671,1.340164,3.886775,11.840395,8.759592,213.813710,215.027226,231.522928,202.875356,103.572763,188.406532,32.000000,181.092228,70.049016,68.348984,113.014493,15.199378,41.648297,49.000000,51.541559,34.290000,47.945396,59.585157,47.916855
54.928820,64.586120,213.547464,176.947624,104.815951,102.811786,29.132932,14.222705,210.805371,6.887403,59.693142,55.826997,176.173356,216.104710,173.588767,211.356816,127.373983,209.713595,-0.000847,-1.387504,32.000000,-235.786279,210.860900,-0.024723,34.971297,0.664961,377214.704946,0.931773,19.412574,1.339785,3.887827,9.106576,19.960012,213.816789,215.028157,231.517184,202.870656,103.492488,188.405797,32.000000,181.089121,70.048292,68.346062,113.026798,15.199378,41.653121,49.000000,51.523454,34.290000,47.941698,59.577427,47.923971
54.920225,64.586522,213.442831,176.946699,104.969734,102.799645,29.134353,14.222814,210.810466,6.887445,59.710136,55.822081,176.174405,216.105964,173.586458,211.363152,127.375782,209.718966,-0.000849,-1.387467,32.000000,-235.786090,210.868422,-0.024711,34.964682,0.664920,377167.785896,0.932476,19.418377,1.339751,3.887158,7.841137,6.508674,213.823810,215.029356,231.513047,202.864334,103.497481,188.406246,32.000000,181.087597,70.048264,68.344027,113.039782,15.199378,41.643551,49.000000,51.524959,34.290000,47.939739,59.579728,47.924191
54.920870,64.588791,213.504857,176.946301,105.004213,102.779292,29.088907,14.222831,210.813363,6.887696,59.727425,55.810052,176.175739,216.109959,173.583551,211.366046,127.378312,209.722460,-0.000849,-1.387480,32.000000,-235.786061,210.872747,-0.024691,34.958491,0.665016,377117.826889,0.931933,19.413488,1.342218,3.887713,12.478948,7.961844,213.831275,215.029454,231.509134,202.860093,103.571180,188.409035,32.000000,181.093310,70.048161,68.342589,113.053545,15.199378,41.636277,49.000000,51.516890,34.290000,47.937932,59.578165,47.912086
54.910382,64.594689,213.514248,176.946149,104.977067,102.767123,29.155541,14.222906,210.816063,6.887467,59.744550,55.799966,176.175942,216.108774,173.581314,211.369634,127.380685,209.724690,-0.000849,-1.388639,32.000000,-235.786155,210.877335,-0.024709,34.954397,0.664917,377076.536783,0.931941,19.422145,1.342297,3.886416,9.435448,15.296862,213.836279,215.030452,231.505512,202.859152,98.172569,188.415786,32.000000,181.099210,70.047392,68.340127,113.067374,15.199378,41.649686,49.000000,51.508729,34.290000,47.943952,59.583505,47.897045
54.914004,64.601808,213.588005,176.946620,105.060590,102.755055,29.162276,14.223022,210.823359,6.887653,59.742733,55.797513,176.177278,216.113446,173.578505,211.373870,127.382720,209.730921,-0.000850,-1.387025,32.000000,-235.786080,210.885945,-0.024602,34.950130,0.665045,376999.258277,0.933205,19.423794,1.340987,3.887500,7.670352,8.095799,213.840589,215.029702,231.502997,202.856116,92.734960,188.420180,32.000000,181.095951,70.045935,68.337943,113.080112,15.199378,41.662013,49.000000,51.499396,34.290000,47.951176,59.576227,47.865938
54.911445,64.602251,213.488082,176.947108,104.944670,102.750982,29.152414,14.222876,210.828844,6.887899,59.730067,55.791710,176.179310,216.118597,173.577984,211.379327,127.385443,209.736283,-0.000849,-1.386432,32.000000,-235.786126,210.890779,-0.024487,34.944450,0.665197,376965.945599,0.931174,19.439765,1.339394,3.888413,2.993249,10.752886,213.842927,215.028812,231.499805,202.853053,87.347322,188.426803,32.000000,181.095629,70.044880,68.336508,113.093976,15.199378,41.659351,49.000000,51.492639,34.290000,47.954235,59.582649,47.743708
54.909264,64.597724,213.512431,176.947145,104.744868,102.738838,29.137350,14.222834,210.834106,6.887573,59.725252,55.784671,176.179514,216.120435,173.576840,211.383395,127.387717,209.744130,-0.000851,-1.386413,32.000000,-235.786237,210.897466,-0.024482,34.940833,0.665339,376924.858492,0.930799,19.443407,1.339537,3.889500,12.525582,9.623101,213.845159,215.027320,231.493260,202.850704,82.052724,188.428198,32.000000,181.091505,70.043046,68.334466,113.106207,15.199378,41.637356,49.000000,51.488178,34.290000,47.947715,59.579895,47.717956
54.905398,64.589937,213.533797,176.946261,104.674465,102.726637,29.116968,14.222788,210.839120,6.887346,59.720231,55.778126,176.180576,216.124175,173.576594,211.387440,127.390304,209.754256,-0.000851,-1.386414,32.000000,-235.786358,210.902790,-0.024544,34.936775,0.665224,376906.482192,0.931127,19.446306,1.338687,3.887861,5.711074,9.350876,213.846975,215.025340,231.484728,202.849968,76.771291,188.432103,32.000000,181.094361,70.042112,68.333339,113.117084,15.199378,41.656020,49.000000,51.475916,34.290000,47.934149,59.578686,47.857941
54.909023,64.584912,213.616338,176.945437,104.643214,102.714554,29.133725,14.222764,210.842468,6.887637,59.708022,55.773159,176.181882,216.130249,173.576775,211.392528,127.393165,209.759840,-0.000851,-1.386410,32.000000,-235.786542,210.910289,-0.024554,34.932114,0.665283,376853.010956,0.931527,19.443875,1.339155,3.888459,5.024536,10.939244,213.847750,215.023389,231.474379,202.849043,71.407937,188.433667,32.000000,181.100791,70.040442,68.332111,113.125901,15.199378,41.693266,49.000000,51.466088,34.290000,47.923182,59.579974,47.864104
54.902645,64.578348,213.635861,176.944618,104.547107,102.702555,29.101678,14.222712,210.847210,6.887941,59.705580,55.769029,176.182214,216.134380,173.575975,211.396426,127.396313,209.768105,-0.000851,-1.386394,32.000000,-235.786686,210.915842,-0.024566,34.928277,0.665358,376796.189859,0.932122,19.439801,1.340106,3.889122,12.236839,20.656202,213.847801,215.020584,231.465680,202.847796,65.973861,188.437585,32.000000,181.107561,70.039046,68.330396,113.133895,15.199378,41.677320,49.000000,51.458652,34.290000,47.912400,59.582364,47.746936
54.893337,64.572549,213.599669,176.944001,104.532813,102.690359,29.095429,14.222698,210.852164,6.888390,59.706723,55.764439,176.182624,216.139028,173.574626,211.402647,127.399440,209.774881,-0.000852,-1.386384,32.000000,-235.786748,210.921168,-0.024562,34.926296,0.665506,376736.452773,0.931396,19.431295,1.339197,3.890369,7.795435,13.660458,213.847490,215.019865,231.456883,202.844975,64.156733,188.444444,32.000000,181.113204,70.037215,68.329135,113.140967,15.199378,41.655020,49.000000,51.460521,34.290000,47.899369,59.575332,47.938645
54.888329,64.569818,213.481913,176.943782,104.630197,102.678336,29.125521,14.222710,210.859923,6.888575,59.691238,55.763285,176.183489,216.142325,173.574141,211.410576,127.402957,209.778647,-0.000853,-1.386362,32.000000,-235.786712,210.929496,-0.024596,34.925890,0.665605,376682.416849,0.932416,19.430859,1.338936,3.891176,12.228733,6.715888,213.847731,215.020792,231.446710,202.841672,64.156733,188.448913,32.000000,181.116155,70.036131,68.328144,113.148008,15.199378,41.670191,49.000000,51.458237,34.290000,47.892910,59.582049,47.863223
54.884257,64.563202,213.312955,176.945187,104.689142,102.678262,29.138646,14.222564,210.869238,6.888735,59.672100,55.759516,176.185100,216.147890,173.574450,211.421130,127.405789,209.787442,-0.000851,-1.386387,32.000000,-235.786872,210.939585,-0.024597,34.923905,0.665566,376630.877788,0.932666,19.434001,1.338176,3.891177,6.529860,14.624710,213.848980,215.022080,231.434747,202.836424,64.156733,188.452156,32.000000,181.111822,70.033637,68.327138,113.153204,15.199378,41.610295,49.000000,51.450815,34.290000,47.882714,59.571752,47.901154
54.884427,64.553913,213.234644,176.946284,104.795596,102.670153,29.150273,14.222484,210.876221,6.889122,59.658751,55.755065,176.186346,216.151730,173.574526,211.429409,127.408390,209.798330,-0.000851,-1.386388,32.000000,-235.786990,210.946663,-0.024620,34.923293,0.665278,376579.419435,0.931681,19.436084,1.335975,3.889386,12.625976,5.455316,213.850189,215.020730,231.420972,202.833241,69.561204,188.457793,32.000000,181.110121,70.030673,68.325997,113.157109,15.199378,41.565288,49.000000,51.450225,34.290000,47.868706,59.573955,47.941946
54.883466,64.543813,213.268436,176.947131,104.958422,102.662342,29.171813,14.222466,210.886602,6.889390,59.632685,55.758326,176.187104,216.160788,173.575405,211.438922,127.410834,209.811782,-0.000851,-1.386378,32.000000,-235.786996,210.959973,-0.024643,34.925198,0.664958,376568.082098,0.931320,19.433379,1.336215,3.886596,8.148432,5.424738,213.852019,215.017181,231.406770,202.829260,75.012001,188.455331,32.000000,181.110197,70.028485,68.324537,113.160742,15.199378,41.586714,49.000000,51.450157,34.290000,47.850807,59.576670,47.841726
54.881043,64.534763,213.110854,176.947787,105.092869,102.670546,29.192314,14.222618,210.902743,6.889777,59.588337,55.756131,176.186913,216.171231,173.575730,211.452696,127.412585,209.826255,-0.000851,-1.386393,32.000000,-235.786863,210.973699,-0.024614,34.924658,0.664722,376520.503670,0.930849,19.423928,1.337420,3.885158,8.289392,10.313363,213.853659,215.011607,231.393142,202.825542,80.394441,188.452993,32.000000,181.109063,70.025901,68.322837,113.163331,15.199378,41.538885,49.000000,51.429408,34.290000,47.835109,59.582098,47.868726
54.880206,64.508705,213.332402,176.946564,105.040612,102.670572,29.170460,14.222551,210.915411,6.890737,59.557329,55.745480,176.186367,216.186302,173.578855,211.467121,127.416468,209.842084,-0.000850,-1.386434,32.000000,-235.787061,210.987425,-0.024630,34.923433,0.664702,376474.522001,0.930084,19.414751,1.339673,3.885841,8.646397,7.101678,213.857218,215.004779,231.375529,202.824264,87.433832,188.454023,32.000000,181.108647,70.022886,68.321505,113.165833,15.199378,41.578475,49.000000,51.417173,34.290000,47.799014,59.577712,47.893671
54.877582,64.493418,213.192624,176.943434,104.988211,102.666580,29.164281,14.222665,210.922509,6.890955,59.562553,55.734558,176.186132,216.190961,173.581509,211.473109,127.419256,209.848648,-0.000850,-1.386424,32.000000,-235.787017,210.996035,-0.024905,34.922363,0.664414,376491.256366,0.929527,19.408031,1.342979,3.883141,6.059979,11.642586,213.863804,214.999250,231.363876,202.824653,92.728924,188.461992,32.000000,181.104296,70.021312,68.321120,113.168207,15.199378,41.519661,49.000000,51.408273,34.290000,47.772124,59.594254,47.936884
54.878701,64.487569,213.198662,176.940714,104.943448,102.646479,29.168506,14.222735,210.926918,6.891270,59.572687,55.730944,176.185212,216.193608,173.580840,211.474499,127.423060,209.856979,-0.000849,-1.386411,32.000000,-235.786972,211.002868,-0.024916,34.922418,0.664902,376449.452378,0.930175,19.382775,1.344625,3.887238,12.035366,9.778745,213.870210,214.991436,231.349842,202.826342,98.113551,188.463852,32.000000,181.101667,70.019323,68.320051,113.170450,15.199378,41.551773,49.000000,51.418174,34.290000,47.753947,59.575568,48.067845
54.864743,64.488215,213.333937,176.938975,105.070493,102.634194,29.188816,14.222775,210.929586,6.891212,59.580557,55.729546,176.184277,216.197234,173.580109,211.478685,127.425400,209.863231,-0.000849,-1.387579,32.000000,-235.786840,211.006622,-0.024910,34.924733,0.664573,376410.245105,0.930347,19.370010,1.344131,3.884876,7.727199,11.867938,213.876963,214.988478,231.333353,202.828280,103.547194,188.464926,32.000000,181.095476,70.017317,68.319450,113.172678,15.199378,41.608734,49.000000,51.425041,34.290000,47.749280,59.575411,47.908784
54.857114,64.492414,213.245519,176.938790,105.216659,102.630381,29.218767,14.222648,210.934516,6.891690,59.578832,55.727137,176.183694,216.198969,173.578411,211.486691,127.428415,209.868348,-0.000848,-1.387575,32.000000,-235.786947,211.010476,-0.024852,34.927329,0.664435,376320.416554,0.929994,19.363086,1.343236,3.884907,24.763201,8.304542,213.885790,214.984362,231.318206,202.827831,107.165756,188.464560,32.000000,181.094016,70.014963,68.318870,113.174598,15.199378,41.552354,49.000000,51.414927,34.290000,47.752263,59.582010,47.758675
54.857972,64.489411,213.257409,176.938403,105.365072,102.618148,29.158147,14.222610,210.936522,6.891722,59.582286,55.724356,176.183715,216.199786,173.576266,211.490409,127.430777,209.874479,-0.000849,-1.387589,32.000000,-235.787076,211.013243,-0.024867,34.930435,0.664769,376282.212771,0.929499,19.377148,1.343078,3.888361,8.960057,11.290542,213.893907,214.978077,231.304494,202.826953,107.165756,188.469836,32.000000,181.100849,70.013064,68.318349,113.176318,15.199378,41.555561,49.000000,51.409316,34.290000,47.748377,59.576237,47.939452
54.850348,64.488284,213.282840,176.938038,105.407882,102.605989,29.166489,14.222507,210.938579,6.891980,59.589054,55.720037,176.184308,216.197657,173.575725,211.491400,127.433253,209.876865,-0.000849,-1.387581,32.000000,-235.787125,211.014123,-0.024866,34.932296,0.664585,376273.649059,0.928665,19.388682,1.341851,3.887290,5.581483,7.917200,213.901482,214.973087,231.293285,202.826711,108.940324,188.477035,32.000000,181.108791,70.010734,68.319273,113.178750,15.199378,41.555599,49.000000,51.415989,34.290000,47.742379,59.588884,47.780685
54.830611,64.488704,213.249485,176.937651,105.236010,102.601774,29.174387,14.222334,210.935487,6.892277,59.609142,55.713732,176.185582,216.190962,173.574599,211.489781,127.436012,209.878800,-0.000849,-1.387594,32.000000,-235.787256,211.008962,-0.024875,34.931537,0.664457,376219.667010,0.930462,19.384853,1.341631,3.887446,11.218905,9.339398,213.906760,214.967718,231.283650,202.824535,114.295132,188.483950,32.000000,181.114095,70.008210,68.319172,113.180356,15.199378,41.541753,49.000000,51.424798,34.290000,47.739065,59.568467,47.854272
54.820852,64.490346,213.310552,176.937197,104.996764,102.589502,29.180974,14.222531,210.929914,6.892459,59.650187,55.701179,176.185875,216.185531,173.573460,211.484853,127.438262,209.876922,-0.000849,-1.387625,32.000000,-235.787094,211.004051,-0.024860,34.927888,0.664486,376174.067719,0.930226,19.391055,1.339989,3.888450,8.617044,6.543729,213.910748,214.963683,231.272245,202.823013,119.721911,188.488559,32.000000,181.119190,70.006054,68.318991,113.182190,15.199378,41.558647,49.000000,51.440520,34.290000,47.738382,59.590665,47.669827
54.796916,64.503034,213.337938,176.937735,104.834518,102.565052,29.166533,14.222454,210.918964,6.892661,59.703574,55.690399,176.186431,216.173923,173.572305,211.473776,127.439002,209.871362,-0.000849,-1.387622,32.000000,-235.787048,210.995731,-0.024832,34.923284,0.664610,376168.725654,0.930307,19.410455,1.337904,3.889241,5.647586,10.005931,213.913695,214.959189,231.260819,202.821355,125.143453,188.485623,32.000000,181.113081,70.003885,68.319266,113.181772,15.199378,41.568987,49.000000,51.462241,34.290000,47.748284,59.578479,47.711646
54.770767,64.522135,213.292963,176.940523,104.613196,102.540623,29.129043,14.222463,210.907122,6.892996,59.759580,55.677541,176.188660,216.159558,173.570421,211.462114,127.440224,209.859227,-0.000848,-1.388766,32.000000,-235.787034,210.982755,-0.024847,34.918371,0.664853,376128.777971,0.930174,19.421484,1.335000,3.891048,5.861559,6.107185,213.915646,214.956862,231.248581,202.819356,128.724812,188.484880,32.000000,181.109665,70.003079,68.320030,113.181651,15.199378,41.564973,49.000000,51.480242,34.290000,47.768139,59.584773,47.759482
54.776408,64.545276,213.342498,176.945445,104.450793,102.516250,29.104603,14.222514,210.895129,6.893266,59.812034,55.668468,176.191505,216.147770,173.566938,211.449807,127.441364,209.847941,-0.000847,-1.390527,32.000000,-235.786901,210.972942,-0.024814,34.914801,0.665132,376071.846987,0.930894,19.457198,1.332317,3.893247,5.377302,8.368696,213.914824,214.953977,231.235577,202.817547,128.724812,188.483394,32.000000,181.114288,70.002499,68.320355,113.181474,15.199378,41.579276,49.000000,51.477447,34.290000,47.797310,59.578922,47.722798
54.770640,64.570083,213.304098,176.952387,104.334965,102.499745,29.129902,14.222537,210.882510,6.893514,59.861707,55.659919,176.196157,216.131030,173.563489,211.437986,127.443720,209.840963,-0.000847,-1.392295,32.000000,-235.786790,210.959788,-0.024811,34.914523,0.665295,375959.824076,0.932924,19.519173,1.321774,3.894788,6.452125,5.779149,213.912460,214.950618,231.224398,202.817492,130.520092,188.485920,32.000000,181.118421,70.002696,68.321126,113.180572,15.199378,41.558837,49.000000,51.497747,34.290000,47.830206,59.586249,47.730942
54.758807,64.594067,213.239903,176.960809,104.150043,102.475510,29.145020,14.222466,210.868284,6.893125,59.905236,55.651581,176.200840,216.115121,173.561072,211.427451,127.446283,209.829424,-0.000847,-1.393487,32.000000,-235.786769,210.943716,-0.024775,34.916790,0.665295,375959.824076,0.932924,19.519173,1.321774,3.894788,9.240012,8.369024,213.908828,214.947732,231.213873,202.817374,135.925396,188.488678,32.000000,181.123194,70.003710,68.321535,113.179063,15.199378,41.530116,49.000000,51.510874,34.290000,47.862461,59.586239,47.738132
54.747663,64.617077,213.274674,176.969541,103.981245,102.459002,29.151354,14.222561,210.853714,6.892564,59.939718,55.645477,176.205594,216.099590,173.560269,211.413703,127.448572,209.818222,-0.000846,-1.393513,32.000000,-235.786618,210.929038,-0.024741,34.919146,0.665215,375932.501134,0.932134,19.549533,1.316981,3.894497,9.396651,11.227305,213.904108,214.943067,231.206958,202.815102,135.945116,188.493275,32.000000,181.135050,70.004082,68.321992,113.175889,15.199378,41.542224,49.000000,51.518910,34.290000,47.893766,59.588953,47.755520
54.747863,64.637683,213.251505,176.978303,103.905533,102.446562,29.173865,14.222581,210.841494,6.892579,59.968389,55.637930,176.210892,216.084980,173.561104,211.401485,127.450896,209.806061,-0.000846,-1.393497,32.000000,-235.786623,210.915344,-0.024759,34.920753,0.665048,375878.752530,0.931713,19.584907,1.310388,3.894166,16.643973,9.339794,213.897989,214.938427,231.200153,202.813839,135.878723,188.505219,32.000000,181.145064,70.003422,68.322481,113.171719,15.199378,41.537062,49.000000,51.528232,34.290000,47.923812,59.590950,47.677824
54.753410,64.654456,213.279265,176.986818,103.937890,102.434180,29.172990,14.222690,210.829144,6.892447,59.986675,55.637769,176.216239,216.071713,173.562828,211.388942,127.453328,209.794350,-0.000845,-1.393494,32.000000,-235.786545,210.903870,-0.024808,34.922750,0.665139,375852.988242,0.931628,19.618645,1.304186,3.895594,11.108303,5.585363,213.889286,214.937503,231.190112,202.813575,134.057438,188.514005,32.000000,181.150939,70.003936,68.323034,113.167079,15.199378,41.537283,49.000000,51.529147,34.290000,47.945728,59.581607,47.901668
54.738498,64.663829,213.313946,176.991737,103.962345,102.426081,29.145850,14.222662,210.821523,6.891949,59.993766,55.639626,176.219953,216.062329,173.564569,211.380815,127.455728,209.784526,-0.000844,-1.393515,32.000000,-235.786635,210.897822,-0.024562,34.921881,0.665016,375829.709997,0.930844,19.639061,1.297614,3.895157,6.427707,9.692627,213.886011,214.936627,231.183659,202.812853,130.545550,188.511720,32.000000,181.162050,70.004470,68.323910,113.164168,15.199378,41.546355,49.000000,51.536350,34.290000,47.959095,59.585403,47.880978
54.722532,64.676611,213.384617,177.000135,103.873023,102.409694,29.101853,14.222584,210.804202,6.891950,60.002922,55.624730,176.226490,216.043341,173.568281,211.368063,127.459552,209.769099,-0.000843,-1.393564,32.000000,-235.786802,210.881594,-0.024523,34.913448,0.664928,375797.502617,0.930697,19.650491,1.291090,3.895269,8.059853,6.889927,213.879218,214.932573,231.171731,202.813434,125.314104,188.517677,32.000000,181.173791,70.003880,68.324308,113.156490,15.199378,41.564917,49.000000,51.556610,34.290000,47.979071,59.590399,47.749357
54.705068,64.684344,213.323941,177.004939,103.627231,102.393385,29.145564,14.222652,210.787786,6.891271,60.042861,55.612764,176.229642,216.024383,173.571294,211.352838,127.460993,209.751755,-0.000842,-1.393543,32.000000,-235.786673,210.865303,-0.024557,34.908313,0.665154,375786.312159,0.931795,19.674222,1.285258,3.896964,16.604365,12.386942,213.873515,214.927923,231.163716,202.814008,125.358042,188.530676,32.000000,181.186692,70.004017,68.324587,113.151068,15.199378,41.573532,49.000000,51.578589,34.290000,47.984489,59.582226,47.680979
54.703050,64.697313,213.384182,177.008919,103.471558,102.368951,29.162915,14.222567,210.768471,6.891123,60.090555,55.603070,176.234531,216.003025,173.573932,211.331649,127.462692,209.733189,-0.000841,-1.393532,32.000000,-235.786570,210.844782,-0.024551,34.904298,0.665570,375747.850909,0.933387,19.702380,1.276044,3.899392,9.656607,8.135931,213.867644,214.920435,231.156905,202.811329,130.774003,188.535368,32.000000,181.202018,70.004931,68.326227,113.144924,15.199378,41.548971,49.000000,51.607168,34.290000,48.001223,59.575725,47.756180
54.688772,64.722896,213.183545,177.015280,103.389952,102.352136,29.207356,14.222505,210.751011,6.890682,60.133843,55.596394,176.239823,215.980932,173.576844,211.314521,127.464895,209.715097,-0.000841,-1.395148,32.000000,-235.786546,210.824921,-0.024545,34.903472,0.665631,375707.710487,0.932188,19.726936,1.268543,3.899528,5.842061,14.410214,213.860901,214.918823,231.147427,202.812816,136.099099,188.541196,32.000000,181.225843,70.006081,68.328052,113.138281,15.199378,41.498992,49.000000,51.626221,34.290000,48.030110,59.584862,47.719203
54.682159,64.747357,213.368507,177.022825,103.414611,102.319622,29.143521,14.222573,210.735459,6.890316,60.163970,55.592871,176.244826,215.960151,173.577197,211.296559,127.466045,209.700559,-0.000840,-1.395762,32.000000,-235.786538,210.807923,-0.024523,34.906007,0.665730,375633.270277,0.931481,19.741849,1.260356,3.900773,6.206558,10.304284,213.855446,214.918494,231.137475,202.813829,139.606578,188.548595,32.000000,181.247670,70.006600,68.329341,113.130577,15.199378,41.535410,49.000000,51.636498,34.290000,48.064370,59.584115,47.735417
54.680211,64.768347,213.139120,177.030967,103.639702,102.299222,29.110295,14.222580,210.722780,6.890055,60.165672,55.594508,176.252268,215.946825,173.578823,211.284474,127.468160,209.682243,-0.000840,-1.395802,32.000000,-235.786462,210.793109,-0.024525,34.909777,0.665384,375612.103123,0.930244,19.781189,1.251832,3.898123,12.360615,6.461967,213.853004,214.915911,231.131138,202.812578,139.606578,188.561968,32.000000,181.272401,70.007976,68.331045,113.124121,15.199378,41.497553,49.000000,51.647807,34.290000,48.097165,59.568448,47.828007
54.678335,64.783519,213.136718,177.039121,103.659732,102.295235,29.174248,14.222597,210.712157,6.889526,60.152375,55.589985,176.258470,215.936513,173.581010,211.273825,127.469769,209.666731,-0.000839,-1.395803,32.000000,-235.786441,210.782113,-0.024497,34.912870,0.665673,375527.564188,0.932171,19.812022,1.245602,3.901977,6.235520,6.171083,213.848901,214.912438,231.123891,202.812590,139.606578,188.575852,32.000000,181.284740,70.008780,68.331996,113.118581,15.199378,41.480465,49.000000,51.664408,34.290000,48.117560,59.583220,47.845175
54.658639,64.781976,212.951393,177.045103,103.601590,102.291251,29.118299,14.222697,210.702809,6.889389,60.154559,55.579932,176.263673,215.927557,173.583956,211.262129,127.470728,209.658458,-0.000840,-1.395833,32.000000,-235.786182,210.769207,-0.024459,34.916285,0.665004,375477.861331,0.933138,19.834890,1.237084,3.897921,7.037398,9.492081,213.843984,214.909657,231.116380,202.811841,139.606578,188.589383,32.000000,181.295173,70.011113,68.333971,113.115115,15.199378,41.407519,49.000000,51.690184,34.290000,48.122043,59.586337,47.706364
54.647055,64.785218,212.896752,177.050115,103.560350,102.278958,29.138339,14.222782,210.690998,6.889518,60.156851,55.569274,176.268886,215.912422,173.587542,211.249069,127.471454,209.644147,-0.000839,-1.395849,32.000000,-235.786141,210.755694,-0.024470,34.917460,0.664963,375481.282330,0.931130,19.851871,1.230054,3.898010,15.966905,11.695815,213.839193,214.908186,231.108813,202.810166,141.372006,188.587792,32.000000,181.313759,70.012597,68.336427,113.110827,15.199378,41.420304,49.000000,51.714435,34.290000,48.121967,59.593526,47.725366
54.645853,64.791771,212.805037,177.054715,103.423534,102.266612,29.097946,14.222808,210.675281,6.889171,60.167031,55.553631,176.272967,215.896384,173.591603,211.236705,127.471525,209.628304,-0.000839,-1.395850,32.000000,-235.786020,210.740040,-0.024464,34.913911,0.664660,375477.028483,0.933251,19.869313,1.226204,3.896024,11.690963,7.049986,213.833425,214.908270,231.102372,202.812803,146.658553,188.587849,32.000000,181.330501,70.014337,68.337804,113.105452,15.199378,41.407113,49.000000,51.720064,34.290000,48.128776,59.582118,47.768506
54.636039,64.800162,212.909628,177.059461,103.203828,102.246021,29.146863,14.222849,210.655344,6.889005,60.206225,55.534411,176.276640,215.880046,173.595806,211.218913,127.471853,209.613300,-0.000837,-1.395851,32.000000,-235.786071,210.721435,-0.024453,34.910833,0.664568,375443.396450,0.932724,19.883724,1.220476,3.895850,9.484821,9.949620,213.830884,214.907559,231.097784,202.814846,151.954881,188.602725,32.000000,181.335773,70.015954,68.339549,113.100040,15.199378,41.362964,49.000000,51.755224,34.290000,48.139578,59.581233,47.776723
54.626730,64.821265,212.821915,177.064274,103.130647,102.213451,29.178169,14.222954,210.634553,6.888585,60.244063,55.530407,176.280293,215.858813,173.598567,211.197724,127.472586,209.594834,-0.000837,-1.395835,32.000000,-235.785962,210.702651,-0.024601,34.909380,0.664365,375407.022748,0.933945,19.891436,1.214866,3.894258,8.878610,7.342373,213.828057,214.901954,231.094577,202.817035,157.337590,188.615648,32.000000,181.345846,70.017732,68.341817,113.095558,15.199378,41.327483,49.000000,51.776825,34.290000,48.162601,59.582974,47.719130
54.614855,64.843562,212.840733,177.070747,102.976637,102.197153,29.163665,14.222995,210.619883,6.888026,60.261862,55.525223,176.285205,215.843684,173.601749,211.181714,127.473338,209.575838,-0.000836,-1.395832,32.000000,-235.785902,210.685405,-0.024724,34.907230,0.664658,375349.244232,0.932396,19.909289,1.209293,3.896872,6.157346,13.075035,213.821855,214.898804,231.088742,202.822737,155.558756,188.620432,32.000000,181.357955,70.020369,68.344244,113.091731,15.199378,41.381430,49.000000,51.799178,34.290000,48.192679,59.583879,47.726760
54.606011,64.864057,212.915527,177.077874,102.833791,102.184726,29.124015,14.222922,210.604135,6.888088,60.286092,55.517166,176.290472,215.825051,173.603755,211.165125,127.474259,209.556340,-0.000835,-1.395839,32.000000,-235.785918,210.666015,-0.024706,34.903844,0.664419,375262.666848,0.931327,19.939369,1.202106,3.895930,7.900738,9.507323,213.814514,214.899380,231.084000,202.830149,150.107958,188.626028,32.000000,181.372721,70.022254,68.346968,113.087294,15.199378,41.406010,49.000000,51.813451,34.290000,48.224601,59.586721,47.743488
54.608604,64.879756,213.123600,177.084647,102.708021,102.156127,29.138070,14.222861,210.586601,6.887709,60.321797,55.508682,176.296555,215.806536,173.605987,211.147644,127.475820,209.535870,-0.000835,-1.395840,32.000000,-235.785915,210.646805,-0.024710,34.904865,0.664566,375239.319496,0.931922,19.973121,1.194712,3.897122,7.801974,5.552264,213.810055,214.900843,231.082811,202.835569,146.477255,188.631508,32.000000,181.398853,70.025017,68.350056,113.083569,15.199378,41.399764,49.000000,51.851639,34.290000,48.246322,59.582797,47.659042
54.590699,64.900810,212.987093,177.091345,102.594973,102.143813,29.190782,14.222791,210.572305,6.887379,60.341659,55.498806,176.301837,215.791393,173.608213,211.132515,127.475392,209.519169,-0.000835,-1.395823,32.000000,-235.785874,210.631113,-0.024703,34.906972,0.664860,375225.506175,0.933296,20.002146,1.186974,3.899123,7.472645,10.086027,213.806221,214.899717,231.083975,202.839983,146.466901,188.642692,32.000000,181.423770,70.027712,68.352981,113.080625,15.199378,41.396758,49.000000,51.877550,34.290000,48.273262,59.587724,47.774962
54.588867,64.918129,213.109773,177.098076,102.587760,102.131546,29.226471,14.222762,210.560336,6.886949,60.340631,55.499260,176.308526,215.777721,173.610606,211.122411,127.475172,209.504684,-0.000834,-1.395800,32.000000,-235.785794,210.617482,-0.024712,34.909644,0.665130,375135.896388,0.932575,20.015343,1.178255,3.902748,6.263402,1.239124,213.800253,214.897830,231.085826,202.841945,146.548152,188.664971,32.000000,181.435045,70.029812,68.356212,113.077254,15.199378,41.412660,49.000000,51.895610,34.290000,48.300205,59.582010,47.899540
54.585909,64.929280,213.025606,177.104623,102.636557,102.123311,29.162954,14.222740,210.552385,6.886808,60.313805,55.499086,176.314838,215.773669,173.615118,211.117106,127.473881,209.496799,-0.000833,-1.395794,32.000000,-235.785784,210.610555,-0.024700,34.911133,0.664934,375132.912538,0.931169,20.053673,1.172844,3.901527,8.554203,11.969936,213.793080,214.898074,231.085141,202.841413,146.609985,188.680609,32.000000,181.454552,70.031878,68.359595,113.074018,15.199378,41.393232,49.000000,51.907881,34.290000,48.321892,59.581420,47.873568
54.588849,64.931829,212.834430,177.110765,102.691801,102.115269,29.159501,14.222500,210.551532,6.886697,60.279270,55.494608,176.321418,215.771194,173.619663,211.114792,127.473802,209.489302,-0.000834,-1.394605,32.000000,-235.786034,210.608111,-0.024697,34.909956,0.665141,375112.406853,0.929998,20.072760,1.167998,3.903905,11.374106,6.091184,213.786135,214.896932,231.088350,202.843140,144.805291,188.687392,32.000000,181.485880,70.033648,68.363028,113.070860,15.199378,41.373043,49.000000,51.937161,34.290000,48.325130,59.567681,48.004162
54.585226,64.921096,212.997245,177.114450,102.774621,102.111026,29.152756,14.222648,210.550767,6.887107,60.235842,55.494780,176.326760,215.773436,173.624743,211.114756,127.473668,209.487150,-0.000834,-1.394596,32.000000,-235.785867,210.611508,-0.024647,34.908198,0.664919,375102.237957,0.932032,20.086766,1.166531,3.902575,6.003758,8.216698,213.780425,214.899326,231.094625,202.846888,139.377448,188.699207,32.000000,181.496925,70.034855,68.367040,113.067804,15.199378,41.372651,49.000000,51.957327,34.290000,48.315668,59.582570,47.886847
54.591118,64.906449,212.974927,177.116863,102.823838,102.106918,29.170997,14.222660,210.550969,6.886734,60.181286,55.494638,176.330920,215.776917,173.630831,211.117514,127.472533,209.489785,-0.000833,-1.393944,32.000000,-235.785821,210.615398,-0.024628,34.905573,0.664426,375073.930504,0.932019,20.086476,1.163988,3.898863,12.292609,5.197755,213.775768,214.899491,231.101511,202.849075,141.132908,188.711480,32.000000,181.496328,70.036529,68.371514,113.065232,15.199378,41.383169,49.000000,51.964002,34.290000,48.296988,59.581646,47.920596
54.592364,64.895378,213.000325,177.118046,102.774624,102.106976,29.165812,14.222742,210.554432,6.886744,60.142359,55.492642,176.333403,215.781972,173.635201,211.120008,127.471614,209.491063,-0.000833,-1.393952,32.000000,-235.785712,210.620849,-0.024660,34.903573,0.664699,375009.811414,0.931470,20.058907,1.165426,3.901274,7.734755,7.201175,213.773112,214.896343,231.106111,202.849654,144.643828,188.716188,32.000000,181.493727,70.037070,68.374144,113.063478,15.199378,41.374984,49.000000,51.973876,34.290000,48.280742,59.584105,47.890663
54.612079,64.874367,212.921307,177.118206,102.648937,102.107105,28.937224,14.222755,210.560481,6.886436,60.097612,55.493860,176.335902,215.789651,173.641164,211.127559,127.470420,209.492525,-0.000833,-1.393958,32.000000,-235.785827,210.627166,-0.024651,34.903756,0.664699,375009.811414,0.931470,20.058907,1.165426,3.901274,5.112198,2.608554,213.768845,214.894087,231.108558,202.853961,146.489960,188.717048,32.000000,181.497842,70.036584,68.378134,113.060507,15.199378,41.361912,49.000000,51.979024,34.290000,48.252073,59.573926,47.873641
54.611978,64.857194,213.018684,177.117527,102.778498,102.099420,29.182717,14.222727,210.568447,6.886700,60.048605,55.494446,176.336900,215.799425,173.645994,211.135042,127.468784,209.499568,-0.000832,-1.393954,32.000000,-235.785921,210.637854,-0.024756,34.907800,0.664766,374995.756049,0.931585,20.046634,1.166791,3.901651,11.873408,8.338628,213.766860,214.894092,231.110125,202.858363,146.542597,188.713582,32.000000,181.504613,70.035615,68.382331,113.057585,15.199378,41.378033,49.000000,51.984699,34.290000,48.224724,59.578784,47.928447
54.614869,64.838182,212.974249,177.116274,102.891443,102.103616,29.137675,14.222618,210.578095,6.886700,59.995648,55.496083,176.337780,215.808238,173.650547,211.144996,127.467638,209.507994,-0.000831,-1.392778,32.000000,-235.786061,210.647486,-0.024770,34.915333,0.664321,374956.410653,0.938517,20.006603,1.168497,3.898795,12.454591,28.349295,213.768176,214.892302,231.115502,202.863111,144.721611,188.712405,32.000000,181.515291,70.034021,68.386674,113.055394,15.199378,41.342212,49.000000,51.996224,34.290000,48.198719,59.579099,47.855813
54.620844,64.818232,212.914225,177.114899,102.921359,102.112597,29.143235,14.222524,210.590719,6.887117,59.944080,55.501221,176.337701,215.819791,173.654705,211.160636,127.467361,209.519976,-0.000832,-1.392783,32.000000,-235.786211,210.658922,-0.024787,34.922695,0.664101,374898.992434,0.931886,19.967726,1.176689,3.899565,8.874825,8.950733,213.768518,214.893205,231.120987,202.868447,139.324820,188.724532,32.000000,181.517759,70.031973,68.391869,113.054109,15.199378,41.369600,49.000000,52.004222,34.290000,48.167108,59.577024,47.905116
