OSU 80 Ton Compressor Load Stand
54.632681,64.794547,212.956820,177.112181,103.022548,102.121577,29.162632,14.222467,210.607941,6.887244,59.885557,55.506682,176.336612,215.836492,173.658909,211.177349,127.466427,209.535228,-0.000831,-1.391030,32.000000,-235.786191,210.674781,-0.024686,34.931684,0.664101,374898.992434,0.931886,19.967726,1.176689,3.899565,8.457010,5.948784,213.767433,214.894510,231.123754,202.869670,139.310224,188.731530,32.000000,181.514118,70.028355,68.396504,113.051516,15.199378,41.360893,49.000000,52.004154,34.290000,48.135169,59.584488,47.835123
54.638229,64.768345,213.017745,177.109279,103.089729,102.129676,29.140769,14.222363,210.626148,6.887749,59.825301,55.511930,176.335787,215.856660,173.663828,211.198209,127.464485,209.547507,-0.000830,-1.389298,32.000000,-235.786295,210.694114,-0.024744,34.937499,0.663772,374901.558886,0.931627,19.942013,1.181157,3.898040,7.982183,11.784004,213.767593,214.894999,231.125327,202.871350,144.667911,188.729982,32.000000,181.518645,70.024738,68.401116,113.048122,15.199378,41.323758,49.000000,52.022856,34.290000,48.098096,59.588894,47.715975
54.639016,64.740491,213.223397,177.105380,103.126002,102.133991,29.128749,14.222390,210.644493,6.887943,59.771955,55.515521,176.333917,215.878458,173.667932,211.214811,127.462091,209.560891,-0.000831,-1.387575,32.000000,-235.786286,210.715460,-0.024597,34.936257,0.663589,374896.236457,0.930807,19.906912,1.187425,3.897975,8.557645,7.372234,213.769130,214.896513,231.125748,202.876604,146.502129,188.732989,32.000000,181.528663,70.021406,68.405897,113.044197,15.199378,41.392403,49.000000,52.028095,34.290000,48.058646,59.571624,47.894698
54.636289,64.711646,213.155426,177.100786,103.102394,102.149408,29.190411,14.222358,210.664393,6.888758,59.734298,55.519872,176.332074,215.897111,173.670485,211.232177,127.459637,209.574366,-0.000831,-1.386987,32.000000,-235.786258,210.732601,-0.024580,34.933713,0.663553,374891.192027,0.931409,19.875359,1.193659,3.898694,11.327657,7.851796,213.772770,214.896753,231.128455,202.879140,146.491949,188.739109,32.000000,181.534598,70.018340,68.411185,113.040918,15.199378,41.395071,49.000000,52.034142,34.290000,48.012174,59.579856,47.898733
54.655844,64.686416,212.979970,177.095283,103.088543,102.160916,29.123502,14.222157,210.684782,6.889514,59.698607,55.526037,176.329993,215.917602,173.671836,211.253690,127.457132,209.590974,-0.000831,-1.386970,32.000000,-235.786533,210.751451,-0.024611,34.933192,0.664012,374873.572308,0.931749,19.846747,1.200733,3.902402,11.658333,6.082700,213.776918,214.896516,231.131320,202.879654,144.647259,188.744206,32.000000,181.533523,70.015796,68.417209,113.039432,15.199378,41.342908,49.000000,52.040272,34.290000,47.974883,59.576375,47.918762
54.655153,64.659069,212.968595,177.089124,103.018315,102.161079,29.163811,14.222133,210.712854,6.890284,59.647613,55.530457,176.326224,215.949182,173.672026,211.282022,127.453388,209.616736,-0.000832,-1.387007,32.000000,-235.786545,210.782205,-0.024517,34.935014,0.663980,374898.720787,0.929900,19.820532,1.207898,3.901353,10.062653,6.638717,213.780356,214.897647,231.132136,202.881078,137.535924,188.752148,32.000000,181.526225,70.011485,68.424039,113.039232,15.199378,41.328819,49.000000,52.049671,34.290000,47.930519,59.588383,47.866084
54.660607,64.641106,213.015722,177.084479,103.017788,102.172989,29.129783,14.222130,210.736285,6.890742,59.623151,55.533810,176.323993,215.973694,173.672389,211.302149,127.450248,209.636218,-0.000832,-1.387021,32.000000,-235.786420,210.801450,-0.024606,34.942002,0.663397,374898.529831,0.931709,19.776447,1.216210,3.896747,16.489190,8.836197,213.783738,214.896677,231.132838,202.881335,141.131629,188.760222,32.000000,181.522142,70.008292,68.429824,113.039614,15.199378,41.342539,49.000000,52.054762,34.290000,47.902097,59.587163,47.905336
54.664379,64.622202,212.983899,177.079829,103.068969,102.185327,29.151485,14.222144,210.758281,6.891136,59.606819,55.539706,176.320716,215.998162,173.672474,211.325414,127.447233,209.656051,-0.000831,-1.387028,32.000000,-235.786358,210.821215,-0.024598,34.952104,0.663294,374871.129862,0.930368,19.749766,1.228961,3.896588,7.945919,10.486634,213.787001,214.897578,231.132667,202.883383,146.560405,188.765452,32.000000,181.528248,70.005196,68.435773,113.041478,15.199378,41.332407,49.000000,52.066853,34.290000,47.870492,59.582590,47.905043
54.667791,64.607718,212.916032,177.075203,103.037551,102.197565,29.161268,14.222236,210.781066,6.891767,59.589759,55.546627,176.317953,216.019591,173.671768,211.348516,127.444644,209.678224,-0.000832,-1.387020,32.000000,-235.786389,210.843733,-0.024610,34.959995,0.663250,374893.353655,0.931415,19.726545,1.238910,3.897061,7.373909,10.548380,213.790828,214.895866,231.134633,202.884790,146.549567,188.762855,32.000000,181.518464,70.000860,68.440990,113.043039,15.199378,41.304494,49.000000,52.062185,34.290000,47.848759,59.584636,47.866084
54.681442,64.592752,212.880407,177.071543,103.004648,102.201614,29.181886,14.222311,210.804332,6.892477,59.575436,55.554567,176.314340,216.042511,173.670179,211.375098,127.442037,209.698943,-0.000833,-1.387043,32.000000,-235.786409,210.867949,-0.024517,34.966817,0.662990,374917.130455,0.930716,19.704005,1.248859,3.896210,6.656256,18.268907,213.794103,214.894606,231.136575,202.884706,146.441175,188.761927,32.000000,181.514829,69.996229,68.446149,113.045314,15.199378,41.307306,49.000000,52.062290,34.290000,47.824318,59.576227,47.941359
54.685572,64.581763,213.181443,177.067847,102.935244,102.201680,29.211942,14.222341,210.825623,6.893075,59.566885,55.559389,176.310686,216.065300,173.669549,211.397720,127.439349,209.718020,-0.000833,-1.387019,32.000000,-235.786472,210.888203,-0.024518,34.969589,0.662697,374945.254247,0.930415,19.686232,1.259197,3.894725,10.050721,8.383039,213.795684,214.892495,231.139280,202.885240,142.851922,188.764419,32.000000,181.514021,69.991923,68.451530,113.049303,15.199378,41.353707,49.000000,52.069237,34.290000,47.805269,59.584685,47.918909
54.686050,64.570757,213.242315,177.064848,102.929584,102.221999,29.176824,14.222247,210.844401,6.893691,59.562270,55.562412,176.307385,216.086876,173.669573,211.418179,127.437279,209.731610,-0.000833,-1.387021,32.000000,-235.786548,210.905710,-0.024663,34.966470,0.662337,374935.807504,0.929500,19.658109,1.269045,3.893102,8.396012,12.612721,213.798798,214.892899,231.143349,202.883706,137.590703,188.767215,32.000000,181.509192,69.987900,68.457518,113.054040,15.199378,41.371152,49.000000,52.078908,34.290000,47.784941,59.586563,47.697633
54.683674,64.562807,213.424144,177.062161,102.713817,102.234391,29.197945,14.222444,210.860281,6.894006,59.576503,55.557774,176.304250,216.104804,173.669043,211.436056,127.434739,209.750582,-0.000833,-1.387596,32.000000,-235.786386,210.923407,-0.024636,34.961911,0.662906,374924.154206,0.928439,19.643140,1.278399,3.898312,5.819424,17.463136,213.801725,214.895101,231.145431,202.883780,141.216760,188.767128,32.000000,181.497852,69.984885,68.463576,113.058882,15.199378,41.399440,49.000000,52.090114,34.290000,47.769651,59.588078,47.746422
54.674115,64.559721,213.530713,177.060024,102.520719,102.230250,29.179780,14.222404,210.869168,6.894950,59.627064,55.554727,176.301209,216.113901,173.667407,211.447891,127.431531,209.761575,-0.000834,-1.388208,32.000000,-235.786488,210.931943,-0.024649,34.959155,0.663209,374988.016814,0.929705,19.631673,1.285219,3.899391,6.989913,11.313196,213.806466,214.896268,231.148583,202.882669,146.655558,188.763701,32.000000,181.487724,69.982137,68.469740,113.064217,15.199378,41.481533,49.000000,52.106149,34.290000,47.761186,59.580338,47.886334
54.686580,64.572630,213.598074,177.060616,102.472326,102.218070,29.165951,14.222358,210.879689,6.895665,59.662676,55.557571,176.299356,216.122227,173.664045,211.458654,127.429190,209.770465,-0.000834,-1.388198,32.000000,-235.786586,210.940130,-0.024818,34.959106,0.663796,375029.759619,0.929170,19.626014,1.294388,3.902886,8.602537,11.487873,213.810958,214.895721,231.154742,202.881416,152.033344,188.755249,32.000000,181.474897,69.978479,68.475212,113.069234,15.199378,41.477638,49.000000,52.105499,34.290000,47.767311,59.580023,47.914947
54.699851,64.586023,213.724902,177.062529,102.497242,102.226303,29.205913,14.222190,210.893022,6.895575,59.675672,55.566965,176.299153,216.133579,173.661435,211.474250,127.426497,209.781099,-0.000834,-1.388181,32.000000,-235.786745,210.954110,-0.024874,34.961878,0.664163,375024.193396,0.929883,19.632141,1.301437,3.905518,12.993476,10.045505,213.813570,214.897007,231.160478,202.881901,157.320553,188.754492,32.000000,181.466753,69.975634,68.480892,113.075245,15.199378,41.511688,49.000000,52.104700,34.290000,47.787900,59.584931,47.927566
54.698479,64.593415,213.891113,177.065202,102.578350,102.238509,29.159624,14.222100,210.907692,6.895757,59.677585,55.575558,176.299747,216.148428,173.660589,211.489467,127.425453,209.795779,-0.000835,-1.388210,32.000000,-235.786905,210.970791,-0.024956,34.966277,0.664027,374999.611449,0.930112,19.628826,1.305417,3.904873,10.695720,9.524701,213.819171,214.899026,231.166449,202.880751,153.776648,188.756666,32.000000,181.460993,69.973656,68.487607,113.083583,15.199378,41.596995,49.000000,52.107616,34.290000,47.798640,59.580112,47.884866
54.712700,64.590502,213.860482,177.066598,102.647437,102.246892,29.177111,14.222084,210.924460,6.896209,59.666573,55.587028,176.300934,216.165952,173.658768,211.508307,127.424085,209.812027,-0.000836,-1.388223,32.000000,-235.787027,210.988525,-0.024921,34.972231,0.664301,375036.894946,0.928597,19.633642,1.313291,3.907230,19.023325,7.640019,213.824140,214.900393,231.172652,202.879341,148.509575,188.753587,32.000000,181.455772,69.970294,68.493774,113.092200,15.199378,41.600221,49.000000,52.096740,34.290000,47.795240,59.577889,47.930648
54.714097,64.586328,213.924054,177.066904,102.651179,102.255064,29.117470,14.222182,210.935823,6.896558,59.661925,55.592656,176.301273,216.176194,173.658554,211.520560,127.423291,209.822769,-0.000835,-1.388241,32.000000,-235.786927,210.998955,-0.024909,34.976168,0.664708,375094.826641,0.930226,19.642355,1.319463,3.910367,8.458653,9.307914,213.825733,214.902595,231.176105,202.880504,144.939684,188.752243,32.000000,181.452889,69.968577,68.497770,113.098978,15.199378,41.581204,49.000000,52.105453,34.290000,47.790813,59.582148,47.847596
54.729833,64.576628,213.881071,177.066814,102.714124,102.258970,29.125041,14.222229,210.955741,6.897391,59.661213,55.604228,176.300881,216.202051,173.658039,211.543949,127.421341,209.844123,-0.000835,-1.388228,32.000000,-235.786819,211.020015,-0.024837,34.989001,0.664413,375114.044925,0.929470,19.625741,1.326509,3.908790,11.775936,7.849296,213.826669,214.908248,231.185111,202.880267,137.716283,188.747332,32.000000,181.447138,69.963936,68.506069,113.113474,15.199378,41.596013,49.000000,52.103006,34.290000,47.770557,59.569746,48.015460
54.737713,64.570394,213.768976,177.066015,102.915476,102.271152,29.141413,14.222336,210.973504,6.897783,59.632135,55.619153,176.300859,216.226501,173.658589,211.565912,127.420834,209.863433,-0.000835,-1.387658,32.000000,-235.786739,211.042167,-0.024959,34.999121,0.664513,375138.869887,0.931411,19.620222,1.331056,3.909853,10.222902,7.521121,213.827333,214.912927,231.194962,202.878880,141.245424,188.750549,32.000000,181.446729,69.960998,68.512678,113.125189,15.199378,41.595451,49.000000,52.095176,34.290000,47.763447,59.581105,48.073641
54.751176,64.560981,213.850997,177.065628,103.092965,102.295555,29.131182,14.222548,210.993772,6.898112,59.589082,55.628457,176.299130,216.253148,173.661329,211.589091,127.419378,209.886995,-0.000834,-1.385944,32.000000,-235.786496,211.065572,-0.024928,35.003855,0.664006,375132.909698,0.930884,19.595367,1.340465,3.907943,10.821199,8.555386,213.826097,214.917413,231.204110,202.877961,146.525065,188.756413,32.000000,181.444599,69.958192,68.519723,113.136722,15.199378,41.595621,49.000000,52.073966,34.290000,47.746006,59.577240,47.907244
54.762401,64.540186,213.862963,177.062161,103.223803,102.324164,29.148992,14.222618,211.015130,6.898566,59.552583,55.640830,176.296410,216.276265,173.662780,211.613465,127.419372,209.911352,-0.000835,-1.385947,32.000000,-235.786420,211.088254,-0.024881,35.005235,0.663540,375164.853963,0.930308,19.581544,1.347715,3.905333,5.423719,12.890854,213.824388,214.920701,231.213691,202.876530,146.603348,188.761164,32.000000,181.432454,69.954663,68.525674,113.147714,15.199378,41.576692,49.000000,52.074929,34.290000,47.719278,59.579620,47.883032
54.766960,64.519817,213.881750,177.057351,103.323577,102.340470,29.138478,14.222548,211.036959,6.899288,59.519487,55.656273,176.292357,216.302719,173.663673,211.634179,127.420159,209.933773,-0.000835,-1.385866,32.000000,-235.786455,211.113221,-0.024881,35.006632,0.663631,375235.415037,0.930580,19.559167,1.357401,3.905870,10.115515,7.925131,213.822144,214.924943,231.220295,202.877081,146.707831,188.755112,32.000000,181.424357,69.951682,68.532152,113.159262,15.199378,41.600578,49.000000,52.067551,34.290000,47.686329,59.580613,47.886040
54.779439,64.501379,214.099833,177.052171,103.315323,102.352467,29.132524,14.222585,211.057316,6.899565,59.500461,55.665853,176.288305,216.324402,173.665183,211.657040,127.421086,209.952999,-0.000835,-1.385865,32.000000,-235.786250,211.134327,-0.024840,35.006152,0.663661,375304.829567,0.930008,19.527566,1.365913,3.905288,8.564176,16.086050,213.818276,214.928163,231.227822,202.878401,146.736523,188.742909,32.000000,181.421631,69.949432,68.539200,113.171552,15.199378,41.631044,49.000000,52.055390,34.290000,47.655737,59.579099,47.957720
54.790752,64.489054,214.284066,177.047105,103.132556,102.372647,29.136265,14.222714,211.069862,6.900346,59.512690,55.663879,176.283347,216.340440,173.665751,211.673984,127.422590,209.970954,-0.000835,-1.385880,32.000000,-235.786159,211.151646,-0.024940,35.004216,0.663687,375332.422694,0.930355,19.502809,1.372957,3.905306,10.512820,7.146090,213.811079,214.932538,231.234947,202.879772,146.645472,188.739693,32.000000,181.403776,69.947336,68.546171,113.183769,15.199378,41.721602,49.000000,52.049065,34.290000,47.633018,59.579266,47.940626
54.790580,64.485025,214.282330,177.042685,102.863269,102.384895,29.157386,14.222874,211.081799,6.900618,59.557418,55.666034,176.278213,216.349560,173.665817,211.686637,127.423688,209.986143,-0.000835,-1.385891,32.000000,-235.786009,211.160556,-0.024913,35.005264,0.664098,375340.891876,0.930374,19.472360,1.378742,3.908398,6.172369,6.081450,213.800759,214.936173,231.239743,202.879443,148.418679,188.740242,32.000000,181.389163,69.945696,68.552113,113.196115,15.199378,41.781696,49.000000,52.047926,34.290000,47.617608,59.579659,47.917735
54.790242,64.492760,214.320040,177.039872,102.721470,102.384767,29.151315,14.222771,211.092415,6.901435,59.595012,55.676776,176.273493,216.360889,173.664161,211.697931,127.424615,209.997895,-0.000835,-1.386240,32.000000,-235.786123,211.170306,-0.024974,35.009563,0.664537,375387.694181,0.930194,19.449148,1.383507,3.910953,10.231581,13.639545,213.791112,214.939600,231.242844,202.877175,148.418679,188.736063,32.000000,181.386462,69.942435,68.557584,113.207611,15.199378,41.733229,49.000000,52.048872,34.290000,47.618303,59.567986,47.918615
54.805234,64.508719,214.330395,177.039319,102.675372,102.388890,29.128398,14.222560,211.106869,6.902088,59.615225,55.682177,176.271111,216.374642,173.660914,211.712283,127.427345,210.008835,-0.000834,-1.386539,32.000000,-235.786313,211.182206,-0.024870,35.013662,0.664584,375425.104962,0.929625,19.445285,1.387712,3.910934,10.043544,7.875934,213.781614,214.946627,231.245758,202.878069,146.769154,188.734527,32.000000,181.387849,69.940425,68.563776,113.219445,15.199378,41.737640,49.000000,52.029993,34.290000,47.639402,59.576512,47.890736
54.792409,64.517068,214.431666,177.040152,102.664241,102.400839,29.123671,14.222507,211.117912,6.902807,59.633266,55.682036,176.269355,216.388280,173.657371,211.725433,127.429536,210.022489,-0.000835,-1.386521,32.000000,-235.786272,211.192602,-0.024923,35.015287,0.664605,375433.796377,0.929843,19.453344,1.390887,3.911646,7.689833,10.837737,213.773883,214.953423,231.250848,202.877307,146.820417,188.736794,32.000000,181.386980,69.939479,68.569536,113.231908,15.199378,41.811171,49.000000,52.035281,34.290000,47.651290,59.568231,47.913113
54.802182,64.522265,214.330328,177.040884,102.490011,102.408616,29.155076,14.222433,211.127477,6.903081,59.654889,55.685674,176.268352,216.399245,173.654693,211.738442,127.431396,210.033639,-0.000834,-1.386532,32.000000,-235.786327,211.203435,-0.024893,35.017545,0.664452,375453.998029,0.930370,19.454880,1.391976,3.910765,13.383538,8.138557,213.766392,214.956441,231.258745,202.874753,146.786904,188.737754,32.000000,181.383005,69.938554,68.575642,113.244995,15.199378,41.772093,49.000000,52.035943,34.290000,47.657383,59.576355,47.933289
54.813892,64.528738,214.454735,177.041908,102.453599,102.408639,29.119927,14.222303,211.137330,6.903601,59.673614,55.693472,176.267651,216.411560,173.653085,211.751071,127.434516,210.043666,-0.000834,-1.387698,32.000000,-235.786467,211.214914,-0.024889,35.017615,0.664883,375514.882488,0.930892,19.475567,1.394552,3.913529,12.088304,11.306831,213.757265,214.961494,231.265724,202.873976,148.482133,188.741759,32.000000,181.375263,69.938682,68.582209,113.258729,15.199378,41.816544,49.000000,52.020206,34.290000,47.662917,59.575470,48.056399
54.818452,64.535348,214.518604,177.043078,102.306702,102.411794,29.148346,14.222310,211.144613,6.903386,59.698747,55.693471,176.267635,216.422976,173.652110,211.758901,127.437259,210.053230,-0.000834,-1.387713,32.000000,-235.786476,211.223363,-0.024906,35.018067,0.664562,375539.401008,0.929789,19.471361,1.396583,3.910982,10.538598,14.408118,213.749226,214.966151,231.271586,202.873142,153.761977,188.741196,32.000000,181.369553,69.939448,68.588147,113.271693,15.199378,41.819137,49.000000,52.009053,34.290000,47.670320,59.576335,47.960435
54.815016,64.540957,214.542292,177.044247,102.181511,102.414881,29.149414,14.222306,211.147107,6.903656,59.739459,55.691783,176.267842,216.427366,173.651393,211.762020,127.439988,210.057372,-0.000836,-1.387728,32.000000,-235.786503,211.229249,-0.024898,35.019049,0.664728,375533.535203,0.930707,19.466570,1.396965,3.912416,6.600212,7.999403,213.744669,214.970341,231.277592,202.875256,157.332194,188.738519,32.000000,181.367534,69.941173,68.594368,113.284790,15.199378,41.886730,49.000000,52.009223,34.290000,47.675608,59.570965,47.929327
54.819899,64.557226,214.741336,177.045745,102.171387,102.418963,29.215942,14.222284,211.150199,6.903674,59.775231,55.699136,176.268346,216.430364,173.650176,211.765928,127.442808,210.061451,-0.000837,-1.387695,32.000000,-235.786401,211.231304,-0.024918,35.025377,0.664850,375545.408994,0.929759,19.468793,1.397559,3.913255,14.218248,8.438450,213.741394,214.975669,231.282674,202.880187,157.395715,188.741024,32.000000,181.361695,69.943254,68.600612,113.297856,15.199378,41.973573,49.000000,52.007611,34.290000,47.691133,59.574309,47.811279
54.828116,64.574534,214.590327,177.048443,102.273649,102.431106,29.196301,14.222259,211.156415,6.903744,59.784096,55.709802,176.269974,216.436350,173.648830,211.773397,127.445529,210.071167,-0.000837,-1.387659,32.000000,-235.786360,211.237480,-0.024916,35.034762,0.664950,375560.902675,0.929832,19.477708,1.396275,3.913933,5.104757,8.214591,213.738153,214.976782,231.288014,202.883367,157.395421,188.742782,32.000000,181.357567,69.943812,68.606275,113.311059,15.199378,41.912298,49.000000,51.994296,34.290000,47.712592,59.578489,48.088828
54.844050,64.586754,214.605282,177.051411,102.333226,102.452311,29.190022,14.222354,211.166138,6.903919,59.777308,55.715073,176.271015,216.449315,173.647679,211.785558,127.448483,210.082476,-0.000836,-1.387668,32.000000,-235.786423,211.248090,-0.024933,35.043755,0.665293,375588.906613,0.927701,19.489280,1.394879,3.917215,9.310157,8.298891,213.733491,214.978516,231.291498,202.888626,157.325843,188.737792,32.000000,181.362574,69.943506,68.611853,113.324388,15.199378,41.899165,49.000000,51.980903,34.290000,47.735646,59.567848,48.056766
54.836863,64.587761,214.708937,177.053716,102.515198,102.465391,29.209891,14.222428,211.177547,6.904490,59.760472,55.730939,176.271364,216.461478,173.647805,211.797098,127.451554,210.092108,-0.000837,-1.387681,32.000000,-235.786197,211.260757,-0.024897,35.054914,0.664793,375645.388735,0.928324,19.498684,1.395549,3.913874,10.691405,14.017107,213.727809,214.986131,231.294221,202.893884,159.028143,188.733164,32.000000,181.371298,69.943269,68.617319,113.337362,15.199378,41.952466,49.000000,51.965678,34.290000,47.734634,59.560914,48.220009
54.860948,64.583372,214.853111,177.054389,102.703711,102.489749,29.220058,14.222358,211.193350,6.904435,59.724114,55.744398,176.271559,216.473354,173.648558,211.811082,127.454955,210.109431,-0.000836,-1.387692,32.000000,-235.786258,211.273000,-0.024914,35.062543,0.664645,375721.781628,0.928447,19.495581,1.396542,3.913009,6.429073,6.087509,213.727019,214.992264,231.301914,202.895417,164.344823,188.735830,32.000000,181.380370,69.943331,68.623212,113.350026,15.199378,41.988979,49.000000,51.939499,34.290000,47.728463,59.566992,48.074741
54.873424,64.570415,214.800070,177.053469,102.801738,102.514359,29.096155,14.222420,211.210366,6.904562,59.680257,55.754913,176.270438,216.486774,173.649878,211.826523,127.458142,210.127826,-0.000836,-1.387689,32.000000,-235.786212,211.290672,-0.024950,35.065063,0.664837,375770.533634,0.928071,19.503499,1.396832,3.915412,11.188509,13.296083,213.727715,214.997329,231.310789,202.894921,167.949230,188.741847,32.000000,181.378975,69.942979,68.628533,113.362118,15.199378,42.027236,49.000000,51.932423,34.290000,47.713541,59.573218,48.090442
54.876892,64.553313,214.911473,177.050942,102.716912,102.538711,29.096593,14.222431,211.222184,6.904932,59.651761,55.758496,176.268381,216.501600,173.650764,211.839984,127.461736,210.142369,-0.000838,-1.385926,32.000000,-235.786318,211.303866,-0.024897,35.066469,0.664902,375829.341290,0.927507,19.475954,1.399478,3.916322,11.868431,12.653076,213.726588,215.001810,231.319944,202.893091,164.348349,188.747124,32.000000,181.371786,69.942832,68.634312,113.374228,15.199378,42.068306,49.000000,51.916348,34.290000,47.686245,59.561111,48.006436
54.879115,64.536493,215.107852,177.046794,102.753883,102.554944,29.152759,14.222348,211.231816,6.905178,59.633218,55.765423,176.265443,216.515954,173.651242,211.848034,127.465468,210.153439,-0.000838,-1.384169,32.000000,-235.786329,211.314699,-0.024877,35.068416,0.664737,375886.933216,0.931413,19.451005,1.402709,3.914465,7.385232,6.058548,213.724482,215.005294,231.331153,202.889804,158.915957,188.743956,32.000000,181.374906,69.943440,68.640973,113.385460,15.199378,42.085325,49.000000,51.902645,34.290000,47.659453,59.576984,47.926686
54.890442,64.528615,215.066934,177.042940,102.826518,102.571323,29.167612,14.222207,211.245433,6.905697,59.606334,55.772526,176.262460,216.533711,173.652391,211.860026,127.469724,210.165397,-0.000838,-1.384162,32.000000,-235.786415,211.328804,-0.024985,35.071881,0.665044,375943.960893,0.931512,19.430570,1.404190,3.916247,11.930272,9.608954,213.722772,215.011439,231.343677,202.890939,153.545240,188.742555,32.000000,181.374465,69.944712,68.647521,113.396662,15.199378,42.097317,49.000000,51.883533,34.290000,47.641121,59.570926,47.934610
54.886891,64.517113,214.854971,177.038475,102.876467,102.595802,29.141555,14.222186,211.257251,6.906266,59.574885,55.777683,176.259321,216.549996,173.653061,211.872742,127.473419,210.179594,-0.000838,-1.384180,32.000000,-235.786518,211.343882,-0.025160,35.075327,0.665496,375971.772663,0.929781,19.411613,1.404321,3.919667,7.823103,10.837655,213.725199,215.015563,231.356325,202.890451,150.009677,188.744454,32.000000,181.353224,69.945572,68.653287,113.406454,15.199378,42.115984,49.000000,51.876251,34.290000,47.624414,59.579276,48.079070
54.896047,64.503932,214.750667,177.033177,102.869086,102.616063,29.098461,14.222303,211.269332,6.906541,59.553374,55.784655,176.256268,216.564745,173.652510,211.886042,127.477459,210.197242,-0.000838,-1.384217,32.000000,-235.786317,211.360589,-0.025176,35.079953,0.665309,376004.609953,0.929224,19.392850,1.404237,3.918113,6.185199,5.554687,213.727793,215.013566,231.367601,202.888085,150.009677,188.738928,32.000000,181.335252,69.945687,68.658983,113.415442,15.199378,42.075228,49.000000,51.857483,34.290000,47.602436,59.571821,48.068945
54.903834,64.491022,214.683997,177.026825,102.856749,102.636235,29.153764,14.222122,211.279532,6.907079,59.533936,55.790851,176.252534,216.580401,173.650849,211.898985,127.481449,210.211329,-0.000839,-1.384252,32.000000,-235.786402,211.373353,-0.025162,35.085030,0.664941,376074.834875,0.930315,19.384759,1.405493,3.914504,9.181394,6.095117,213.725169,215.012729,231.374650,202.890550,148.196648,188.728773,32.000000,181.325036,69.944794,68.664140,113.423353,15.199378,42.036234,49.000000,51.847896,34.290000,47.580961,59.579177,48.012599
54.909874,64.481237,214.563721,177.020792,102.924703,102.660572,29.175824,14.222203,211.293627,6.907165,59.510086,55.798573,176.248298,216.594839,173.648702,211.915721,127.485972,210.224503,-0.000839,-1.383061,32.000000,-235.786401,211.385431,-0.025161,35.087203,0.664620,376116.366930,0.931671,19.362782,1.407612,3.911951,9.142908,5.924837,213.721139,215.015372,231.381803,202.893844,142.757706,188.719626,32.000000,181.325259,69.942980,68.669318,113.430329,15.199378,42.005305,49.000000,51.832245,34.290000,47.562401,59.577201,47.935857
54.909065,64.473798,214.667643,177.016545,102.923727,102.676741,29.130473,14.222294,211.302014,6.907188,59.496738,55.800223,176.245661,216.604300,173.647316,211.924605,127.489329,210.234228,-0.000839,-1.383054,32.000000,-235.786295,211.395243,-0.025139,35.086791,0.664152,376222.278953,0.929288,19.326801,1.408607,3.907562,5.850801,6.226575,213.718644,215.018813,231.387138,202.894721,139.131936,188.715422,32.000000,181.331610,69.941976,68.672842,113.434610,15.199378,42.022365,49.000000,51.813562,34.290000,47.550991,59.575598,47.885747
54.910298,64.459633,214.702084,177.007722,102.920126,102.692958,29.108663,14.222523,211.315831,6.907245,59.494005,55.805672,176.237403,216.621498,173.643684,211.939438,127.495704,210.248384,-0.000840,-1.383421,32.000000,-235.786058,211.409386,-0.025146,35.084041,0.664152,376222.278953,0.929288,19.326801,1.408607,3.907562,7.556432,8.317975,213.714225,215.023956,231.397068,202.893724,135.540677,188.720449,32.000000,181.333118,69.939379,68.679547,113.441701,15.199378,42.078418,49.000000,51.810367,34.290000,47.522826,59.567523,47.917735
54.920920,64.454732,214.501808,177.001369,102.898556,102.692945,29.140565,14.222591,211.323228,6.907314,59.500360,55.807321,176.232594,216.631668,173.640551,211.946178,127.501625,210.256011,-0.000839,-1.384911,32.000000,-235.785909,211.416948,-0.025130,35.082004,0.664498,376265.439455,0.930878,19.320140,1.408642,3.909512,10.027047,5.770336,213.711195,215.025835,231.403819,202.888043,137.359069,188.729679,32.000000,181.323495,69.938094,68.684722,113.447418,15.199378,42.046944,49.000000,51.787480,34.290000,47.512582,59.584852,47.929987
54.922661,64.455161,214.580628,176.997136,102.842415,102.697018,29.214133,14.222461,211.330191,6.907824,59.509452,55.812665,176.228660,216.637596,173.636474,211.951625,127.506704,210.263439,-0.000840,-1.385970,32.000000,-235.785952,211.420533,-0.025084,35.079159,0.664692,376292.237627,0.931664,19.304790,1.407206,3.910051,11.495442,9.760905,213.707057,215.026632,231.407761,202.881493,142.772824,188.730550,32.000000,181.328680,69.937033,68.689690,113.452710,15.199378,42.033798,49.000000,51.773678,34.290000,47.507411,59.576650,47.929694
54.924726,64.456822,214.657946,176.993947,102.844631,102.709201,29.160752,14.222497,211.335198,6.908110,59.517479,55.817135,176.224238,216.643188,173.632358,211.956322,127.511541,210.268480,-0.000840,-1.386543,32.000000,-235.785886,211.424741,-0.025048,35.076096,0.664151,376266.514076,0.930432,19.289687,1.403943,3.905648,13.429054,7.238528,213.705667,215.027475,231.412453,202.877093,148.211737,188.728699,32.000000,181.338887,69.936742,68.694016,113.457744,15.199378,42.081525,49.000000,51.757100,34.290000,47.505672,59.573562,47.883913
54.923246,64.458901,214.658999,176.991274,102.625581,102.721460,29.159878,14.222513,211.334886,6.908149,59.537079,55.813800,176.220159,216.642411,173.627680,211.955989,127.516509,210.270402,-0.000841,-1.387750,32.000000,-235.785888,211.423899,-0.025046,35.069086,0.664388,376270.323235,0.928094,19.288444,1.401457,3.906960,5.607275,7.965371,213.708980,215.027402,231.418977,202.872004,153.576435,188.735138,32.000000,181.337088,69.936296,68.698378,113.462454,15.199378,42.087669,49.000000,51.738773,34.290000,47.505711,59.576443,47.870560
54.916041,64.460584,214.757920,176.988590,102.437574,102.725452,29.138561,14.222370,211.330714,6.907772,59.583319,55.806567,176.215603,216.636546,173.623222,211.950559,127.520703,210.268127,-0.000841,-1.387797,32.000000,-235.786055,211.421625,-0.025052,35.062530,0.664681,376306.003835,0.929869,19.288121,1.398377,3.908221,12.428164,6.011785,213.712603,215.022247,231.424474,202.865642,157.089182,188.739728,32.000000,181.322806,69.935179,68.702408,113.467036,15.199378,42.121068,49.000000,51.744590,34.290000,47.504910,59.576207,47.889562
54.908596,64.477530,214.694582,176.987614,102.340368,102.721305,29.157875,14.222383,211.323407,6.907475,59.638299,55.803667,176.212479,216.628425,173.618651,211.942949,127.525112,210.259143,-0.000842,-1.390055,32.000000,-235.786033,211.411356,-0.025024,35.058830,0.664920,376345.169981,0.930041,19.291622,1.394080,3.908345,9.776369,7.615216,213.714847,215.015770,231.424899,202.862775,157.093124,188.737973,32.000000,181.301610,69.933880,68.706705,113.472193,15.199378,42.122847,49.000000,51.746075,34.290000,47.518730,59.575844,47.855226
54.900444,64.498749,214.595043,176.989219,102.264344,102.708860,29.159424,14.222283,211.314839,6.907475,59.694910,55.801022,176.212408,216.619826,173.614242,211.935038,127.530383,210.248357,-0.000843,-1.391207,32.000000,-235.786221,211.404981,-0.025020,35.056505,0.665371,376358.537546,0.930897,19.300225,1.389092,3.910659,8.329517,6.049427,213.716907,215.014266,231.419909,202.864654,157.166283,188.730886,32.000000,181.287305,69.933158,68.711763,113.478074,15.199378,42.118051,49.000000,51.733915,34.290000,47.543008,59.571565,47.734684
54.903022,64.522836,214.604529,176.992548,102.125034,102.700664,29.152013,14.222326,211.304821,6.907179,59.755165,55.796034,176.213155,216.606700,173.610445,211.924449,127.535053,210.239619,-0.000844,-1.391244,32.000000,-235.786211,211.393292,-0.025017,35.055454,0.665387,376362.840321,0.930425,19.324324,1.381550,3.910036,19.329420,6.334782,213.721574,215.014756,231.413500,202.868259,157.214236,188.720063,32.000000,181.287708,69.931426,68.716466,113.483954,15.199378,42.119864,49.000000,51.722865,34.290000,47.573544,59.581764,47.851925
54.892037,64.548386,214.598165,176.996747,102.010546,102.700745,29.155431,14.222260,211.292376,6.906901,59.815757,55.792101,176.214570,216.591632,173.606973,211.913130,127.539851,210.229852,-0.000845,-1.391290,32.000000,-235.786388,211.381055,-0.025025,35.054640,0.665258,376340.793246,0.930469,19.353374,1.372517,3.908803,18.315645,10.331171,213.729474,215.013901,231.409817,202.871893,157.176970,188.715617,32.000000,181.290582,69.929335,68.720979,113.489908,15.199378,42.119037,49.000000,51.727082,34.290000,47.607372,59.583692,47.921770
54.891931,64.575421,214.406091,177.001172,102.113971,102.696758,29.137189,14.222229,211.281815,6.906586,59.867143,55.792418,176.216402,216.578994,173.603415,211.897828,127.544303,210.219262,-0.000845,-1.391881,32.000000,-235.786528,211.368746,-0.024999,35.057426,0.665265,376331.641805,0.930643,19.374984,1.364799,3.908793,12.922027,9.447785,213.738108,215.013153,231.406624,202.873428,153.575674,188.721132,32.000000,181.289818,69.926783,68.725293,113.495950,15.199378,42.089891,49.000000,51.716942,34.290000,47.642775,59.575794,47.899100
54.895472,64.601439,214.074690,177.006182,102.259617,102.684651,29.094312,14.222173,211.272151,6.906563,59.900596,55.795363,176.219072,216.570038,173.600722,211.884193,127.548472,210.205240,-0.000847,-1.392465,32.000000,-235.786524,211.359451,-0.024978,35.060185,0.665439,376364.923350,0.930805,19.411087,1.356593,3.909459,10.108118,8.686995,213.747655,215.013514,231.403405,202.871073,150.029260,188.722257,32.000000,181.302831,69.924911,68.729735,113.501904,15.199378,42.016858,49.000000,51.713594,34.290000,47.678317,59.574644,48.049209
54.895751,64.623262,214.099537,177.011326,102.381682,102.688677,29.151560,14.222249,211.262874,6.906380,59.923371,55.791387,176.222542,216.560080,173.599575,211.875045,127.553675,210.194404,-0.000845,-1.392441,32.000000,-235.786473,211.348937,-0.024962,35.061501,0.664976,376377.914450,0.931421,19.438225,1.348448,3.905967,12.380304,9.905390,213.757350,215.018398,231.401544,202.868800,150.029260,188.721771,32.000000,181.317315,69.923865,68.734630,113.507985,15.199378,42.021409,49.000000,51.705111,34.290000,47.712553,59.576178,47.841580
54.896959,64.637716,214.241508,177.016155,102.527620,102.692688,29.156162,14.222387,211.252736,6.905520,59.943966,55.792328,176.225786,216.549222,173.599423,211.863930,127.558453,210.185581,-0.000847,-1.392443,32.000000,-235.786481,211.338317,-0.024956,35.062465,0.664107,376357.044102,0.932682,19.460839,1.339389,3.899678,8.285628,6.710753,213.766975,215.024189,231.400813,202.865041,148.220832,188.727154,32.000000,181.315972,69.922480,68.738404,113.514065,15.199378,41.998440,49.000000,51.687996,34.290000,47.731055,59.579443,47.902255
54.898640,64.650577,214.015551,177.020994,102.638527,102.693425,29.166415,14.222368,211.240928,6.905339,59.962477,55.790503,176.228184,216.535902,173.599659,211.850852,127.563162,210.176785,-0.000846,-1.392440,32.000000,-235.786471,211.329008,-0.024994,35.062613,0.664200,376390.603255,0.930936,19.482396,1.330405,3.900111,12.188789,9.774649,213.775814,215.023267,231.402524,202.858402,146.400723,188.732078,32.000000,181.305270,69.920703,68.742022,113.519728,15.199378,41.959411,49.000000,51.679653,34.290000,47.748119,59.570523,47.940479
54.898717,64.662311,214.132393,177.025316,102.731972,102.693983,29.193116,14.222525,211.229499,6.905034,59.974051,55.790258,176.230290,216.527012,173.599714,211.840978,127.569099,210.163806,-0.000846,-1.392460,32.000000,-235.786296,211.319222,-0.024823,35.062891,0.664546,376413.481334,0.930839,19.495689,1.322549,3.902612,8.092394,6.304426,213.779994,215.018206,231.402866,202.855305,146.319701,188.737375,32.000000,181.297343,69.919037,68.745823,113.525088,15.199378,42.001079,49.000000,51.669106,34.290000,47.763689,59.577604,47.932115
54.888970,64.672898,213.921184,177.029068,102.816809,102.694023,29.127417,14.222747,211.220385,6.904535,59.984383,55.789259,176.232335,216.516365,173.600706,211.829171,127.575095,210.153447,-0.000847,-1.392443,32.000000,-235.786093,211.306162,-0.024781,35.063386,0.664047,376422.604330,0.930519,19.506934,1.314771,3.898376,13.979186,6.401589,213.780914,215.015334,231.399926,202.854529,146.243175,188.737599,32.000000,181.300105,69.917672,68.749360,113.529965,15.199378,41.961266,49.000000,51.671919,34.290000,47.777711,59.569294,48.082812
54.886394,64.682319,213.800043,177.032199,102.940862,102.694109,29.152960,14.222912,211.209590,6.904350,59.987391,55.788669,176.234469,216.505458,173.601666,211.818371,127.580134,210.144375,-0.000848,-1.392424,32.000000,-235.785903,211.296953,-0.024774,35.063343,0.664331,376428.527266,0.929701,19.518594,1.304306,3.900499,5.590152,8.919357,213.784321,215.011937,231.398506,202.853926,146.262935,188.732318,32.000000,181.314481,69.916147,68.752973,113.535231,15.199378,41.932422,49.000000,51.663661,34.290000,47.789286,59.573503,47.925732
54.898248,64.691204,213.759911,177.035026,103.145156,102.694099,29.177933,14.222805,211.205064,6.904217,59.970976,55.790339,176.236131,216.499726,173.601999,211.813606,127.584683,210.139524,-0.000848,-1.392431,32.000000,-235.785984,211.290510,-0.024809,35.063415,0.663968,376437.594466,0.932008,19.538548,1.294695,3.897344,7.855978,7.064029,213.788122,215.007774,231.397953,202.856743,146.337419,188.737261,32.000000,181.323985,69.913635,68.756617,113.540576,15.199378,41.887660,49.000000,51.648163,34.290000,47.800404,59.583111,47.907317
54.905434,64.692251,213.641872,177.037202,103.278478,102.694130,29.192818,14.222857,211.203850,6.904183,59.939157,55.795299,176.237358,216.497328,173.603271,211.811047,127.588847,210.137150,-0.000846,-1.392451,32.000000,-235.785975,211.289552,-0.024852,35.059726,0.663737,376442.136327,0.931265,19.550444,1.286491,3.895320,5.388156,6.554695,213.791818,215.002156,231.397494,202.856836,146.373137,188.748330,32.000000,181.327310,69.911176,68.760321,113.546265,15.199378,41.902619,49.000000,51.628913,34.290000,47.805695,59.579895,47.895798
54.904174,64.685926,213.894525,177.038024,103.259077,102.702109,29.125914,14.222928,211.199707,6.904211,59.920371,55.786662,176.237196,216.492901,173.604746,211.808165,127.593505,210.132954,-0.000845,-1.392422,32.000000,-235.785945,211.284395,-0.024862,35.051181,0.663533,376436.308907,0.930267,19.547937,1.280249,3.893747,12.781752,6.189651,213.794628,214.997102,231.397481,202.853732,146.335999,188.748045,32.000000,181.336849,69.909360,68.764058,113.551251,15.199378,41.982534,49.000000,51.612872,34.290000,47.799746,59.571369,47.897339
54.893700,64.672694,214.089272,177.036787,103.246459,102.693774,29.187369,14.222859,211.191272,6.904234,59.928142,55.782427,176.236249,216.482176,173.606615,211.798641,127.598417,210.123003,-0.000845,-1.392428,32.000000,-235.786048,211.273725,-0.024800,35.044002,0.663257,376424.306360,0.929661,19.542081,1.275257,3.891088,11.283605,6.229471,213.794929,214.998745,231.397322,202.852070,146.256291,188.747350,32.000000,181.347825,69.908621,68.767923,113.555288,15.199378,41.972164,49.000000,51.617550,34.290000,47.778890,59.574014,47.811426
54.893741,64.674954,213.967065,177.034667,103.237290,102.681486,29.132155,14.222854,211.182812,6.904017,59.941848,55.778018,176.235423,216.470684,173.607844,211.787223,127.602447,210.118988,-0.000845,-1.392412,32.000000,-235.785978,211.263197,-0.024837,35.036854,0.664052,376436.315720,0.931877,19.536968,1.269136,3.895779,10.662011,5.774587,213.798235,215.000806,231.399614,202.847892,146.240963,188.755441,32.000000,181.353986,69.908223,68.771484,113.558125,15.199378,41.965020,49.000000,51.617106,34.290000,47.772787,59.573906,47.915754
54.876669,64.680828,213.846089,177.033528,103.199380,102.669261,29.172085,14.222784,211.170060,6.903713,59.968116,55.768064,176.234898,216.460659,173.608068,211.776188,127.605518,210.108644,-0.000844,-1.392386,32.000000,-235.786074,211.252435,-0.024892,35.027953,0.664667,376385.364119,0.930003,19.533797,1.260751,3.900070,10.911561,6.246919,213.803610,214.997965,231.403954,202.842000,146.310681,188.760378,32.000000,181.358934,69.907581,68.774921,113.559296,15.199378,41.977150,49.000000,51.609306,34.290000,47.776692,59.576522,47.869533
54.875332,64.691599,213.737023,177.033505,103.199605,102.653049,29.175769,14.222670,211.154258,6.904044,60.014890,55.753290,176.234873,216.448741,173.607567,211.762573,127.608322,210.093709,-0.000845,-1.392384,32.000000,-235.786308,211.236377,-0.024883,35.020164,0.664442,376335.177461,0.931659,19.536018,1.255319,3.897841,8.852808,24.536396,213.803910,214.994890,231.406712,202.839034,146.371397,188.763241,32.000000,181.361460,69.906515,68.778184,113.558881,15.199378,41.922758,49.000000,51.599473,34.290000,47.785816,59.576758,47.894551
54.870326,64.708552,213.589776,177.034734,103.150591,102.628681,29.113170,14.222789,211.138467,6.904062,60.064521,55.743372,176.236514,216.432375,173.606131,211.744110,127.610900,210.081454,-0.000844,-1.393546,32.000000,-235.786137,211.222325,-0.024891,35.012760,0.664455,376305.096813,0.930608,19.558299,1.248639,3.896849,7.654542,8.619097,213.801107,214.990836,231.410007,202.838204,148.173878,188.766434,32.000000,181.369077,69.905582,68.781759,113.557546,15.199378,41.896213,49.000000,51.618166,34.290000,47.808311,59.587901,47.895651
54.862196,64.732822,213.696803,177.039042,103.160022,102.608163,29.180272,14.222851,211.126241,6.904050,60.098583,55.740344,176.238899,216.415178,173.604656,211.731413,127.613058,210.069215,-0.000842,-1.395273,32.000000,-235.786137,211.206689,-0.024873,35.008369,0.664290,376255.245895,0.930395,19.570355,1.240624,3.894956,9.470156,7.813051,213.797488,214.988318,231.410793,202.839862,149.976374,188.767568,32.000000,181.376267,69.904316,68.784863,113.556021,15.199378,41.932380,49.000000,51.616016,34.290000,47.837911,59.587645,47.934243
54.857856,64.751939,213.761299,177.044152,103.193395,102.595854,29.133966,14.223012,211.114622,6.904113,60.113174,55.739261,176.241914,216.399692,173.603004,211.718487,127.615202,210.059704,-0.000841,-1.395854,32.000000,-235.786059,211.193280,-0.024902,35.004823,0.664024,376186.553686,0.932311,19.592119,1.233767,3.892628,8.200544,8.275038,213.792964,214.987589,231.409166,202.844050,149.976374,188.771553,32.000000,181.373674,69.902649,68.787806,113.554937,15.199378,41.909571,49.000000,51.611511,34.290000,47.867453,59.577879,47.937031
54.861624,64.765556,213.678722,177.049725,103.322300,102.583524,29.130378,14.222909,211.104777,6.903648,60.122909,55.736507,176.245574,216.389343,173.601690,211.708731,127.617121,210.051565,-0.000841,-1.395853,32.000000,-235.786044,211.182474,-0.024885,35.003010,0.664355,376145.631171,0.930195,19.624203,1.227338,3.895156,9.954269,9.057306,213.788696,214.986122,231.406181,202.847669,149.976374,188.774960,32.000000,181.368316,69.901285,68.791106,113.553833,15.199378,41.905896,49.000000,51.599624,34.290000,47.889714,59.578932,47.905263
54.848321,64.773327,213.794320,177.055421,103.430647,102.571273,29.181300,14.222958,211.098070,6.903357,60.126510,55.736147,176.249374,216.380673,173.600990,211.700887,127.618485,210.040874,-0.000841,-1.395831,32.000000,-235.786044,211.173810,-0.024890,35.002761,0.664570,376125.025887,0.931691,19.647492,1.221875,3.896640,10.652127,8.375145,213.782087,214.984766,231.400145,202.854453,149.976374,188.776625,32.000000,181.375354,69.900352,68.794229,113.553370,15.199378,41.927161,49.000000,51.607514,34.290000,47.899472,59.577161,47.875109
54.852269,64.779629,213.846743,177.060167,103.674727,102.559243,29.141865,14.222845,211.091579,6.903017,60.123351,55.732948,176.252971,216.371422,173.601584,211.691941,127.619114,210.034258,-0.000840,-1.395833,32.000000,-235.785972,211.166745,-0.024882,35.002147,0.664325,376090.889706,0.931657,19.657488,1.217115,3.894867,11.685509,8.140244,213.776226,214.985795,231.393677,202.863183,153.601955,188.776291,32.000000,181.389881,69.899348,68.797295,113.553432,15.199378,41.931849,49.000000,51.598837,34.290000,47.907871,59.580023,47.918909
54.862312,64.781455,213.940376,177.064200,103.783119,102.547144,29.172054,14.222762,211.085872,6.903315,60.121468,55.728580,176.256354,216.367120,173.604119,211.682679,127.620018,210.029242,-0.000840,-1.395803,32.000000,-235.786050,211.160135,-0.024765,35.000073,0.664674,376063.387160,0.930189,19.678048,1.212020,3.897919,13.616247,8.008121,213.773139,214.987874,231.390089,202.869079,158.977251,188.777084,32.000000,181.407654,69.898898,68.800792,113.554315,15.199378,41.994902,49.000000,51.594333,34.290000,47.912393,59.578774,47.917955
54.863313,64.781785,213.880471,177.067745,103.771920,102.534935,29.159717,14.222725,211.079523,6.903301,60.127507,55.726746,176.259790,216.358728,173.607287,211.678336,127.620469,210.023893,-0.000840,-1.395811,32.000000,-235.786038,211.155955,-0.024807,35.002807,0.664693,376023.333221,0.931280,19.680554,1.209082,3.898594,6.127760,5.854286,213.771105,214.990644,231.388450,202.872817,164.267845,188.783686,32.000000,181.422912,69.898890,68.804569,113.556415,15.199378,41.979876,49.000000,51.579677,34.290000,47.910502,59.575971,47.870853
54.859914,64.783600,213.761062,177.071027,103.772513,102.522783,29.165140,14.222714,211.074151,6.903322,60.133147,55.722843,176.263369,216.350527,173.610635,211.671372,127.620305,210.017724,-0.000840,-1.395793,32.000000,-235.786105,211.149572,-0.024841,35.005339,0.664762,375972.458148,0.930023,19.672725,1.206426,3.899587,7.946332,7.990135,213.771065,214.992300,231.387827,202.874824,167.807181,188.796356,32.000000,181.429864,69.898617,68.808219,113.558003,15.199378,41.963202,49.000000,51.575279,34.290000,47.911810,59.574309,47.919202
54.843730,64.788517,213.827205,177.075015,103.684539,102.510456,29.144441,14.222684,211.065831,6.903357,60.142190,55.719728,176.266749,216.339834,173.614211,211.665757,127.619336,210.016135,-0.000839,-1.395295,32.000000,-235.786163,211.141040,-0.024845,35.009204,0.664486,375926.651518,0.930287,19.672094,1.204109,3.898424,13.834532,6.352173,213.771651,214.993840,231.386610,202.877140,167.888625,188.803328,32.000000,181.435496,69.897392,68.812016,113.558539,15.199378,41.987575,49.000000,51.584599,34.290000,47.916098,59.592681,47.742387
54.836244,64.794601,213.922449,177.078970,103.645847,102.498239,29.153444,14.222825,211.059161,6.903290,60.148995,55.715673,176.269843,216.333713,173.617600,211.658526,127.618228,210.009934,-0.000840,-1.394216,32.000000,-235.785993,211.133939,-0.024860,35.013549,0.664131,375887.073828,0.930072,19.677176,1.202119,3.896489,7.089612,5.479639,213.772425,214.996947,231.386252,202.882871,167.945231,188.805591,32.000000,181.442041,69.896070,68.815783,113.558858,15.199378,41.975449,49.000000,51.590835,34.290000,47.922733,59.582541,47.925805
54.837325,64.800755,213.799422,177.082619,103.705204,102.485959,29.183779,14.222902,211.054990,6.902906,60.149198,55.710437,176.273707,216.328723,173.620537,211.649519,127.617760,210.003825,-0.000839,-1.393605,32.000000,-235.785915,211.130594,-0.024851,35.018193,0.664311,375862.035706,0.930938,19.697652,1.202534,3.898845,5.651473,10.394740,213.773991,214.999281,231.390070,202.889679,167.918595,188.805594,32.000000,181.440009,69.894952,68.820115,113.558711,15.199378,41.956317,49.000000,51.588096,34.290000,47.931078,59.571211,47.889415
54.842850,64.805887,213.915001,177.085690,103.828651,102.481999,29.124487,14.222889,211.054635,6.902758,60.130442,55.712456,176.277751,216.325940,173.623156,211.650253,127.617230,209.999998,-0.000837,-1.393011,32.000000,-235.785844,211.133380,-0.024869,35.024205,0.664460,375833.222393,0.930695,19.710933,1.201477,3.901114,7.696932,17.749864,213.775257,214.999545,231.394083,202.896723,167.835737,188.803655,32.000000,181.435812,69.893089,68.824636,113.556897,15.199378,41.989416,49.000000,51.580313,34.290000,47.937258,59.577358,47.918249
54.845879,64.803387,214.010349,177.087735,103.913493,102.481797,29.106192,14.222928,211.059958,6.903014,60.098112,55.713197,176.281636,216.326798,173.626654,211.655977,127.616924,210.003290,-0.000837,-1.393362,32.000000,-235.785835,211.136175,-0.024901,35.028108,0.664015,375796.402794,0.929611,19.716049,1.199812,3.898794,5.751479,8.527575,213.777488,214.998477,231.399045,202.904209,167.805127,188.798275,32.000000,181.437744,69.892425,68.828683,113.554233,15.199378,42.016075,49.000000,51.572648,34.290000,47.936163,59.579905,47.859701
54.845498,64.793231,214.126736,177.088007,103.858409,102.481778,29.113445,14.222738,211.063480,6.903573,60.065445,55.711441,176.285033,216.329691,173.629794,211.660017,127.616922,210.007702,-0.000837,-1.393351,32.000000,-235.786012,211.142107,-0.024883,35.033065,0.664085,375786.146758,0.931377,19.715867,1.199007,3.900508,6.214110,9.970225,213.781202,214.999770,231.404934,202.912059,167.870630,188.792235,32.000000,181.446643,69.891497,68.832578,113.550827,15.199378,42.066920,49.000000,51.563868,34.290000,47.925913,59.563806,48.098732
